timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-01 09:30:00,2801.403564453125,2738.501708984375,62.90185546875,1.5245768333333334,1.8741862,0.6125022583533108,13.925610333333331,5.998992133333334,2.9515843000000004,4.030219533333334,423.14453333333336,422.10612,420.9674433333333,538.8829883333333,15.388264833333334,0.1161536533333333,0.1293932366666666,422.9735,498.9586983950617,473.2809950000001,429.0157833333333,418.06166,263.4399,29.792969,29.447266,49.73632866666666,49.66601599999999,51.063802,0.0030882231484685,1.527665056481802,0.0190181315908319,1.893204331590832,0.0035866831892965,0.6160889415426074,0.0468858740279607,13.972496207361294,-0.0491077718838273,5.949884361449507,0.0432878324274557,2.994872132427456,-0.0062996904586425,4.023919842874691,3.922679569158845,427.0672129024922,-2.785563835213736,419.32055616478624,-3.666434929045522,417.30100840428776,5.052429641815934,543.9354179751492,-0.1631014677730231,15.225163365560311,-0.0002164837687612,0.1159371695645721,-0.0010707924508564,0.1283224442158102,1.0031026629711732,423.9766026629711,0.2104407835232109,499.16913917858494,1.2688964070109705,474.5498914070111,-0.3775522899602492,428.6382310433731,-1.823418068312833,416.2382419316872,1.4424320972540272,264.88233209725405,0.5958593800000003,30.38882838,0.0350801517807219,29.48234615178072,-0.5457754723958743,49.190553194270784,-0.0351216171003656,49.630894382899626,0.0186687546415242,51.08247075464153,1.84611683799215,206.03983786000003,321.8915,608.6015633333333,32.081209666666666,0.066351568,39.53574683333333,-88.93229333333333,524.8505466666667,80472.875,5061893.152404785,1227.762561038887,1134121.1105084512,14.093209799059013,2.245369295124366,2025-03-01
2025-03-01 09:45:00,2792.9931640625,2759.165283203125,33.827880859375,2.342773433333333,3.093912766666667,0.6145248266119939,8.397576333333333,3.114735,1.4877128333333334,3.067320666666667,422.5859366666666,420.00065,423.02278666666666,538.8235383333333,15.733968,0.11682032,0.1294140666666666,425.61322666666666,498.9472903292181,475.0813466666667,426.95085666666665,417.2352233333333,259.45320666666663,29.792969,29.447266,49.84309833333333,49.65625033333333,51.069009666666666,0.0063620921539699,2.3491355254873034,-0.0145902735382685,3.0793224931283985,0.0013009414345716,0.6158257680465655,0.0579015668935731,8.455477900226906,-0.0194779771499122,3.0952570228500877,-0.0052280385429555,1.482484794790378,-0.0166065990009163,3.0507140676657505,3.182264325024164,425.7682009916908,2.553674398230441,422.5543243982304,-1.354702968596314,421.6680836980704,3.210727882893252,542.0342662162266,-0.279068139242332,15.454899860757669,0.0014788793460218,0.1182991993460218,0.0008224341172961,0.1302365007839628,2.988345572604487,428.6015722392712,-1.2388469595043148,497.7084433697138,2.139194235063769,477.2205409017305,-1.8608490741567607,425.0900075925099,1.2697715186385494,418.50499485197184,0.3836549912603004,259.83686165792693,-0.2143666628312956,29.578602337168704,-0.1031957346676186,29.34407026533238,0.3637129008377613,50.20681123417109,0.2436169916361095,49.89986732496944,-0.0634955402981631,51.0055141263685,2.042888307334458,189.18934755,302.71096000000006,602.8125066666666,32.02708616666666,0.0668750036666666,39.05291983333333,-89.3431,520.92784,75677.74000000002,2560017.5724267587,620.9324528183733,573573.9346419161,7.579163101883274,1.2111694827842414,2025-03-01
2025-03-01 10:00:00,2780.27587890625,2747.70458984375,32.5712890625,3.5987956000000003,4.473795566666666,0.615952034434528,5.7272154,3.0585338666666666,4.752737300000001,4.162226733333333,423.49544,416.9713566666667,424.1328133333333,540.1356333333333,15.543701,0.11682032,0.1302682366666666,431.1777816666667,498.9358822633745,479.41832166666666,431.88901333333337,421.49257333333327,253.49044666666668,29.792969,29.447266,49.52669266666666,49.62760333333333,51.059896,-0.0195655264119674,3.579230073588033,-0.0051615804127154,4.468633986253951,-0.0056558776925448,0.6102961567419831,0.0252715529428515,5.752486952942851,0.0259339740114579,3.0844678406781245,-0.0143439298924192,4.738393370107581,0.0168310594837812,4.179057792817114,2.6731848399711566,426.16862483997113,-3.372316005281448,413.5990406613852,1.350077967793709,425.48289130112704,4.132196825414894,544.2678301587482,-0.0216038521267059,15.522097147873293,-0.0004419757026125,0.1163783442973874,0.002049352580523,0.1323175892471897,-0.835323729168465,430.34245793749824,-4.606443856395401,494.3294384069791,-1.37250697331325,478.0458146933534,0.5677162070021495,432.4567295403355,-1.784226650762264,419.708346682571,0.1313671846116904,253.6218138512784,-0.5487750818908879,29.24419391810911,-0.0099216557955656,29.437344344204437,-0.5804387689566113,48.94625389771005,0.5661580458802007,50.193761379213534,-0.142133614916645,50.91776238508336,2.2730436590566616,172.39006188333337,272.31300000000005,615.0351633333333,31.97944533333333,0.0674544311666666,38.338424,-90.02994666666666,515.923915,68078.25000000001,2217396.359619141,537.829652139326,496809.3845706596,7.297622729295472,1.171512845527884,2025-03-01
2025-03-01 10:45:00,2802.22607421875,2754.329345703125,47.896728515625,2.9169921666666667,3.5618489333333336,0.610390006166669,19.841317,13.6458365,3.576158433333333,9.557492766666668,424.2975266666666,419.5208333333333,424.22591,538.95904,14.644531333333331,0.11785157,0.1301171933333333,415.3736366666667,498.9016580658436,469.47357,437.03856,425.96543333333335,256.25702333333334,29.792969,29.447266,49.92773533333334,50.20898333333333,51.12499966666667,0.020870971567517,2.937863138234184,0.0008825255472011,3.5627314588805348,-0.0074201214464216,0.6029698847202474,0.2645034013339362,20.105820401333936,0.1132517527432988,13.7590882527433,0.015583197759688,3.591741631093021,0.0262604027747848,9.583753169441453,-2.66542146770621,421.63210519896046,-0.286341044174776,419.23449228915854,-1.583439069921326,422.6424709300786,1.7331194696221246,540.6921594696221,-0.0083569432431662,14.636174390090169,0.0016198359072427,0.1194714059072428,0.0012419815643412,0.1313591748976746,-3.074126684666453,412.29950998200025,-3.1050491023760856,495.7966089634675,1.1024357379929484,470.57600573799294,0.707212246371796,437.74577224637176,-2.718019738512908,423.2474135948205,2.852693118415175,259.1097164517485,0.2903210465605497,30.08329004656055,-0.485616517931863,28.961649482068136,0.5839239108032572,50.5116592441366,-0.1973478839237472,50.01163544940958,-0.4325010051739966,50.69249866149267,1.9901039106898808,194.70207539333333,287.12972,611.41405,31.8473755,0.067248702,38.269145,-90.10677,530.7950783333333,71782.43000000001,3438143.5619018557,833.9219769533421,770318.7477711107,10.731299396957036,1.7092385570275026,2025-03-01
2025-03-01 11:00:00,2806.18115234375,2768.04150390625,38.1396484375,2.0463867,2.389160166666666,0.6080912031995611,26.91657066666667,20.33994033333333,5.3726387,6.653989633333334,422.79362,417.62304666666665,425.09960666666666,539.099055,14.636149166666668,0.11785157,0.1297552133333333,405.985725,498.89025,470.1743983333333,436.00488666666666,424.9813266666667,261.19813666666664,29.792969,29.447266,49.96354133333333,50.20638066666667,51.14127666666667,-0.0222866015143994,2.0241000984856004,-0.0195090918702889,2.3696510747963777,-0.0020529387095354,0.6060382644900256,0.1998461636459829,27.11641683031265,0.2342964722439759,20.57423680557731,0.0254871841556907,5.39812588415569,-0.0484202343176241,6.60556939901571,4.07836900048585,426.8719890004858,-3.1367716106680064,414.48627505599865,-1.6175901926620782,423.4820164740046,-1.6683490468674336,537.4307059531326,-0.2677832335290979,14.36836593313757,0.0007931262452803,0.1186446962452804,0.0009167046947084,0.1306719180280417,-1.299989704594168,404.6857352954058,-1.4622700124506878,497.4279799875493,-3.114303133054761,467.06009520027857,-2.72982242996153,433.27506423670513,1.0370096887058935,426.0183363553726,1.7561443811522963,262.95428104781894,0.3066263751264415,30.09959537512644,-0.2789665362091469,29.16829946379085,0.146360111982382,50.109901445315714,0.2938316034362955,50.50021227010296,1.0228255333333325,52.1641022,1.7830019172486569,212.7704687266667,310.35272000000003,566.5898466666667,31.804077,0.067231775,38.68268566666667,-89.65429666666667,536.4878583333334,77588.18000000001,2959185.908105469,717.7507623604656,663007.9117152329,8.545217992163662,1.35912994803081,2025-03-01
2025-03-01 11:15:00,2728.525390625,2668.11865234375,60.40673828125,1.7698567666666667,1.9327799666666667,0.5985765486717872,28.352332,22.524650666666663,3.637566433333333,4.5334029,423.80338666666665,422.7864566666667,419.8932266666666,539.0753966666666,14.802978583333331,0.1171849033333333,0.12973959,402.7833166666667,498.8663857065217,470.32605,434.60431666666665,423.5468766666666,263.8465066666667,29.792969,29.447266,49.63476566666666,50.126954000000005,51.177083333333336,0.0252213013179869,1.7950780679846536,-0.0038794913654471,1.92890047530122,-0.0003889609133058,0.5981875877584814,-0.2306685202377387,28.12166347976226,-0.158108704575369,22.366541962091294,0.0647144969497741,3.702280930283108,-0.0293626676819904,4.504040232318009,0.3626157737992912,424.166002440466,0.6752967053802195,423.4617533720469,-2.721544857119113,417.1716818095475,2.080732348462675,541.1561290151293,0.1714925926571329,14.974471175990466,0.0009747808830354,0.1181596842163687,0.0013962232880542,0.1311358132880542,-2.838240667801415,399.94507599886526,-1.6533983084109425,497.2129873981108,-1.6681528159897994,468.6578971840102,-0.8501080836971937,433.7542085829695,-4.582510435875236,418.96436623079137,2.758475453691005,266.6049821203577,-0.3270304207295424,29.465938579270457,-0.1478977648983424,29.299368235101657,0.3945627609434226,50.02932842761008,0.4698785210144081,50.59683252101441,-0.6858795620476599,50.49120377128568,1.689906999175544,219.22222639333336,323.3224333333333,600.6328,31.734788166666668,0.0673346393333333,39.08539816666666,-89.31966333333332,530.4102216666666,80830.60833333334,4882713.402705892,1184.3024994071816,1093975.7477773959,13.534176846300642,2.2138968722373935,2025-03-01
2025-03-01 11:30:00,2743.07421875,2677.114990234375,65.959228515625,1.5379231666666666,1.7101237000000002,0.5301435487645091,30.534002666666662,23.597497,3.201056833333334,4.572275666666667,423.5312466666667,420.6022133333333,422.05599,539.5620616666668,14.789794666666666,0.1164713583333333,0.1295234466666666,403.04526166666665,498.8425214130434,473.20516,436.3635433333334,425.77219,264.11827,29.792969,29.447266,49.55794266666667,49.997396,51.184896,0.0110037836410117,1.5489269503076784,0.0004237203436676,1.710547420343668,-0.0064446165175179,0.5236989322469912,0.4070469496391169,30.941049616305783,0.1958441972835238,23.793341197283524,0.013948683371765,3.215005516705099,0.0125628973555462,4.584838564022213,-2.660607724910392,420.8706389417563,-0.2870791326170092,420.31513420071633,-1.5753397623929004,420.4806502376071,1.7350585939590246,541.2971202606258,-0.0084398381753665,14.7813548284913,0.0016008652951647,0.118072223628498,0.0012363141932968,0.1307597608599635,-2.9828859721595222,400.0623756945071,-3.1046810494588044,495.7378403635847,1.1111983999156223,474.3163583999156,0.7061199398870599,437.0696632732205,-2.7167866826045497,423.0554033173954,2.9402057413921057,267.0584757413921,0.2903210465605497,30.08329004656055,-0.485616517931863,28.961649482068136,0.5795990445006964,50.137541711167366,-0.1965162336945169,49.800879766305485,-0.4330077088325197,50.75188829116748,1.665866552754684,227.36414935333332,324.26623333333333,615.5156133333334,31.6763355,0.0672252636666666,39.07023816666667,-89.31966333333332,526.8510366666667,81066.55833333333,5347087.646083578,1296.9365067170795,1198019.159349768,14.778216615829374,2.4045732362896897,2025-03-01
2025-03-01 11:45:00,2770.466064453125,2733.757080078125,36.708984375,1.5927734333333332,1.6889648333333334,0.4797695107801545,25.719645333333336,19.671791666666667,1.4931282666666668,3.3803639000000003,423.00847,421.32552,422.7792933333333,535.6649483333333,15.794515166666669,0.1173750026666666,0.1308489633333333,405.49414,498.8186571195652,469.7000783333333,430.9370733333333,420.4390833333334,264.7319766666667,29.792969,29.447266,49.86197933333333,49.88736933333333,51.19596366666667,0.0150299830921181,1.607803416425451,0.0097699920891782,1.6987348254225116,0.0061543002658225,0.4859238110459771,0.4712791898687278,26.190924523202064,-0.0005764672632899,19.671215199403377,0.022326667375621,1.5154549340422878,-0.0109101544787648,3.3694537455212354,-2.6886283154211696,420.3198416845788,-1.6052333426902692,419.72028665730977,1.3091948760816765,424.088488209415,3.072949285745153,538.7378976190785,-0.1675350937195787,15.626980072947088,0.0014935055445646,0.1188685082112313,0.0019242304928276,0.1327731938261609,-1.5857288271133712,403.9084111728866,-3.682225413610922,495.1364317059543,1.3457302093305543,471.0458085426639,-2.5447670260648465,428.3923063072685,-2.334049931416189,418.1050334019172,3.0846653535759856,267.8166420202427,-0.0448101789619919,29.748158821038007,-0.2897850296220774,29.15748097037792,0.4831615178173862,50.34514085115072,0.4868927678046191,50.37426210113795,0.0125685232777712,51.20853218994444,2.070697956124312,209.44979566666663,331.11304666666666,614.92969,31.6113775,0.0675924503333333,39.17200583333333,-89.21940333333333,526.9377649999999,82778.26166666667,3038705.9141113283,737.0383457384748,680824.4311090014,8.224676592636849,1.3250111541159106,2025-03-01
2025-03-01 12:00:00,2764.099365234375,2721.601806640625,42.49755859375,1.6967773666666666,1.7091471333333337,0.4851512292803609,25.803491666666662,17.10401,4.980470266666667,2.9834683,423.33789,417.0501266666667,425.5579466666666,538.602675,15.174641833333332,0.1177265639999999,0.13029428,410.64719,498.79479282608696,472.9575916666666,433.5169266666667,421.75959,264.06143,29.792969,29.447266,50.04427066666667,49.724610000000006,51.218749333333335,0.0095089534628902,1.7062863201295568,0.0204356718651865,1.72958280519852,0.0050748387200429,0.4902260680004039,0.0288641026150351,25.832355769281698,-0.0269006127687241,17.077109387231275,0.0630897331462509,5.043559999812918,-0.001861962284515,2.981606337715485,0.4231690621002713,423.7610590621003,-4.281361854126146,412.76876481254055,-0.2910108051137285,425.2669358615529,3.243225297211211,541.8459002972112,-0.0925638525271015,15.08207798080623,0.0002577491819186,0.1179843131819186,0.0005266692011269,0.1308209492011269,-0.026840015367668,410.6203499846324,-3.0143822549257493,495.7804105711612,1.4317214120179074,474.38931307868455,3.5252654333634723,437.04219210003015,-1.103077122405182,420.6565128775948,1.8933216010162253,265.9547516010162,0.3143743928397455,30.107343392839745,0.3357022374107075,29.782968237410707,0.8151896150582871,50.85946028172496,-0.8510233539306498,48.87358664606936,-0.890599533117836,50.3281498002155,2.0646399284544112,212.931274,326.8304,610.4179533333332,31.53559683333333,0.0672617228333333,38.92950916666666,-89.44075333333332,536.4030216666667,81707.6,3472373.518554688,842.2244554883474,777987.9962682512,9.521611163077255,1.53748302713953,2025-03-01
2025-03-01 12:15:00,2773.04638671875,2739.31494140625,33.7314453125,1.8452148333333331,1.8108724,0.4925023356217473,25.23003633333333,15.976591333333332,3.1713683666666665,2.1364792666666665,424.24739666666665,421.1822866666666,421.0032533333333,538.1110783333334,15.8509115,0.1177265639999999,0.1307578133333333,411.9499266666666,498.7709285326087,469.59711333333337,432.0691833333333,420.63664666666665,264.07684666666665,29.792969,29.447266,50.01106733333334,49.63151,51.23112033333333,0.0132024442034992,1.8584172775368328,0.000448683025483,1.8113210830254831,-0.0059870363309353,0.4865152992908119,0.3363400940545133,25.566376427387848,0.1325955335433928,16.109186866876726,0.0138193151528023,3.185187681819469,0.0058702431100252,2.142349509776692,-2.6651065528887443,421.5822901137779,-0.2874750576599467,420.8948116090067,-1.5714103834251318,419.4318429499082,1.7303926967786083,539.841471030112,-0.0090453674988175,15.84186613250118,0.0016181177357545,0.1193446817357545,0.001248096346019,0.1320059096793523,-3.048788248756068,408.9011384179106,-3.104235471847346,495.66669306076136,1.102725847158979,470.6998391804924,0.699170841431453,432.7683541747648,-2.6840175725884023,417.9526290940783,2.9397446103901075,267.0165912770568,0.2903210465605497,30.08329004656055,-0.485616517931863,28.961649482068136,0.5848985103321667,50.5959658436655,-0.1950781080233028,49.436431891976696,-0.4333987517813753,50.797721581551954,2.133447934425473,207.6470646666667,328.5319666666667,605.5546966666667,31.51611116666667,0.0673138053333333,38.938169,-89.45312666666666,535.8113016666667,82132.99166666667,2770464.516756185,671.9763748359597,620724.736727221,7.557556642358855,1.2164039330194276,2025-03-01
2025-03-01 12:30:00,2802.68603515625,2771.06884765625,31.6171875,2.1155599,2.1656900666666665,0.5058500331444409,17.455479,8.974907666666667,1.4726774333333337,0.0,424.1614566666667,419.8431033333333,423.72461,536.22357,15.818440833333334,0.1177265639999999,0.13090105,417.5921166666667,498.7470642391304,473.31347833333336,427.33682,416.43470333333335,263.05776,29.792969,29.447266,49.757812,49.62695366666666,51.222656,0.0199631842557916,2.135523084255792,0.0125276585997271,2.1782177252663937,0.0064888512577319,0.5123388844021728,0.3198490451666131,17.775328045166614,-0.0002630030120567,8.97464466365461,0.022020867154983,1.4946983004883163,0.0,0.0,-2.695956661823516,421.4655000048432,-1.599585394611836,418.2435179387215,1.3121221806015342,425.0367321806015,3.076153930844612,539.2997239308446,-0.1677888773124909,15.650651956020845,0.0014979788888769,0.1192245428888769,0.0019249964656692,0.1328260464656692,-1.6330392773952551,415.9590773892714,-3.6816969227054415,495.06536731642495,1.3560829040877138,474.6695612374211,-2.523506831630243,424.81331316836975,-2.3118197838517176,414.1228835494816,3.065157328096518,266.1229173280965,-0.0448101789619919,29.748158821038007,-0.2897850296220774,29.15748097037792,0.4821521385758629,50.23996413857586,0.4843511524334829,50.11130481910014,0.0125750762008678,51.23523107620087,2.142254449470524,205.945044,324.41846000000004,603.51563,31.5247725,0.0676406261666666,38.855892,-89.54883,526.50496,81104.615,2564299.8195703127,621.9711121819108,574533.3754557965,7.083855529747555,1.1281030805235144,2025-03-01
2025-03-02 10:15:00,2822.677490234375,2772.78076171875,49.896728515625,2.0743815666666667,3.0805664,0.5980624500318927,21.041620666666663,13.239294833333332,1.3827014000000002,0.6850927233333334,423.2089833333334,421.22526,421.1249966666667,534.408745,14.77636725,0.11710938,0.1284973999999999,410.13867,497.3797711111111,474.4653116666666,430.51911666666666,420.37884333333335,253.92239000000004,21.859375,20.617188,70.322266,69.9388,70.73958333333333,0.0236490116513214,2.098030578317988,0.0111186293273219,3.091685029327322,0.0040758313959038,0.6021382814277966,0.1969995727809426,21.23862023944761,-0.0585741893913596,13.180720643941973,0.0091253893877543,1.3918267893877545,-0.0099626256844139,0.6751300976489194,-1.364734078789695,421.8442492545437,-3.593211532191674,417.6320484678083,1.6127206773898592,422.7377173440565,3.322488979203172,537.7312339792031,-0.0564941839528465,14.719873066047152,-0.0005315124661874,0.1165778675338125,7.098101196545414e-05,0.1285683810119654,-0.5878358051063515,409.5508341948936,-1.1873970828852976,496.1923740282258,0.8040951485991741,475.26940681526577,5.323209294218941,435.8423259608856,-0.9714068494482148,419.40743648388514,3.577634706092653,257.5000247060927,-0.189130904446209,21.67024409555379,0.0284379899104223,20.64562598991042,-0.6475628662093982,69.6747031337906,0.4467406464315928,70.3855406464316,0.1189880870929727,70.8585714204263,1.9609922924075545,191.71952248,274.5862633333333,613.5234366666667,32.21544333333333,0.0665807328333333,38.45967733333333,-90.01888000000001,524.3626416666666,68646.56583333333,3425239.058915812,830.7919887931708,767427.4838079157,11.179400957524216,1.7677091587066835,2025-03-02
2025-03-02 10:30:00,2855.6484375,2730.0615234375,125.5869140625,1.6337890666666668,2.620768233333333,0.598974264147728,23.27818933333333,14.370799,1.4044951,0.0,422.77213666666665,423.2233033333334,420.48047,533.8611366666667,15.178710833333334,0.11812501,0.1299817766666666,406.9679783333333,498.0648072222222,472.71600666666666,427.36079,418.79229,256.53186,21.859375,20.616536666666665,70.31640666666667,70.24674666666667,70.73828333333333,0.0232822718292848,1.6570713384959517,-0.0052604269018732,2.6155078064314603,-0.0003892193527237,0.5985850447950043,-0.1893863787759642,23.08880295455737,-0.1008738580334789,14.26992514196652,0.0249868134453927,1.4294819134453929,0.0,0.0,0.3617334129487517,423.1338700796154,0.6759944597905019,423.8992977931239,-2.725351084445947,417.755118915554,2.0606062593805063,535.9217429260472,0.1758454529503961,15.35455628628373,0.0009826009859719,0.119107610985972,0.0013988296371575,0.1313806063038241,-2.867728177417291,404.100250155916,-1.6507416280894065,496.4140655941328,-1.6766295162354936,471.0393771504312,-0.8359393781927338,426.5248506218073,-4.531068802803247,414.2612211971968,2.6820019254365093,259.2138619254365,-0.2399452234228434,21.61942977657716,-0.1035457652654336,20.51299090140123,0.5589677956846515,70.87537446235132,0.6584768232637259,70.90522348993039,-0.9480404046603468,69.79024292867298,1.9246152177519629,196.13156696666664,287.2819366666667,580.2773533333334,32.144003500000004,0.0674596396666666,38.65236883333333,-89.76562333333334,517.6909033333334,71820.48416666668,9019712.97296631,2187.732053226719,2020873.7295271172,28.137846089111232,4.397842269843485,2025-03-02
2025-03-02 10:45:00,2859.607666015625,2738.822021484375,120.78564453125,1.6643880333333332,2.6131184666666667,0.6023381819739346,22.83988433333333,13.912623333333334,1.3614470333333335,0.0,422.60026,421.30404,422.55729,530.8928149999999,15.288329999999998,0.11742709,0.1295781299999999,407.36041166666666,498.7498433333333,470.4133566666666,426.14764,417.27996,256.47831333333335,21.859375,20.617838666666668,70.31445333333333,70.14323,70.74414,0.0119086351063846,1.6762966684397178,0.0006474569381973,2.613765923604864,-0.007322240562443,0.5950159414114916,0.3044771217676896,23.144361455101023,0.115465913559591,14.028089246892923,0.0059325387158528,1.3673795720491864,0.0,0.0,-2.6547593008883155,419.9455006991117,-0.2875581595558287,421.01648184044416,-1.5772108833853622,420.9800791166146,1.7071810762446376,532.5999960762446,-0.0087243287739759,15.279605671226022,0.0016140015518251,0.1190410915518251,0.0012368361511575,0.1308149661511575,-3.0148218404774525,404.3455898261892,-3.1041042424196235,495.6457390909137,1.104642580877453,471.5179992475441,0.6895886481285061,426.8372286481285,-2.662599072630257,414.61736092736976,2.8551565531806204,259.333469886514,0.213011218424036,22.07238621842404,-0.3400099357470942,20.277828730919573,0.8223543547944843,71.13680768812782,-0.2757000260327231,69.86752997396728,-0.5984726036119525,70.14566739638805,1.942263482996338,194.48752794666663,286.91322,582.5976533333334,32.092039166666666,0.0672539103333333,38.671859,-89.74609466666668,520.6017166666667,71728.30500000001,8663749.550559083,2101.393098615787,1941119.846984361,27.062117904282847,4.223853711356991,2025-03-02
2025-03-02 11:00:00,2834.00244140625,2730.157470703125,103.844970703125,1.828125,2.8271484,0.5973645716576069,22.046647333333336,13.177041,1.4002078333333332,0.0,423.875,417.8235666666666,424.7487,530.4531816666666,15.320637916666666,0.11776563,0.12990886,408.5606083333333,498.2374083333333,470.0627166666667,426.29881666666665,417.37742333333335,256.36947333333336,21.859375,20.617188,70.31835666666666,70.21419200000001,70.80078333333334,0.0208415607426282,1.848966560742628,0.0102039725918365,2.8373523725918366,0.0040710753130093,0.6014356469706162,0.206409010727917,22.253056344061253,-0.05829876174435,13.118742238255653,0.0092409262787689,1.409448759612102,0.0,0.0,-1.3668818017300168,422.50811819827,-3.5641937954246146,414.259372871242,1.6265978429360644,426.3752978429361,3.2978967252317943,533.7510783918984,-0.0585750829074136,15.262062833759252,-0.0005344909215079,0.117231139078492,7.176069201461632e-05,0.1299806206920146,-0.5855740306915322,407.9750343026418,-1.1894445242871825,497.0479638090461,0.7966338965461546,470.8593505632128,5.271026849085445,431.5698435157521,-0.9644712008248462,416.4129521325085,3.6121128403841567,259.9815861737175,-0.189130904446209,21.67024409555379,0.0284379899104223,20.64562598991042,-0.647526867097838,69.67082979956882,0.4484997386679765,70.66269173866799,0.1190910290469275,70.91987436238027,1.9432311772075448,194.22811658333336,287.96527,630.1874933333334,32.03141333333333,0.0674283886666666,38.637213,-89.77539133333333,517.894135,71991.31749999999,7475936.256666869,1813.2888957342402,1674989.3516565897,23.266546714561656,3.6642512788943282,2025-03-02
2025-03-02 11:15:00,2870.547119140625,2732.250244140625,138.296875,1.81796727020202,2.8067367646464647,0.5975005937948031,21.88406422727273,13.094598446464648,1.4015496227272726,0.0,423.874131919192,417.8976769696969,424.68164262626266,530.4664563383839,15.325147125,0.1176933051515151,0.1298443477272727,408.5980795707071,498.2460568382352,470.0859578535354,426.172297979798,417.2512059090909,256.47455101010104,21.92092803030303,20.678859393939398,70.0063006010101,69.90195835353536,70.50312900505051,0.0296590931713094,1.8476263633733296,-0.0547551489248179,2.751981615721647,-0.0007017517521515,0.5967988420426515,0.1851390250830995,22.06920325235583,-0.0973922511013274,12.99720619536332,-0.0128249184450839,1.3887247042821886,0.0,0.0,3.9207116073816337,427.7948435265736,-2.7030726190688483,415.1946043506281,-0.0477732116971765,424.6338694145655,3.1414635906847934,533.6079199290687,-0.0063982040988399,15.31874892090116,-0.0004019388956944,0.1172913662558206,0.0002522254412087,0.1300965731684814,-1.9973650873315592,406.6007144833755,2.122802456779709,500.3688592950149,-0.7005592653719646,469.3853985881634,-3.1004938844924936,423.0718040953055,-2.636837977169193,414.6143679319217,2.0006511152071766,258.4752021253082,-0.0341638709830753,21.88676415931996,0.2421794284215543,20.92103882236095,0.0640698910425214,70.07037049205262,0.1519951085490447,70.05395346208441,0.303906904999593,70.8070359100501,1.941945786616943,0.0,288.5135419191919,629.7732535353535,32.03243021464647,0.0674134146893939,38.65158168939394,-89.76656282828283,518.0386987121212,72128.38547979797,9975130.310651435,2419.4685996253656,2234935.729531939,30.985522754532052,4.817788012530617,2025-03-02
2025-03-02 11:30:00,2875.198486328125,2731.77294921875,143.425537109375,1.8078095404040404,2.7863251292929294,0.5976366159319993,21.721481121212125,13.012155892929291,1.402891412121212,0.0,423.8732638383838,417.9717872727272,424.6145852525253,530.479731010101,15.329656333333332,0.1176209803030303,0.1297798354545454,408.6355508080808,498.2547053431372,470.10919904040406,426.0457792929293,417.1249884848485,256.5796286868687,21.982481060606062,20.740530787878782,69.69424453535353,69.58972470707072,70.20547467676768,0.0170591411542937,1.824868681558334,0.0161177864297767,2.802442915722706,0.0076662545277518,0.6053028704597512,0.3980180089142386,22.119499130126364,-0.0003813115767101,13.011774581352585,0.020977360499959,1.423868772621171,0.0,0.0,-2.69412491741798,421.1791389209658,-1.5924557554311605,416.37933151729607,1.3148781127363804,425.92946336526165,3.0432032478171323,533.5229342579181,-0.1626042574522372,15.167052075881095,0.001496635418519,0.1191176157215493,0.0019085081790034,0.1316883436335489,-1.5980136548945438,407.03753715318624,-3.678062382550309,494.5766429605869,1.3469023745486766,471.4561014149528,-2.5158829857743967,423.5298963071549,-2.315651872909143,414.8093366119394,2.9896739374266303,259.56930262429535,-0.03306279781496,21.949418262791102,-0.2041036790560824,20.536427108822704,0.6753357452524256,70.36958028060596,0.6791846137845425,70.26890932085526,0.0172353263715763,70.22271000313926,1.9406603960263409,0.0,289.06181383838384,629.3590137373737,32.033447095959595,0.0673984407121212,38.66595037878788,-89.75773432323233,518.1832624242425,72265.45345959596,10364711.476895092,2513.9615405070977,2322221.6938126213,32.1346035019484,4.988369943549244,2025-03-02
2025-03-02 11:45:00,2872.7666015625,2749.263916015625,123.502685546875,1.7976518106060606,2.765913493939394,0.5977726380691957,21.55889801515152,12.92971333939394,1.4042332015151513,0.0,423.87239575757576,418.0458975757575,424.547527878788,530.4930056818182,15.334165541666666,0.1175486554545454,0.1297153231818182,408.67302204545456,498.2633538480392,470.1324402272728,425.9192606060606,416.9987710606061,256.6847063636364,22.04403409090909,20.80220218181818,69.38218846969696,69.27749106060607,69.90782034848486,0.0293276581015748,1.8269794687076355,-0.053958749242696,2.711954744696698,-0.0007020712623716,0.597070566806824,0.1823881212803648,21.74128613643188,-0.0961659033201147,12.833547436073824,-0.0128494746067333,1.391383726908418,0.0,0.0,3.920695548395031,427.7930913059708,-2.704031349121408,415.3418662266361,-0.047758124884865,424.4997697539031,3.1416208179604155,533.6346264997786,-0.0064019692614198,15.327763572405246,-0.0004014448969968,0.1171472105575485,0.000251974808251,0.1299672979900692,-1.9977314313994723,406.6752906140551,2.122876151562423,500.3862299996016,-0.7006285370808314,469.4318116901919,-3.098652983914178,422.8206076221464,-2.6352427036605377,414.3635283569456,2.002290449561258,258.68699681319765,-0.034355732366226,22.009678358542864,0.2436239513180744,21.045826133136256,0.0634987025079425,69.4456871722049,0.1506372642738682,69.42812832487994,0.3013408002906317,70.2091611487755,1.939375005435739,0.0,289.61008575757575,628.9447739393939,32.03446397727273,0.0673834667348484,38.680319068181824,-89.74890581818181,518.3278261363637,72402.52143939394,8941905.838130346,2168.859926878513,2003440.9802554888,27.670873063896146,4.299085260866713,2025-03-02
2025-03-02 12:00:00,2888.68212890625,2758.845947265625,129.836181640625,1.7874940808080808,2.7455018585858584,0.5979086602063919,21.39631490909091,12.847270785858589,1.4055749909090909,0.0,423.8715276767677,418.1200078787879,424.48047050505056,530.5062803535353,15.33867475,0.1174763306060606,0.1296508109090909,408.7104932828283,498.2720023529411,470.15568141414144,425.7927419191919,416.8725536363637,256.7897840404041,22.10558712121212,20.863873575757573,69.0701324040404,68.96525741414142,69.61016602020203,-0.0322036486819821,1.7552904321260987,0.0033117986919526,2.748813657277811,0.0026372296898076,0.6005458898961995,0.1209468057938352,21.517261714884743,-0.1130985552807679,12.73417223057782,0.0074861947807665,1.4130611856898574,0.0,0.0,-0.1373953993451664,423.7341322774225,0.47593290658466,418.5959407853725,-1.7401323043490038,422.7403382007016,2.319556715079898,532.8258370686152,-0.2103828738668571,15.128291876133142,0.0006171277971729,0.1180934584032335,-0.0010411804716853,0.1286096304374055,-0.3531267951228187,408.3573664877055,1.54184089493981,499.8138432478809,-2.865064418206657,467.2906169959348,-1.4614671748439605,424.3312747443479,3.481057866291166,420.3536115026548,1.1303286066300302,257.9201126470341,-0.0528655820093604,22.05272153920276,-0.0805914501174669,20.783282125640103,1.1810605530710203,70.25119295711141,-0.1371247268150455,68.82813268732637,-0.5901769479408188,69.01998907226121,1.9380896148451368,0.0,290.15835767676765,628.5305341414141,32.035480858585856,0.0673684927575757,38.69468775757576,-89.74007731313131,518.4723898484849,72539.5894191919,9418263.30796656,2284.4004666582327,2110169.2430662094,29.0898978056239,4.4946510500892405,2025-03-02
2025-03-02 12:15:00,2887.764892578125,2760.844482421875,126.92041015625,1.777336351010101,2.725090223232323,0.5980446823435881,21.233731803030302,12.764828232323232,1.4069167803030302,0.0,423.8706595959596,418.19411818181817,424.4134131313132,530.5195550252525,15.343183958333332,0.1174040057575757,0.1295862986363636,408.747964520202,498.2806508578431,470.1789226010101,425.6662232323232,416.7463362121212,256.8948617171717,22.167140151515152,20.92554496969697,68.75807633838383,68.65302376767677,69.3125116919192,-0.032020646139298,1.745315704870803,0.0032871768811704,2.728377400113493,0.0026378296503744,0.6006825119939625,0.1200277733605581,21.353759576390864,-0.1123727876174314,12.6524554447058,0.0074933412488118,1.414410121551842,0.0,0.0,-0.1373951179620576,423.7332644779975,0.4760172640209248,418.6701354458391,-1.739857406655517,422.67355572465766,2.3196147565302,532.8391697817827,-0.2104447214660467,15.132739236867286,0.0006167478595787,0.1180207536171545,-0.0010406623961093,0.1285456362402543,-0.3531591703571166,408.3948053498449,1.5418676566653176,499.8225185145084,-2.865206046820674,467.3137165541895,-1.4610329191846745,424.2051903131385,3.480003898708788,420.22634011083,1.1307911340019814,258.02565285117373,-0.0530127862773852,22.114127365237767,-0.0808296698828598,20.84471529981411,1.1757245692432008,69.93380090762703,-0.1365039076507344,68.51651986002604,-0.5876533406424755,68.72485835127672,1.9368042242545351,0.0,290.70662959595955,628.1162943434343,32.03649773989899,0.067353518780303,38.7090564469697,-89.7312488080808,518.616953560606,72676.65739898989,9224151.165865058,2237.3185521373657,2066678.2661658488,28.43661692942104,4.395108842913406,2025-03-02
2025-03-04 07:15:00,2714.47705078125,2700.585205078125,13.891845703125,1.4134114666666668,1.6560872333333334,0.5193065150996485,39.63474766666667,27.513555333333333,1.4657391666666666,0.0,424.0826833333333,419.61393,423.1660133333333,534.49317,15.550618500000002,0.1158177166666666,0.1269974033333333,400.85653333333335,498.0661366666666,464.56639500000006,437.03867,424.6251833333333,264.86457,26.91471333333333,26.469401,60.11653633333333,60.10546933333333,61.14388066666667,0.0282682293333333,1.4416796960000002,-0.02724699756969,1.6288402357636431,-0.0023633806296238,0.5169431344700247,-0.0705847251395468,39.56416294152712,0.489969798426376,28.00352513175971,0.0107507246340918,1.4764898913007585,0.0,0.0,1.6559919741043814,425.7386753074377,0.8809569069232452,420.4948869069232,-6.907441664754856,416.2585716685784,1.2977056476227062,535.7908756476227,-0.0061666412350707,15.544451858764932,-8.82480875369629e-05,0.1157294685791297,0.0005321452863312,0.1275295486196646,-1.2275311563867035,399.6290021769466,2.1434170538335597,500.2095537205002,-2.1215373581979406,462.4448576418021,-1.6728274879310447,435.3658425120689,-0.6810015953991524,423.9441817379342,1.085528842060171,265.9500988420602,0.0545284948314552,26.96924182816479,-0.1450838295921883,26.324317170407813,-0.8745888879355022,59.24194744539783,0.229164958441892,60.33463429177522,0.2217034310401757,61.36558409770685,1.8933476866826096,209.1827713333333,330.2538133333333,609.5508,33.2590395,0.0672226573333333,40.85214116666667,-88.19921800000002,535.0502316666666,82563.45333333332,1146958.754423828,278.19493129134344,256977.00388175267,3.1124788693643874,0.5117687658890616,2025-03-04
2025-03-04 07:30:00,2693.458740234375,2688.87646484375,4.582275390625,1.2524414,1.4163411666666663,0.5027728303866538,39.344031,25.439893666666663,1.5081075333333331,0.0,423.3092400000001,423.4309866666667,418.2246166666667,531.3505849999999,15.281738166666669,0.11409376,0.1261432366666666,401.2275366666667,497.3261933333333,464.0724083333333,434.3035333333333,423.0526233333333,265.02697,26.916666666666668,26.470052,60.26562466666667,60.08333266666667,61.232421666666674,0.0178478860704724,1.2702892860704726,-0.0028428912868374,1.413498275379829,-0.0003267067173388,0.502446123669315,-0.3200946366936534,39.02393636330635,-0.1785718540853658,25.2613218125813,0.0268301410172178,1.534937674350551,0.0,0.0,0.362192970722333,423.6714329707224,0.6763261825042832,424.10731284917097,-2.7107297339505294,415.51388693271616,2.050915989526516,533.4015009895264,0.1770390252040083,15.458777191870675,0.0009490677805593,0.1150428277805593,0.0013575202809299,0.1275007569475966,-2.8272777557754694,398.4002589108912,-1.6482936320138035,495.6778997013195,-1.6459723946492204,462.4264359386841,-0.849519736243451,433.4540135970898,-4.577162926112464,418.4754604072209,2.770817019892206,267.7977870198922,-0.2954579258158816,26.621208740850783,-0.1329448216871114,26.337107178312888,0.4790708878964125,60.74469555456308,0.5632073213750388,60.64653998804171,-0.8206420495342357,60.41177961713244,2.0418747597631577,212.44081000000003,327.7234733333333,602.3671866666667,33.391112166666666,0.0668203146666666,41.018856,-88.07291333333335,518.2445283333334,81930.86833333332,375429.80169637036,91.06052635703622,84115.34001178507,1.0266623767438214,0.17012606587121015,2025-03-04
2025-03-04 07:45:00,2654.00341796875,2621.24560546875,32.7578125,1.0506185,1.1184896,0.4894574684847047,41.65832666666666,28.467209,1.5278762333333331,0.0,422.85091,418.2890633333333,426.3815166666666,535.2283083333334,16.006347666666667,0.11375001,0.1253671946666666,400.7300566666666,498.17365500000005,463.95339,436.26353,423.84422666666666,265.84679,26.917969,26.470052,59.981771,59.97265633333333,61.31184866666666,-0.0096970562596909,1.040921443740309,0.0206207209134821,1.139110320913482,-0.0001566902893873,0.4893007781953173,-0.0739604987073079,41.58436616795935,0.3566875513883971,28.8238965513884,0.0236767756037896,1.551553008937123,0.0,0.0,-2.339348594591513,420.5115614054084,-0.468787054976417,417.8202762783569,3.862449707209805,430.2439663738765,-6.122246099397898,529.1060622339355,0.0891183863669624,16.09546605303363,0.001126428240166,0.114876438240166,0.0010422364758067,0.1264094311424734,-2.605117652892716,398.1249390137739,-1.8706484410423057,496.30300655895775,-2.3315162640344056,461.6218737359656,-0.8290535381001405,435.4344764618999,1.751777615775893,425.59600428244255,2.304458278316474,268.1512482783165,0.4029012391169502,27.32087023911695,-0.0231234481108266,26.44692855188917,-0.162955106688976,59.81881589331103,0.7289570924382573,60.70161342577159,-0.1440619943515315,61.16778667231513,2.082476145399648,208.727856,335.2975833333333,610.0312666666667,33.5210185,0.0667669283333333,41.21372033333333,-87.88736866666666,528.499155,83824.39583333333,2745903.8416341143,666.0191812562431,615221.8983018295,7.339413451008524,1.2342792129887796,2025-03-04
2025-03-04 08:00:00,2654.937744140625,2623.267333984375,31.67041015625,1.1315104333333337,1.2176106666666666,0.4837573562494187,36.41121933333333,22.79795866666667,1.5174640666666666,0.0,422.8294266666667,421.13216,421.1106766666667,527.66482,15.912597666666665,0.11408594,0.1251614666666666,402.81353666666666,493.95426333333336,460.5317433333333,430.03723,418.4071,265.8139433333333,26.917969,26.469401,59.88476566666666,59.895181666666666,61.38802066666667,-0.0054060801734305,1.1261043531599029,-0.005562055123478,1.2120486115431883,0.0047151304069869,0.4884724866564056,0.5064865553355133,36.91770588866884,0.0972169143206755,22.895175580987345,0.0052603023410684,1.522724369007735,0.0,0.0,-1.3191779835485136,421.51024868311816,-5.478027158005091,415.6541328419949,-2.5487201797370744,418.5619564869296,0.520512753295634,528.1853327532956,-0.1695277692460415,15.743069897420623,4.544244719598134e-05,0.1141313824471959,-0.0005542116219896,0.1246072550446769,-0.0144982103610686,402.7990384563056,0.6014767403336805,494.55574007366704,-0.1001444554704562,460.4315988778629,-0.1455176061335237,429.8917123938664,-1.687754578465956,416.719345421534,-2.275058799001954,263.5388845343314,-0.1246156249723107,26.79335337502769,0.0346819512835772,26.50408295128358,0.1781638078118561,60.06292947447852,-0.3284325560653158,59.56674911060135,-0.8200931939787921,60.56792747268788,2.1132342209775263,207.398657,334.31657,602.9648433333333,33.60112983333333,0.0666067728333333,41.404248,-87.729168,521.2625183333332,83579.1425,2646985.723482666,642.0265843328821,593059.2167458131,7.095780107409133,1.1928871110498063,2025-03-04
2025-03-04 08:15:00,2660.907470703125,2641.486083984375,19.42138671875,1.1450195,1.1876627666666666,0.4928723140708659,39.36632933333333,30.97005133333333,1.5268655333333332,0.0,423.93945,418.9049466666667,422.87956,536.43659,15.460449333333331,0.11408594,0.1256718799999999,402.3820944444444,495.7891375,469.1281983333333,433.7037066666667,421.16545333333335,265.52401333333336,26.916016,26.468099,59.76236933333333,59.802083333333336,61.43098866666667,0.0006441824120362,1.1456636824120363,0.0075395826842605,1.1952023493509272,-0.0040231186195872,0.4888491954512787,-0.4239951628343021,38.94233417049903,-0.0267851057735448,30.94326622755979,0.0285912866208986,1.5554568199542318,0.0,0.0,-3.611244863401055,420.32820513659897,-6.300112542871887,412.6048341237948,5.018688858419125,427.8982488584192,-0.4158337236835905,536.0207562763164,-0.0087364204159143,15.45171291291742,-0.0016289574217453,0.1124569825782546,-0.0002079574956516,0.1254639225043483,-0.6239521414672708,401.7581423029772,-2.788206377602023,493.000931122398,0.4222161337639818,469.5504144670973,-1.0503965821540646,432.6533100845126,-3.645632078197309,417.519821255136,3.1391315468272296,268.6631448801606,-0.5383203200000004,26.37769568,0.02198354583345,26.49008254583345,0.0337128891185969,59.79608222245193,-0.434757780415687,59.36732555291765,-1.2286197733333353,60.202368893333336,2.095016182185795,208.807414,332.96006,604.5234300000001,33.68123916666667,0.0667031263333333,41.289500833333335,-87.87825666666667,543.0099399999999,83240.015,1616636.5217895508,392.1153087394554,362208.6741418971,4.351376848525281,0.7298783190539896,2025-03-04
2025-03-04 08:30:00,2678.44140625,2663.7197265625,14.7216796875,1.245931,1.378743466666667,0.5123107566196912,40.386496666666666,30.630769666666662,1.5185962333333334,0.0,423.11588666666665,420.3515633333333,423.93945333333335,531.5405416666667,15.315104000000002,0.11408594,0.1246432346666666,401.95065222222223,497.62401166666666,466.6004683333333,427.7374566666667,417.61698,265.25653000000005,26.915364666666665,26.468099,70.21093666666667,70.71744699999999,71.09375,-0.00061958091938,1.2453114190806198,-0.0206495352216264,1.3580939314450404,0.0005593804667708,0.512870137086462,-0.0611607100253976,40.32533595664127,-0.0561115933271274,30.57465807333954,-0.0002818715103443,1.518314361822989,0.0,0.0,-1.4657611088102271,421.6501255578564,-3.5280222016213543,416.823541131712,-0.0895817047860418,423.8498716285473,0.6688336568506656,532.2093753235174,-0.0012126093358073,15.313891390664194,0.0019608408674072,0.1160467808674072,-0.00169438320363,0.1229488514630365,-1.7575704917299504,400.1930817304923,-0.0174261689066952,497.60658549776,0.0773744628625081,466.6778427961958,-1.1063073758069777,426.6311492908597,-3.8436343251320295,413.773345674868,-1.3669285143034813,263.8896014856966,-0.0835995128498758,26.83176515381679,0.108785111349885,26.576884111349884,0.433399179534419,70.64433584620109,-0.0793194466138373,70.63812755338616,-0.0266268026053211,71.06712319739468,2.0625737600934277,211.62704133333332,330.1996766666667,596.3554666666668,33.68341,0.0662695333333333,41.313314000000005,-87.84895999999999,534.3915266666668,82549.91916666667,1215273.4682006836,294.7646702048296,272282.96880830725,3.298403821069446,0.5496360552501819,2025-03-04
2025-03-04 08:45:00,2701.697265625,2677.861328125,23.8359375,1.2695312666666667,1.4487304666666667,0.5165588033669901,44.18511,33.840376666666664,1.4980881666666666,0.0,424.4335866666667,418.61132333333336,421.65495,527.7186383333333,15.543945333333332,0.1137369833333333,0.124250005,401.51921,491.5078566666666,461.94817666666665,428.90659,418.8581766666666,265.77606,26.91471333333333,26.468099,70.32356533333332,70.06315000000001,71.108724,-0.0006313169424174,1.2688999497242492,-0.0216977353085143,1.4270327313581523,0.0005640188124266,0.5171228221794167,-0.0669132735739523,44.11819672642605,-0.0619911766573437,33.77838549000932,-0.0002780649424107,1.4978101017242558,0.0,0.0,-1.4703258946619258,422.9632607720048,-3.5134163195652377,415.0979070137681,-0.0890989714579859,421.56585102854206,0.6640245832576284,528.3826629165909,-0.0012307283859431,15.54271460494739,0.0019548432090371,0.1156918265423704,-0.0016890376929479,0.122560967307052,-1.7556839663207595,399.7635260336792,-0.0172119888277393,491.4906446778389,0.0766029922078246,462.0247796588745,-1.1093312419889116,427.7972587580111,-3.855057965311232,415.0031187013554,-1.369605773072692,264.4064542269273,-0.0835974897991,26.831115843534235,0.108785111349885,26.576884111349884,0.4340944155481026,70.75765974888142,-0.0785855615803257,69.98456443841968,-0.0266324108302598,71.08209158916974,2.058714187744869,212.779355,333.01756,608.3789,33.611953,0.0657981788333333,41.33929316666666,-87.73762866666668,531.3105499999999,83254.39,1984446.436640625,481.3276309747663,444616.77256032085,5.340460395665874,0.8822578977769329,2025-03-04
2025-03-04 09:00:00,2664.51171875,2638.49462890625,26.01708984375,1.2475585666666666,1.3819986999999998,0.5043803961803474,35.42239466666667,26.88805233333333,1.5256014333333334,0.0,423.4166666666667,415.95442333333335,425.2428366666666,518.25518,15.534749333333334,0.11303907,0.1235937583333333,401.08776777777774,486.98647833333337,456.7018616666667,422.7884133333334,413.2324533333333,265.46364666666665,26.917318,26.467448,70.36849133333334,70.00455866666667,71.20377466666666,0.0130368896046411,1.2605954562713078,-0.00357735930147,1.3784213406985295,-0.0049467757888996,0.4994336203914477,0.7084478933333358,36.130842560000005,0.5377610466666667,27.42581338,-0.0240526831265894,1.501548750206744,0.0,0.0,-1.0270961264087646,422.3895705402579,-0.604769370931308,415.3496539624021,4.609832425925106,429.8526690925917,-0.3798346348072527,517.8753453651927,-0.038864407280382,15.495884926052952,-0.0005933177842336,0.1124457522157663,0.0019404163123399,0.1255341746456733,-3.765570146845789,397.322197630932,0.4939687450639667,487.4804470783973,1.0204919117453528,457.722353578412,-1.823979149284753,420.9644341840486,3.2747576453876377,416.5072109787209,-1.04659468816169,264.41705197850496,-0.2126319881518732,26.704686011848125,-0.2125244954541294,26.25492350454587,0.0553087237006764,70.42380005703401,-0.3244323564328937,69.68012631023377,1.0330647209806043,72.23683938764727,2.026527205178113,215.43351966666663,332.0534666666667,611.6249866666667,33.55566066666667,0.065697919,41.373937,-87.68554666666667,516.2038983333333,83013.36666666667,2159766.2187988283,523.8514571920532,483897.3065520153,5.829149280200441,0.9764299275048929,2025-03-04
