timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-04 09:15:00,2632.651123046875,2588.57177734375,44.079345703125,1.00504558,1.0994466333333337,0.4914604976913063,32.678769,27.28302,1.506762333333333,0.0,422.67903666666666,420.7096333333333,424.1901,530.622165,15.606689333333332,0.1119974,0.12234636,400.6563255555556,495.5754883333333,467.8518983333333,428.0569566666666,416.41117,265.66720000000004,26.916015666666667,26.467448,70.36197800000001,69.98893166666666,71.24218833333333,0.0169830499477048,1.0220286299477048,-0.0112676137429774,1.088179019590356,-0.0015021336916147,0.4899583639996915,0.0311536342403826,32.70992263424038,0.1429390072163663,27.425959007216363,-0.0102954372026484,1.4964668961306848,0.0,0.0,-0.9196125505965824,421.7594241160701,-8.414192666666679,412.29544066666665,0.2538943272846268,424.4439943272847,-2.5616557845498846,528.0605092154501,-0.0655246631474177,15.541164670185914,0.0016155965355029,0.113612996535503,0.0007118905674211,0.1230582505674211,-0.532680606619806,400.12364494893575,0.296095565699602,495.87158389903294,-0.0214061166597616,467.8304922166736,1.7763470631265932,429.8333037297932,0.6535640963724063,417.0647340963724,5.313344000000029,270.98054400000007,-0.1830245484101738,26.732991118256493,0.5293489600000001,26.99679696,-0.3964696403938745,69.96550835960613,0.5873480630032617,70.57627972966992,-0.5525611659467415,70.68962716738659,2.03544580669786,214.995531,333.69074333333333,609.36328,33.5556605,0.0655924505,41.33280166666667,-87.75976666666668,534.0127950000001,83422.68583333334,3677217.4083306887,891.909356206781,823883.4296088899,9.876011799175247,1.674332968665828,2025-03-04
2025-03-04 09:30:00,2723.572998046875,2687.86767578125,35.705322265625,1.3865559666666665,1.494954433333333,0.4903371903657176,25.03662633333333,19.38423133333333,1.516053833333333,0.0,422.5930933333333,421.6621133333333,423.64583,525.23557,15.851318333333332,0.1130156299999999,0.1234010466666666,400.2248833333333,491.1185916666667,465.26810166666667,422.2452433333333,411.75717333333336,265.31766,26.916015666666667,26.468099,63.09765466666666,63.201823333333344,64.49479133333334,0.0160088507218914,1.402564817388558,-0.0060798132890804,1.4888746200442529,-0.0020543976146565,0.488282792751061,0.0023807998583613,25.039007133191696,0.1522227118403805,19.536454045173716,0.009815330904269,1.5258691642376023,0.0,0.0,-2.7839051643154,419.80918816901794,-1.7307928661916776,419.9313204671416,6.395446904288349,430.04127690428834,-0.6943952376782363,524.5411747623218,-0.0629086665454305,15.788409666787905,0.0012147373960634,0.1142303673960634,0.0003346220485038,0.1237356687151704,0.0189126232545504,400.2437959565879,-3.0725976032978224,488.0459940633689,-0.7985161260547784,464.4695855406119,1.3560892946976535,423.60133262803095,1.3996941859645062,413.15686751929786,1.0585183675369194,266.3761783675369,-0.1113916375046102,26.804624029162056,-0.3750764977312713,26.093022502268727,-0.4392934760535993,62.65836119061306,-0.9998228352883204,62.202000498045024,-0.0615912831084131,64.43320005022493,2.089042747092672,211.811548,333.3423166666667,607.17187,33.52101783333333,0.065527347,41.27866983333334,-87.81836,526.553115,83335.57916666668,2975523.7103383387,721.7134975086078,666668.4090536264,7.999805313890305,1.3109735737294337,2025-03-04
2025-03-04 09:45:00,2635.59814453125,2604.29443359375,31.3037109375,1.1422526,1.1311849,0.4986772037785633,30.19546133333333,20.809737666666667,1.503963266666667,1.144119433333333,422.29948,419.45638,425.3216166666666,535.2825583333333,15.211751416666669,0.1130156299999999,0.1239713603333333,403.0323633333333,492.79546933333336,470.0974483333334,429.0500466666667,416.7778333333333,265.22623,26.91471333333333,26.468099,49.56705766666667,49.735677,50.90950566666667,0.0074527512578679,1.149705351257868,0.0015840645376774,1.1327689645376775,0.0035882908212704,0.5022654945998337,-0.1309714873139746,30.06448984601936,0.0996044909742366,20.909342157640904,0.0068321961139858,1.5107954627806528,-0.0035460584975808,1.1405733748357525,-4.212420206686659,418.0870597933133,-3.8766340455196087,415.5797459544804,0.6252096650624708,425.94682633172914,0.2075361690295949,535.4900945023629,0.1765414000268848,15.388292816693554,-0.0004508925543137,0.1125647374456862,-3.256656931614754e-05,0.1239387937640171,-4.728852490849533,398.3035108424838,-2.4412143199823504,490.354255013351,-0.2099434766169565,469.8875048567164,-0.1775629825228293,428.87248368414384,0.7918236366396059,417.5696569699729,0.0735437309698454,265.29977373096983,-0.2313015363134951,26.68341179701984,0.2731864337231862,26.741285433723185,-0.2584044317104954,49.308653234956175,-0.3432336364741317,49.39244336352587,-0.3163488649047252,50.59315680176194,2.047950102949577,216.90025166666663,331.3092433333333,606.5859333333333,33.466893666666664,0.0655091173333333,41.1292825,-88.00846366666667,537.40915,82827.31083333332,2592802.1960571287,628.8843657211569,580919.3551476042,7.013620861318812,1.1877270061998573,2025-03-04
2025-03-04 10:00:00,2620.49609375,2580.530517578125,39.965576171875,1.1629232,1.1627604333333332,0.4905754487219343,37.32049666666666,24.041155333333336,1.4850061,0.9945606,424.5410133333333,418.33203,423.48828333333336,537.8595266666666,15.807535833333334,0.1130156299999999,0.12319532,402.8259333333333,494.472347,465.1148950000001,433.39081333333337,420.7105866666666,265.6068333333333,26.916016,26.467448,49.83593833333333,49.708984,50.926431666666666,0.0134268391304681,1.1763500391304682,-0.0047288172649075,1.1580316160684256,-0.0020553958611863,0.488520052860748,0.00354890599057,37.32404557265723,0.1887931379730645,24.2299484713064,0.0096143197199733,1.4946204197199733,-0.0023944132746767,0.9921661867253232,-2.7967374245515657,421.7442759087817,-1.7171239016465734,416.6149060983535,6.393068546541713,429.8813518798751,-0.7110849211092045,537.1484417455574,-0.0627349082096824,15.744800925123652,0.0012147373960634,0.1142303673960634,0.0003340641871202,0.1235293841871202,0.0190355358488432,402.8449688691821,-3.093579787181909,491.3787672128181,-0.7982531851965291,464.3166418148035,1.391884578123438,434.7826979114568,1.4301296984432383,422.1407163651099,1.059672061130982,266.6665053944643,-0.1113916388841076,26.80462436111589,-0.3750672724824149,26.092380727517583,-0.3469638086945963,49.488974524638735,-0.7863725237808055,48.92261147621919,-0.0486337610470215,50.87779790561965,2.063068522075082,213.7539256666667,334.9356266666667,597.4921866666667,33.38678066666667,0.065080731,41.07298466666667,-88.01887833333335,541.3629016666666,83733.90666666668,3346473.825055339,811.6874754552275,749780.0717022574,8.954318525791829,1.5251148920692796,2025-03-04
2025-03-04 10:15:00,2654.279541015625,2615.840087890625,38.439453125,1.4152018000000002,1.3772786333333336,0.491448917228223,35.82937333333333,21.314888666666665,1.5453912,0.0,422.55013333333335,420.75260333333335,425.4003933333333,531.4492783333333,15.531412666666666,0.11233334,0.1240234466666666,404.03663,496.1492246666667,462.76003,430.8723633333333,418.81833,265.30478,26.914062,26.469401,50.152994666666665,49.690755,50.92513,0.01633958881012,1.4315413888101205,-0.0056012389080217,1.3716773944253118,-0.0020590554889915,0.4893898617392314,0.0034071110788431,35.83278044441217,0.1673839988607817,21.482272665527447,0.0100052687253158,1.555396468725316,0.0,0.0,-2.7836221578779146,419.7665111754554,-1.7270596082821612,419.0255437250512,6.421934162851812,431.8223274961852,-0.7026101601271648,530.7466681732061,-0.0616390662202643,15.469773600446402,0.0012074038690286,0.1135407438690286,0.0003363097875353,0.124359756454202,0.0190927473088891,404.0557227473089,-3.104070879123981,493.04515378754274,-0.7942116494230049,461.965818350577,1.3837962855064347,432.2561596188398,1.4236973134692334,420.2420273134693,1.0584669811475464,266.36324698114754,-0.1113835522764006,26.8026784477236,-0.375094948228984,26.094306051771017,-0.3491711930975611,49.8038234735691,-0.7860841496563964,48.90467085034361,-0.0486325179804296,50.87649748201957,2.0384099145769947,216.75806633333332,331.1807,599.2734333333333,33.33915233333333,0.0644153673333333,41.06215866666666,-88.02213666666667,524.4389,82795.175,3182601.248388672,771.9401697823046,713064.2930330082,8.612389466330715,1.44820666139376,2025-03-04
2025-03-04 10:30:00,2607.663330078125,2564.1005859375,43.562744140625,1.1958008,1.1293945333333333,0.4832627284529359,41.41720466666666,28.21342466666667,1.5414907,1.052069733333333,423.92513333333335,416.97135,424.92057666666665,538.5447833333333,15.309977333333334,0.111992195,0.12512501,401.58459166666665,497.8261023333334,465.97511,439.7844666666667,425.9348133333333,265.66719666666665,26.914062,26.470052,49.711589,49.694662,50.93294333333333,0.0136327412016592,1.2094335412016592,0.004076302065892,1.133470835399225,0.0032934644216395,0.4865561928745755,0.3877634595912909,41.804968126257954,-0.1248237538787506,28.08860091278792,0.0101733482551633,1.5516640482551634,-0.0152992092750654,1.036770524058268,-1.3670434681198458,422.5580898652135,-3.55692406341808,413.4144259365819,1.6272560538152447,426.5478327204819,3.3482032698254898,541.8929866031588,-0.0585343245162821,15.251443008817052,-0.0005082876175947,0.1114839073824052,6.911812870913359e-05,0.1251941281287091,-0.5755755773058127,401.0090160893608,-1.1884626115256651,496.6376397218077,0.7897064676926107,466.7648164676926,5.437771912520475,445.2222385791872,-0.9842455243694984,424.9505678089638,3.743112937244348,269.410309603911,-0.2328648869595468,26.68119711304045,0.0365110446538246,26.506563044653824,-0.45776936506374,49.25381963493626,0.3174293157171632,50.01209131571716,0.0856721684193502,51.01861550175269,2.007597344974602,219.85275933333327,331.93168,601.5351666666667,33.30017666666667,0.0646367215,40.966891833333335,-88.10156266666667,535.4446666666666,82982.92,3614963.7120019533,876.8097175266571,809935.4403708989,9.760266816001401,1.6705662743403256,2025-03-04
2025-03-04 10:45:00,2654.619140625,2613.4501953125,41.1689453125,1.3308919,1.2630208333333333,0.4771258627396222,41.99868666666666,27.134719666666665,1.5104294333333332,0.0,422.7291666666667,421.80534000000006,422.9583333333333,534.446905,15.950439333333332,0.111992195,0.1247890713333333,401.0850283333333,499.50298,462.1301166666666,436.0478,423.25825333333336,265.59648666666664,26.91471333333333,26.469401,49.677734,49.685546666666674,50.929687666666666,0.0153661664341575,1.3462580664341577,-0.0051365651525334,1.2578842681807998,-0.001999045256127,0.4751268174834951,0.0039937676081507,42.002680434274815,0.2130866342678032,27.34780630093447,0.0097789170606941,1.5202083503940274,0.0,0.0,-2.7848015709565743,419.9443650957101,-1.7313807674639747,420.0739592325361,6.3850683094404985,429.3434016427738,-0.7065732155647311,533.7403317844353,-0.0633020451783945,15.887137288154936,0.0012037371055112,0.1131959321055112,0.0003383859035916,0.1251274572369249,0.0189532693987644,401.10398160273206,-3.1250530630080675,496.377926936992,-0.7931305610077857,461.3369861056588,1.4004177972223033,437.4482177972223,1.4387900314065971,424.69704336474,1.0596307817954198,266.65611744846206,-0.1113862478123053,26.80332708552103,-0.375094948228984,26.094306051771017,-0.3458623710598019,49.33187162894019,-0.7860017562961161,48.89954491037056,-0.0486368704642856,50.88105079620238,2.0573052504931044,213.039605,333.69751333333335,610.6171933333334,33.272029333333336,0.0645820343333333,40.990709,-88.06575533333334,530.6257383333334,83424.37833333334,3434493.66933431,833.0366952393024,769500.9864934008,9.223934320718053,1.550841877181946,2025-03-04
2025-03-04 11:00:00,2643.830322265625,2609.82568359375,34.004638671875,1.2618815333333333,1.2205403666666663,0.4776936023011519,39.61921933333333,24.824719666666667,2.9447161000000004,0.0,424.02539,417.94531666666666,423.5312466666667,533.9075316666666,15.522135333333331,0.1126640683333333,0.124986986,403.5098766666667,499.2449744444445,464.0743766666667,435.45356,422.8120333333333,265.51541000000003,26.914062,26.466797,49.522135,49.67447833333333,50.93359366666667,0.0145693888898039,1.2764509222231373,-0.0049638018227573,1.2155765648439092,-0.0020014239514898,0.4756921783496621,0.0037674976860486,39.62298683101938,0.1949464017094655,25.01966606837613,0.0190648658412602,2.9637809658412606,0.0,0.0,-2.793340666575318,421.2320493334247,-1.7155365627384072,416.22978010392825,6.393717130093592,429.92496379676027,-0.7058601292936828,533.2016715373729,-0.0616022475369959,15.460533085796335,0.0012109586700277,0.113875027003361,0.0003389225814641,0.1253259085814641,0.0190678555849217,403.5289445222516,-3.12343889635855,496.1215355480859,-0.796467396173739,463.27790927049296,1.398509326931162,436.8520693269312,1.4372731870621465,424.24930652039546,1.0593073161774669,266.5747173161775,-0.1113835522764006,26.8026784477236,-0.375058047233562,26.09173895276644,-0.3447790720696702,49.17735592793033,-0.7858266605183104,48.88865167281502,-0.0486406006190307,50.88495306604764,2.0175476701958925,217.703021,332.22261000000003,604.4648433333333,33.23305566666667,0.0647096386666666,40.93008483333333,-88.06835666666666,526.68879,83055.65250000001,2824277.452919312,685.028706509392,632781.5670639207,7.6187658276951185,1.2861883905898617,2025-03-04
2025-03-04 11:15:00,2611.392333984375,2582.478759765625,28.91357421875,1.1756185,1.0779622333333334,0.4789785191410859,42.85449833333333,29.081474333333333,2.8291236333333334,0.8771789666666668,423.48828,421.40429666666665,421.84115,539.3035166666666,15.564046,0.113000005,0.12417188,401.87494,498.9869688888889,465.4344483333333,440.96686,427.17748,265.795,26.914062,26.467448,49.60611866666667,49.672525,50.92968666666667,0.0135734160934293,1.1891919160934292,-0.0043839524237094,1.073578280909624,-0.0020068074511363,0.4769717116899495,0.0040751490318129,42.858573482365145,0.2283743322709917,29.309848665604324,0.0183164898367755,2.847440123170109,-0.0021118159738621,0.8750671506928047,-2.7898023614624208,420.6984776385376,-1.729734608327476,419.6745620583392,6.368203073942539,428.2093530739425,-0.7129939688518334,538.5905226978148,-0.0617685771821765,15.502277422817825,0.0012145694522859,0.1142145744522859,0.0003367122887086,0.1245085922887086,0.0189905966674359,401.8939305966674,-3.121824729708976,495.8651441591799,-0.7988016184308435,464.63564671490246,1.4162159257064104,442.3830759257064,1.452112735014623,428.6295927350146,1.0604227758509523,266.85542277585097,-0.1113835522764006,26.8026784477236,-0.3750672724824149,26.092380727517583,-0.3453637764783579,49.26075489018831,-0.785795759712471,48.88672924028753,-0.048636869509302,50.88104979715737,2.0352369286489367,215.82114966666663,333.19347666666664,606.5976666666667,33.1681045,0.0646523471666666,40.836988833333336,-88.15885266666668,537.2194333333333,83298.36916666666,2408453.579201253,584.1705949756366,539615.9036968448,6.478108864498417,1.1072091252804834,2025-03-04
2025-03-04 11:30:00,2668.98974609375,2598.780029296875,70.209716796875,1.4210611999999998,1.3719075333333333,0.4778812646834125,42.72058333333333,25.00826566666667,1.5081254333333334,0.0,424.1041666666667,416.3483066666667,423.9824233333334,531.8447666666667,15.7646485,0.11200261,0.1221901066666666,403.0190233333334,498.7289633333333,459.59740166666666,435.4098,422.7963133333333,265.42397,26.914062,26.466797,49.627604,49.610678,50.930339,0.0164072400713564,1.4374684400713562,-0.0055793952421356,1.3663281380911976,-0.002002210212777,0.4758790544706354,0.0040624146957739,42.724645748029104,0.1963877727593157,25.204653439425982,0.0097640003592511,1.5178894336925846,0.0,0.0,-2.7938596215052485,421.31030704516144,-1.70898132946553,414.6393253372012,6.400528188321459,430.3829515216548,-0.7031330211649447,531.1416336455018,-0.0625647024958766,15.702083797504123,0.0012038490501155,0.1132064590501155,0.0003313383873489,0.1225214450540155,0.0190446603150462,403.0380679936485,-3.1202105630594588,495.6087527702738,-0.7887837902685533,458.8086178763981,1.3983687866445391,436.8081687866445,1.437219749759663,424.233533083093,1.0589425047302257,266.4829125047302,-0.1113835522764006,26.8026784477236,-0.375058047233562,26.09173895276644,-0.3455133599583462,49.28209064004165,-0.784817369539013,48.82586063046099,-0.0486374924750734,50.88170150752493,2.019118801592311,215.934136,332.67253,604.4882866666667,33.103147166666666,0.063888025,40.782858,-88.14127833333333,526.8161983333333,83168.13249999999,5839211.029349975,1416.3010699732652,1308279.7873664042,15.730541831829688,2.6305727438493065,2025-03-04
2025-03-04 11:45:00,2645.18359375,2584.26953125,60.9140625,1.2215169,1.1098632666666666,0.4836233239587125,42.879864,29.226498666666668,3.0737284666666667,1.2702511666666667,422.8437466666667,421.1035166666666,422.64323,538.76461,15.2456055,0.113023445,0.1243359419999999,402.44269333333335,499.1332644444444,466.22924666666665,442.6898166666667,428.35506333333336,265.56896,26.91471333333333,26.466797,49.85677133333333,49.773437666666666,50.58919333333333,-0.0059541208542504,1.2155627791457495,0.0017132870471185,1.1115765537137852,-0.0043558549316588,0.4792674690270537,0.3118734683970601,43.19173746839706,-0.0260214299649348,29.200477236701733,-0.0008914000866973,3.0728370665799694,0.0254050233333333,1.29565619,-2.447076890464814,420.39666977620186,-7.836909000993444,413.2666076656732,5.512365326094141,428.1555953260941,2.2480194280562955,541.0126294280562,0.0467355512283855,15.292341051228384,0.0022604689,0.1152839139,-0.0007013024695435,0.1236346395304563,-2.4729583692809456,399.9697349640524,1.0719328397069037,500.2051972841513,0.1338983178918624,466.3631449845585,0.4760290012516179,443.1658456679183,2.5550841118678136,430.9101474452012,0.9892921701011232,266.5582521701011,0.5382942666666679,27.453007600000003,0.3878575515974205,26.85465455159742,-0.1492402161817594,49.707531117151575,-0.6738365418683046,49.09960112479836,0.3281042256625923,50.91729755899593,1.9658513491752208,221.709236,331.51222666666666,611.5546933333334,33.040359333333335,0.0643515658333333,40.72223566666666,-88.27734133333333,536.0537416666666,82878.05666666667,5048439.123671875,1224.4992853678941,1131106.7248728848,13.647843233368343,2.3028292873102205,2025-03-04
2025-03-04 12:00:00,2659.606689453125,2624.355712890625,35.2509765625,1.3269857,1.2454427,0.4809987383644379,44.58090166666667,29.218056,2.9673074000000006,1.156201866666667,422.722,423.56706,420.84570333333335,535.9931166666667,15.941081,0.113023445,0.124088547,401.0433133333333,499.5375655555555,461.6883316666666,440.27033666666665,426.44875666666667,265.66215,26.914062,26.468099,49.79557366666666,49.584636,50.390625,0.0153210663630511,1.3423067663630512,-0.0050650768407465,1.2403776231592534,-0.0020152716949976,0.4789834666694402,0.004239317348933,44.5851409840156,0.2294468964253369,29.447502896425338,0.0192111278539819,2.9865185278539825,-0.0027835660267987,1.153418300639868,-2.7847543592992,419.9372456407008,-1.7386120844635684,421.82844791553646,6.353175600869747,427.1988789342031,-0.7086174069315803,535.2844992597351,-0.0632649050327813,15.87781609496722,0.0012148213948231,0.1142382663948231,0.0003364863176984,0.1244250333176984,0.0189512981568213,401.06226463149017,-3.1252694414895927,496.4122961140659,-0.7923723477421731,460.8959593189245,1.413978960694351,441.684315627361,1.4496355715821778,427.8983922382489,1.0598927539702458,266.72204275397024,-0.1113835522764006,26.8026784477236,-0.3750764977312713,26.093022502268727,-0.3466827850206826,49.44889088164598,-0.7844053974644183,48.80023060253558,-0.0481220760036862,50.34250292399632,2.02012726185959,216.29595333333333,334.50261333333333,607.6289133333333,32.96458233333333,0.0638411476666666,40.676768333333335,-88.29557333333332,535.06411,83625.65333333334,2947885.9456770835,715.009955632033,660476.1463159778,7.898008804586653,1.3254206609680468,2025-03-04
2025-03-04 12:15:00,2672.413330078125,2626.162353515625,46.2509765625,1.2695312333333333,1.1687825666666667,0.4695564857722585,42.26914333333334,25.539055,2.9929292666666663,0.4388619666666666,423.0514333333333,420.5878933333333,422.1705733333333,533.1131766666667,15.505533833333336,0.113023445,0.1237786513333333,403.59295,499.9418666666666,461.7962733333333,437.6846533333333,424.37632,265.41109,26.914062,26.467448,49.86914,49.777994666666665,50.39648433333334,0.0146577105358904,1.2841889438692238,-0.0047533086108992,1.1640292580557674,-0.0019673313451862,0.4675891544270722,0.0040194860569968,42.273162819390336,0.2005560160260486,25.73961101602605,0.0193770105516732,3.0123062772183395,-0.0010565639929204,0.4378054026737462,-2.7869245584161035,420.2645087749172,-1.7263835245555017,418.8615098087778,6.373176118141657,428.543749451475,-0.7048099408439157,532.4083667258228,-0.0615363616462651,15.44399747168707,0.0012148213948231,0.1142382663948231,0.000335645985095,0.1241142973184284,0.0190717812145067,403.61202178121454,-3.1277988807046317,496.814067785962,-0.7925576025687633,461.00371573076455,1.4056747404736143,439.0903280738069,1.4425906972218172,425.8189106972218,1.0588911183409095,266.4699811183409,-0.1113835522764006,26.8026784477236,-0.3750672724824149,26.092380727517583,-0.3471949626992554,49.52194503730074,-0.7874642397594371,48.99053042690723,-0.048127671554127,50.34835666177921,2.016655576459604,217.576064,331.76930666666664,602.8125,32.919113333333335,0.0637096371666666,40.62696816666666,-88.32812533333333,527.7327583333333,82942.32666666666,3836163.6066992185,930.4617684566584,859495.4493764691,10.362567387706138,1.7306820034888803,2025-03-04
2025-03-04 12:30:00,2644.1396484375,2608.0751953125,36.064453125,1.1922200666666667,1.0942382666666666,0.4685788011201871,43.054565333333336,29.17899,2.908703033333333,0.8945593333333334,423.0012966666666,420.67382333333336,422.80079,538.871375,15.4427085,0.113023445,0.1234192746666666,402.34810833333336,499.346065,465.2772683333334,442.7294933333333,428.14607666666666,265.72174666666666,26.914062,26.46875,49.815103666666666,50.176431666666666,50.39192666666667,0.0137650938972146,1.2059851605638814,-0.0044501452397225,1.089788121426944,-0.0019632350762175,0.4666155660439696,0.004094173938725,43.05865950727206,0.2291401144664071,29.40813011446641,0.0188317077841788,2.9275347411175123,-0.002153659357428,0.8924056739759053,-2.78659427444444,420.2147023922222,-1.726736240690741,418.9470870926426,6.382690002014613,429.1834800020146,-0.7124226497476229,538.1589523502523,-0.0612870285711117,15.381421471428888,0.0012148213948231,0.1142382663948231,0.0003346714766964,0.123753946143363,0.019012956232757,402.3671212895661,-3.1240713517450445,496.2219936482549,-0.7985318583414482,464.47873647499193,1.4218768259333388,444.15137015926666,1.4554053045451385,429.6014819712118,1.0601305224109865,266.78187718907765,-0.1113835522764006,26.8026784477236,-0.3750857229801276,26.093664277019872,-0.3468187552343522,49.46828491143231,-0.7937673239113394,49.38266434275533,-0.0481233190702781,50.34380334759639,2.006303559341532,219.14266733333332,333.06154999999995,600.14062,32.8671525,0.0636835951666666,40.58149900000001,-88.39583533333332,537.8929766666666,83265.38749999998,3002920.6644287105,728.3586307632834,672806.7179949677,8.08026886315719,1.3639390471040949,2025-03-04
2025-03-04 12:45:00,2654.64111328125,2609.69970703125,44.94140625,1.3509114666666668,1.2794596666666669,0.4734823618198115,39.99028033333334,24.891254333333336,1.5241578666666669,0.0,422.39974,419.86458,424.0110666666667,533.5169483333333,15.9072265,0.113023445,0.1241822963333333,404.0511333333334,498.75026333333335,461.1632666666667,436.5864033333333,423.20794666666666,265.2790233333333,26.914062,26.466797,49.97786533333333,50.18229233333333,50.40755266666667,0.0155973076660937,1.3665087743327606,-0.0052034200580264,1.2742562466086402,-0.0019837798433748,0.4714985819764366,0.003802782870423,39.99408311620376,0.1954688927599086,25.086723226093245,0.0098677985456396,1.5340256652123063,0.0,0.0,-2.782631415757521,419.6171085842425,-1.7234145465093889,418.1411654534906,6.400960594129629,430.4120272607963,-0.705343752981662,532.8116045803516,-0.0631305476621957,15.844095952337804,0.0012148213948231,0.1142382663948231,0.0003367405342939,0.1245190368676273,0.0190934326637943,404.0702267659972,-3.1203438227854576,495.6299195105479,-0.7914712052219102,460.3717954614448,1.4021475839421669,437.98855091727546,1.43861902297391,424.64656568964057,1.0583642216676594,266.337387555001,-0.1113835522764006,26.8026784477236,-0.375058047233562,26.09173895276644,-0.347951921573042,49.62991341176029,-0.7938600368752091,49.38843229645812,-0.0481382415992115,50.359414425067456,2.031637771827175,216.49061633333332,333.09877,607.1484399999999,32.86281766666667,0.0638580743333333,40.55551816666667,-88.41471533333333,528.4524433333333,83274.6925,3742481.7859863285,907.7392358669294,838505.9643473588,10.069157137354289,1.6929371742627197,2025-03-04
2025-03-04 13:00:00,2697.2763671875,2658.75830078125,38.51806640625,1.263020866666667,1.2526042000000002,0.473551718603855,34.37756566666666,20.187880333333336,1.5220893666666668,0.4629267999999999,424.0182333333334,414.7441366666667,427.3554666666666,533.5463266666667,15.195638083333332,0.1119635483333333,0.1240703166666666,408.0473950000001,499.89283666666665,464.2110416666667,435.2148533333333,421.5652366666666,264.90623,26.914062,26.466797,49.70247333333333,50.16927033333334,50.45768266666666,0.009036867804655,1.2720577344713218,0.0003103599360114,1.2529145599360116,-0.0057566657836839,0.4677950528201711,0.4582852563876685,34.83585092305433,0.1675465503285167,20.355426883661853,0.0066325416087833,1.5287219082754502,0.0012719490895813,0.4641987490895813,-2.6636669572515075,421.3545663760819,-0.2830807428915705,414.4610559237751,-1.595120257186693,425.76034640948,1.7157139189860118,535.2620405856527,-0.008671433869452,15.18696664946388,0.0015389067442431,0.1135024550775765,0.0011842635245538,0.1252545801912205,-3.0199061154783067,405.02748888452174,-3.111217969877373,496.7816186967893,1.0900780683016364,465.3011197349683,0.7042611390634193,435.9191144723968,-2.689942762172961,418.8752939044937,2.9489774349064533,267.85520743490645,0.2622672029442761,27.17632920294428,-0.4364654362122948,26.030331563787705,0.5812893857819006,50.28376271911523,-0.1971917908106419,49.972078542522695,-0.4268557186184694,50.030826948048194,1.9754509632471984,222.234402,329.03262333333333,599.8359333333333,32.81085616666667,0.0635546896666666,40.48840066666666,-88.50911533333333,527.7611016666667,82258.15583333334,3168425.1088439943,768.501746080147,709888.1179066142,8.630002833335432,1.428035587113882,2025-03-04
2025-03-04 13:15:00,2653.400390625,2595.77001953125,57.63037109375,1.1966146,0.9560547033333332,0.4684343675750003,36.36003566666667,23.302583666666667,1.481912366666667,0.4745017666666666,423.8535166666666,418.32487,424.5696633333334,538.27486,15.657470666666669,0.111908862,0.12483334,407.2656050000001,499.0666825,465.4460233333334,438.2970433333333,423.0872266666667,265.5664133333333,26.914062,26.466797,49.671224,50.160806666666666,50.54492200000001,0.0078074420363176,1.2044220420363176,0.0013388194552722,0.9573935227886056,0.0033706749151568,0.4718050424901572,-0.1577100577296235,36.202325608937045,0.1115363404230116,23.41412000708968,0.0067320234058958,1.4886443900725628,-0.0014706602936576,0.473031106373009,-4.227921659486469,419.62559500718015,-3.866176581053708,414.4586934189463,0.6241043168429883,425.1937676501764,0.2086963241940793,538.4835563241941,0.1817142363597028,15.83918490302637,-0.0004464769398492,0.1114623850601507,-3.2793006458475826e-05,0.1248005469935415,-4.77852189018563,402.4870831098144,-2.4722807082485474,496.5944017917514,-0.20786617043467,465.23815716289874,-0.181389865470976,438.11565346786233,0.8038106627590764,423.8910373294258,0.0736380593156695,265.64005139264896,-0.2312959388397715,26.68276606116023,0.2731729953294177,26.739969995329417,-0.2589474746796654,49.41227652532034,-0.3461675223738467,49.81463914429282,-0.3140833620756851,50.23083863792432,1.9891363777137905,220.17775766666668,333.2476,608.1328133333333,32.79570583333333,0.0636328128333333,40.464584,-88.48828200000001,531.5588166666666,83311.9,4801295.71352539,1164.5546328338557,1075734.0509876176,12.912129611587513,2.171944019356059,2025-03-04
2025-03-04 13:30:00,2668.05859375,2662.279052734375,5.779541015625,1.2207031333333334,1.2535807,0.471333963027268,30.729673666666667,15.572371,1.4958251,0.0,423.0013033333333,425.86588666666665,416.7636733333334,530.941135,15.919352333333334,0.11285938,0.1243515683333333,410.068555,498.24052833333326,462.7037333333333,429.2057466666667,417.1789966666667,265.29718,26.914062,26.467448,49.83463666666666,50.06966066666666,50.639323,0.0087340859805231,1.2294372193138563,0.0003106018851264,1.2538913018851263,-0.0057297059456287,0.4656042570816392,0.4096554279494242,31.13932909461609,0.1292407622001707,15.70161176220017,0.006518094424994,1.502343194424994,0.0,0.0,-2.6572786403681903,420.3440246929651,-0.2906718164570065,425.5752148502097,-1.5555859925668187,415.20808734076655,1.7073364578720884,532.6484714578721,-0.0090844234540181,15.910267909879316,0.0015512196926452,0.1144105996926452,0.0011869480997125,0.1255385164330458,-3.034864459825485,407.03369054017446,-3.100934383073593,495.13959395025967,1.086538549399961,463.7902718827333,0.6945372514860537,429.9002839181528,-2.6619548411706546,414.5170418254961,2.9533295512314908,268.2505095512315,0.2622672029442761,27.17632920294428,-0.4364761718898684,26.030971828110133,0.5828350863819693,50.41747175304863,-0.1968002720896891,49.872860394576975,-0.4283923372445599,50.21093066275544,2.020459909271194,216.93960833333333,333.51822,603.6093766666667,32.75023616666667,0.0638072925,40.4797445,-88.44206000000001,522.1223616666666,83379.555,481895.5579870605,116.8838034730892,107969.07578219668,1.294910674231791,0.21661971851606754,2025-03-04
2025-03-04 13:45:00,2700.268310546875,2664.30224609375,35.966064453125,1.05501299,1.0722656333333334,0.468032106429805,29.21809233333333,17.793854666666665,3.3430354,0.5089796666666667,423.14453,419.96484,422.8294266666667,536.8351816666667,15.326578666666666,0.11319792,0.12434115,410.3504333333333,498.392552,468.806025,432.72521,419.9051666666667,265.29542,26.914062,26.466797,49.83658866666667,49.930989333333336,50.721354,-0.0004267599385507,1.0545862300614492,0.004008283217145,1.0762739165504784,0.0001929741552024,0.4682250805850075,-0.0040039959643678,29.214088337368967,-0.3558770933333335,17.43797757333333,0.0111731794028844,3.3542085794028846,0.0022922397747552,0.511271906441422,-4.297854005302895,418.84667599469714,-4.894214932479429,415.0706250675206,0.1510266033794778,422.98045327004616,2.9064853204303063,539.741666987097,-0.2690195221162081,15.057559144550458,0.0008592294519193,0.1140571494519193,0.0018751605141497,0.1262163105141497,0.2276957801942671,410.5781291135276,-4.464127360088071,493.9284246399119,-2.6463382797708164,466.1596867202292,0.7915504745487851,433.5167604745488,1.4551331889214223,421.3602998555881,3.7581450195849015,269.0535650195849,-0.3031548778436743,26.610907122156327,-0.078841816756892,26.387955183243108,-0.8103850379692688,49.0262036286974,0.147986974160311,50.07897630749365,0.5874662199482472,51.308820219948245,1.9783410779362056,221.01437966666663,332.48307,610.93359,32.72641966666667,0.0639388036666666,40.32385583333333,-88.66276133333334,534.6797549999999,83120.7675,2989526.881298218,725.1099676676429,669805.8304336318,8.05822480445253,1.3319441002453911,2025-03-04
2025-03-04 14:00:00,2670.42626953125,2607.13134765625,63.294921875,1.0594075433333334,1.2363281333333334,0.4725524881924976,31.384320666666667,21.65504033333333,1.5081471333333332,0.46875,423.7031233333333,417.6087166666666,422.5930933333333,534.4593233333334,15.931152333333332,0.1117994833333333,0.1223671933333333,400.1534466666667,498.5445756666666,469.040305,425.2669,415.2456066666667,265.08049666666665,26.914062,26.466797,49.99349,49.85351599999999,50.808594,0.0122316715823893,1.0716392149157228,-0.005028008912582,1.231300124420751,-0.0019798838913658,0.4705726043011317,0.0029844191147496,31.387305085781417,0.1700551808254751,21.825095514158807,0.0097641408507533,1.5179112741840866,-0.0011285196925202,0.4676214803074798,-2.791217679115789,420.9119056542175,-1.7141549236004607,415.89456174306616,6.379554569278582,428.9726479026119,-0.7065896334008812,533.7527336999325,-0.0632255014218348,15.8679268319115,0.0012016657630946,0.1130011490964279,0.000331818586705,0.1226990119200384,0.0189092475155234,400.1723559141822,-3.119056973860665,495.425518692806,-0.8049901679708569,468.23531483202913,1.365793693557407,426.6326936935574,1.4115524853968395,416.6571591520635,1.057572174417146,266.1380688410838,-0.1113835522764006,26.8026784477236,-0.375058047233562,26.09173895276644,-0.3480607023853892,49.64542929761461,-0.7886589513933089,49.06485704860668,-0.0485212283457201,50.76007277165428,2.0287169314088533,216.71870933333332,333.40996,597.2109433333334,32.63548466666667,0.0634023456666666,40.293540166666666,-88.62955866666668,533.2081266666667,83352.49,5275789.342636719,1279.6430979069673,1182044.718829603,14.181276634082593,2.370217916037442,2025-03-04
2025-03-04 14:15:00,2720.420654296875,2692.71240234375,27.708251953125,1.0802409,1.1861979,0.4789680553883681,31.61494833333333,21.108785,1.5108079666666667,0.4871949666666667,422.65755,420.6666666666667,421.40429666666665,534.6676933333333,15.289794916666668,0.112789065,0.124502612,400.8705275,498.6965993333333,470.22775666666666,424.5422766666666,415.3324500000001,264.8595066666667,26.914062,26.466797,49.972656,49.83007799999999,50.906249333333335,-0.0004369647999347,1.0798039352000652,0.0044341784227497,1.1906320784227498,0.0001974831525182,0.4791655385408864,-0.0043324568933584,31.61061587643997,-0.4221757000000004,20.6866093,0.0050494614729097,1.5158574281395765,0.0021941302448635,0.4893890969115302,-4.292907778198185,418.3646422218018,-4.902393928016352,415.76427273865033,0.1505175741357902,421.5548142408024,2.894750297767473,537.5624436311008,-0.2683738759441656,15.021421040722505,0.0008561260357297,0.1136451910357297,0.0018775954857334,0.1263802074857334,0.2224355577611163,401.0929630577612,-4.466850727469989,494.22974860586334,-2.654363737491962,467.5733929291747,0.7765820728621406,425.3188587395288,1.439286963836821,416.7717369638369,3.751969920434533,268.6114765871012,-0.3031548778436743,26.610907122156327,-0.078841816756892,26.387955183243108,-0.8125976077706909,49.16005839222931,0.1476878901029366,49.97776589010293,0.5896077196124594,51.495857052945794,1.9715926044621437,222.39393866666663,330.06775666666664,603.8554666666668,32.5986775,0.0634427108333333,40.25023433333334,-88.705078,526.8050733333333,82516.93916666666,2286400.140830688,554.5665244104065,512269.7355936248,6.208055470391951,1.0185282158242739,2025-03-04
2025-03-04 14:30:00,2690.84912109375,2637.17578125,53.67333984375,1.0569661666666663,1.1632486999999998,0.4969629070894109,38.38528033333333,27.294201,2.954604933333333,0.5349645666666667,423.9108066666667,419.1914066666666,421.66211,538.55602,15.377848416666666,0.112789065,0.1241432333333333,401.5876083333334,498.848623,469.5465316666667,432.74429,421.75630666666666,265.45405,26.914062,26.466797,49.89713666666666,49.779947666666665,50.970703333333326,-0.0005256118270569,1.0564405548396096,-0.0174220553590254,1.1458266446409744,0.0005426224988319,0.4975055295882428,-0.0581300977672611,38.32715023556607,-0.0499994327066311,27.24420156729337,-0.0005484136841307,2.954056519649203,-0.0017186662045093,0.5332459004621574,-1.4685148764122573,422.4422917902544,-3.518284974894016,415.6731216917726,-0.0891004844216922,421.5730095155783,0.6776611829948251,539.2336811829948,-0.0012175772723885,15.376630839394275,0.0019385509559605,0.1147276159559605,-0.0016875862534124,0.1224556470799208,-1.7559830450551317,399.8316252882783,-0.0174690532600152,498.83115394674,0.077862996594149,469.6243946632608,-1.1192571340284303,431.6250328659716,-3.8817315740967047,417.87457509257,-1.3679463807444563,264.08610361925554,-0.0835954667483243,26.83046653325168,0.1087797600696518,26.57557676006965,0.3080058338363827,50.20514250050304,-0.0558351307759394,49.724112535890725,-0.0190901008360171,50.95161323249731,1.98012401559756,222.7286706666667,333.0074233333333,610.8281333333333,32.583518,0.0632838581666666,40.209097,-88.77474033333333,535.7880383333334,83251.85583333332,4468405.15076538,1083.8120020484275,1001149.6606521939,12.025553672418464,1.9946618122510484,2025-03-04
2025-03-04 14:45:00,2668.369384765625,2617.358642578125,51.0107421875,1.1352539,1.2859700666666667,0.4886300006961295,38.07159466666667,26.210081,1.4739199666666665,0.0,423.0013033333333,420.6738266666666,422.71484333333336,533.8317133333333,15.893554666666668,0.112789065,0.124250008,402.30468916666666,499.0006466666667,466.2057966666667,430.20338,420.3085833333334,265.28407,26.914062,26.467448,49.807943,49.68749966666667,51.019531,0.0131073758675865,1.1483612758675867,-0.0052298971302064,1.2807401695364602,-0.0020472448910739,0.4865827558050556,0.0036203299112003,38.07521499657787,0.2058255258497254,26.415906525849728,0.0095425451795692,1.4834625118462357,0.0,0.0,-2.7865943183622903,420.214709014971,-1.7267362543730087,418.9470904122936,6.381392532986581,429.09623586632,-0.7057598925759976,533.1259534407573,-0.0630762886544502,15.830478378012216,0.0012123021844193,0.1140013671844193,0.0003369241455129,0.124586932145513,0.0190109044604582,402.3237000711271,-3.1219103023343,495.8787363643324,-0.8001254445877635,465.4056712220789,1.3816477683804465,431.5850277683804,1.4287631606757143,421.7373464940091,1.0583843559827528,266.34245435598274,-0.1113835522764006,26.8026784477236,-0.3750672724824149,26.092380727517583,-0.3467689018100444,49.46117409818996,-0.7860326518287835,48.90146701483789,-0.0487226691166142,50.970808330883386,1.9915519059667293,220.093124,333.7313466666667,606.0117166666668,32.58135383333333,0.0631354185,40.2437405,-88.74218833333333,530.340265,83432.83666666667,4255970.921175131,1032.2860638428497,953553.6057535555,11.428996589954396,1.9116821860846116,2025-03-04
2025-03-04 15:00:00,2661.2529296875,2612.071044921875,49.181884765625,1.2000325666666667,1.4355468666666666,0.4797163832095411,34.09083066666667,20.405253666666667,1.4930167666666667,0.0,423.3378833333333,415.6249966666667,426.36719,532.2332166666666,15.938720666666669,0.112789065,0.123580738,403.02177,499.42306333333335,466.804385,427.63997666666666,418.6724366666666,265.18404333333336,26.914062,26.466797,49.794271,49.59375,51.097005333333335,0.0138552951940043,1.213887861860671,-0.0058382093276228,1.4297086573390438,-0.0020098989282095,0.4777064842813315,0.0032417884000039,34.09407245506667,0.1602407129546321,20.5654943796213,0.0096661828810091,1.502682949547676,0.0,0.0,-2.7888115973831304,420.5490717359502,-1.706012365101742,413.9189843015649,6.436529129475048,432.80371912947504,-0.7036465770729592,531.5295700895937,-0.0632555376464552,15.875465129020212,0.0012123021844193,0.1140013671844193,0.0003351093108381,0.1239158473108381,0.0190447901087509,403.0408147901088,-3.1245530783554045,496.29851025497794,-0.8011527714887734,466.0032322285113,1.3734151029491386,429.0133917696158,1.42320137541725,420.0956380420839,1.0579852869425963,266.242028620276,-0.1113835522764006,26.8026784477236,-0.375058047233562,26.09173895276644,-0.3466737156983583,49.44759728430165,-0.7845495766168611,48.80920042338314,-0.0487966556122572,51.04820867772108,2.029013777220473,216.766527,333.31187,613.2539,32.544543833333336,0.0628763051666666,40.2697235,-88.69336166666666,523.7566616666667,83327.9675,4098226.495338745,994.0251416101312,918210.8440595265,11.019239657555868,1.8480725457162852,2025-03-04
2025-03-04 15:15:00,2712.693359375,2640.887939453125,71.805419921875,1.1075846333333332,1.3051758,0.4791787688361132,36.562861,23.234539,2.845094266666667,0.9602653333333334,422.1061233333333,416.93555,429.8333366666666,538.3759083333333,15.356608,0.112789065,0.1236614666666666,403.3428333333333,499.4290521052632,470.06234666666666,433.5723766666667,423.21879,265.43179000000003,26.914062,26.466797,49.92578066666667,50.66536466666667,51.177083333333336,0.0104515670362803,1.1180362003696136,0.0075499246575907,1.3127257246575907,0.0061467224535157,0.485325491289629,0.6699670733418159,37.23282807334181,-0.0006808709312373,23.23385812906876,0.0425425429028689,2.887636809569536,-0.0030992648830704,0.957166068450263,-2.682893028847957,419.4232303044853,-1.588507732958874,415.3470422670411,1.3310387022417558,431.1643753689084,3.0885012508711043,541.4644095842044,-0.1628901383389394,15.19371786166106,0.0014351530574371,0.1142242180574371,0.0018185330543399,0.1254799997210066,-1.57731590899499,401.7655174243383,-3.686731283422717,495.7423208218405,1.346768138559355,471.409114805226,-2.5603290035351733,431.0120476631315,-2.349481356352328,420.8693086436476,3.0928196006393023,268.52460960063934,-0.0404801527103302,26.87358184728967,-0.2604547923955493,26.20634220760445,0.4837797513785986,50.40956041804527,0.4944858781699821,51.15985054483665,0.0125638881875858,51.18964722152092,1.9984199763653387,220.15279166666667,332.89917,605.25,32.559695000000005,0.0630117206666666,40.17012633333333,-88.78450666666667,536.1665383333334,83224.79250000001,5975991.173373414,1449.4771040911926,1338925.4853621575,16.0880603620869,2.6470157297254873,2025-03-04
2025-03-04 15:30:00,2705.096923828125,2677.020263671875,28.07666015625,1.2345377666666666,1.487141933333333,0.4714604456879204,38.82673433333333,24.822126666666662,2.8175809,0.5362307333333333,422.77929666666665,420.48763333333335,424.23308,537.0867949999999,16.004068999999998,0.112789065,0.1231744866666666,401.984805,499.435040877193,467.1174633333333,433.9037333333333,423.72137,265.54824,26.914062,26.466797,49.884114,50.97591066666666,51.24414066666666,0.0142536841586107,1.248791450825277,-0.0060480407211265,1.4810938926122068,-0.0019753084898654,0.4694851371980549,0.0036921381647374,38.83042647149807,0.1949260391020963,25.01705270576876,0.0182417591479864,2.8358226591479863,-0.0012909801435758,0.5349397531897574,-2.7851318110104444,419.9941648556562,-1.7259719881919295,418.7616613451414,6.404312154288675,430.6373921542887,-0.7100633200981292,536.3767316799018,-0.0635148836784065,15.940554116321591,0.0012123021844193,0.1140013671844193,0.0003340076941417,0.1235084943608084,0.0189957883370084,402.003800788337,-3.124628013764493,496.3104128634285,-0.8016900920078456,466.3157732413255,1.3935318798563117,435.2972652131896,1.440364312919428,425.1617343129194,1.0594382956155073,266.6076782956156,-0.1113835522764006,26.8026784477236,-0.375058047233562,26.09173895276644,-0.3472992134918584,49.53681478650815,-0.8064147020782286,50.16949596458844,-0.0489371670207532,51.19520349964591,2.048024666408093,215.306142,335.13859,609.5859333333333,32.54671033333334,0.063106774,40.239409,-88.72917,535.8723333333334,83784.6475,2352393.074168701,570.5731153055649,527055.5038012095,6.290597615764982,1.0379169747647061,2025-03-04
2025-03-04 15:45:00,2719.497314453125,2691.316650390625,28.1806640625,1.2426757666666666,1.4746094,0.4705694964799327,35.35459733333333,21.64771533333333,1.5008432,0.0,423.48112666666674,423.2662766666666,420.05794,533.8727033333333,15.744791666666666,0.112789065,0.123630215,404.023025,499.4410296491228,467.2180283333333,430.63893,420.63094,265.1307333333333,26.914062,26.466797,49.888021,50.981119,51.30013066666667,0.0088912993631313,1.251567066029798,0.0003653665531584,1.4749747665531583,-0.0057204128140806,0.464849083665852,0.4713100066622786,35.82590733999561,0.1796622511480308,21.827377584481365,0.0065399609183653,1.5073831609183654,0.0,0.0,-2.660292872912521,420.8208337937542,-0.2888974706254998,422.9773791960412,-1.567881966065329,418.4900580339346,1.7167634417019144,535.5894667750352,-0.0089848099156526,15.735806856751012,0.0015502532332097,0.1143393182332097,0.0011800627103306,0.1248102777103306,-2.99012227241775,401.0329027275822,-3.108406026979196,496.3326236221436,1.0971391890479936,468.3151675223813,0.6968564171098137,431.3357864171098,-2.6839811592284377,417.9469588407716,2.951476640999374,268.0822099743327,0.2622672029442761,27.17632920294428,-0.4364654362122948,26.030331563787705,0.5834594365249828,50.471480436524985,-0.200382785843729,50.78073621415627,-0.4339825569398883,50.86614810972678,2.0588633326775674,215.222776,332.82812333333334,604.6054833333334,32.5185635,0.0630638048333333,40.18094983333333,-88.73437666666666,529.1056916666666,83207.03083333334,2344829.3835522463,568.7385415833296,525360.853016769,6.313899772112836,1.0362453352217031,2025-03-04
2025-03-04 16:00:00,2708.236572265625,2677.807861328125,30.4287109375,1.5605468666666666,1.9096679666666667,0.4606494971670493,35.038147,22.107284333333336,4.514399733333334,1.3456140333333335,424.49088666666665,413.31900666666667,427.54883,538.9667000000001,15.840494666666666,0.112789065,0.1238541733333333,405.68552833333337,499.44701842105263,469.304715,436.3984433333333,425.5342866666667,263.73104,26.912109333333333,26.466797,49.941406666666666,50.95703066666667,51.37174433333333,0.0147258816160511,1.5752727482827178,0.0110466722332331,1.9207146388999,0.0059090360249367,0.4665585331919861,0.6420286640290627,35.680175664029065,-0.0006478375693674,22.10663649576397,0.0675035785584166,4.58190331189175,-0.0043429812312396,1.341271052102094,-2.698050508374536,421.7928361582921,-1.574728847825213,411.7442778188415,1.323964409650955,428.87279440965096,3.091890445620152,542.0585904456202,-0.1680228060526509,15.672471860614015,0.0014351530574371,0.1142242180574371,0.0018213669479737,0.125675540281307,-1.586477271954834,404.0990510613785,-3.68686390882408,495.76015451222855,1.344597460144712,470.6493124601448,-2.577017475499701,433.8214258578336,-2.362335738949639,423.171950927717,3.073002407921763,266.80404240792177,-0.0404772157978392,26.87163211753549,-0.2604547923955493,26.20634220760445,0.4839311669858048,50.42533783365247,0.4973324918101127,51.45436315847678,0.0126116771368387,51.38435601047017,2.213866679908009,202.64384,325.11531,603.8789,32.49258833333333,0.063214847,39.96660683333333,-88.94270999999999,534.6448366666666,81278.8275,2473209.9473364255,599.8772568887679,554124.6185058616,6.817576428570671,1.1235617762906254,2025-03-04
2025-03-04 16:15:00,2766.64208984375,2719.132080078125,47.510009765625,2.7337239666666666,3.199544266666667,0.4589822801629997,24.208145,15.058237666666669,2.9597980333333336,0.9375,423.5169266666667,418.9693966666667,420.6308533333333,533.6847,15.750813666666666,0.112789065,0.1230468846666666,407.9298283333333,499.45300719298245,472.0727183333333,429.0828633333333,420.14411,257.87788,26.911458666666665,26.466797,49.95768233333333,50.67578133333333,51.391927333333335,0.0195596943432794,2.753283661009946,0.0007927566855263,3.2003370233521933,-0.0055795544261172,0.4534027257368824,0.3227173222667154,24.53086232226672,0.1249737829538819,15.18321144962055,0.0128973922554034,2.972695425588737,0.0025758981149558,0.9400758981149558,-2.6605177671967226,420.85640889947,-0.2859646648906278,418.68343200177605,-1.5700203865019375,419.0608329468314,1.7161588832602774,535.4008588832603,-0.0089882463869912,15.741825420279676,0.0015502532332097,0.1143393182332097,0.0011744947642248,0.1242213794308915,-3.019036019749251,404.91079231358407,-3.108480572455676,496.3445266205268,1.1085391572141816,473.1812574905475,0.6943384026745889,429.7772017360079,-2.680874772076436,417.4632352279236,2.8707367474200964,260.7486167474201,0.2622418344602621,27.173700501126927,-0.4364654362122948,26.030331563787705,0.5842741523922328,50.54195648572557,-0.1991826471753413,50.47659868615799,-0.4347591271279327,50.9571682062054,2.509305354477794,183.64657266666663,292.00435,589.4882666666666,32.47310399999999,0.0622682294999999,39.44913866666667,-89.53971333333334,518.5895600000001,73001.0875,3468282.380026245,841.2321495336357,777071.3734887054,10.644654759269242,1.7172445232447178,2025-03-04
