timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-05 05:15:00,2696.23681640625,2646.83984375,49.39697265625,1.5141601333333334,2.1354166666666665,0.4137666395484169,37.44858033333333,14.598976,14.400090999999998,2.98340029,422.80078,420.98893333333336,424.05404,540.7810166666667,14.542399166666666,0.11428125,0.1261171933333333,424.456185,499.7644233333333,468.59843,450.7341066666666,435.80947,255.71775333333332,21.761068,21.05338533333333,90.49674333333331,90.09049333333331,91.91341333333332,-0.0072342868744903,1.506925846458843,-0.0097546001663313,2.125662066500335,0.0040329384934988,0.4177995780419158,0.5209164318721733,37.96949676520551,0.0622541438780963,14.661230143878097,0.0499180402770882,14.450009040277086,-0.0130290810857913,2.9703712089142087,-1.3190886093242966,421.4816913906757,-5.476164085923983,415.5127692474094,-2.566534521523294,421.4875054784767,0.5334511706033709,541.3144678372701,-0.1549301089522821,14.387469057714384,4.552024262249876e-05,0.1143267702426225,-0.0005584435540708,0.1255587497792624,-0.0152771803800533,424.44090781962,0.6085516384711127,500.3729749718044,-0.1018985885033316,468.4965314114967,-0.1525210926618569,450.5815855740048,-1.7579515938695067,434.05151840613047,-2.188647132225327,253.529106201108,-0.1007419649262892,21.66032603507371,0.0275855311000441,21.08097086443338,0.2692378304790424,90.76598116381236,-0.4940072002339093,89.59648613309942,-1.2278871983724997,90.68552613496082,1.9644975331795216,201.79748768,281.11170666666663,684.2695266666666,33.47988333333333,0.0637239608333333,39.929797666666666,-89.32877666666667,539.2472683333333,70277.92666666665,3471516.8218912752,842.0166636488447,777796.0527123472,11.067430267279951,1.8320709944940985,2025-03-05
2025-03-05 05:30:00,2856.145263671875,2782.334716796875,73.810546875,0.9874674466666667,1.4327799333333333,0.4062541847979672,45.92578266666666,25.627346666666664,14.37253,3.335966733333333,423.30207666666666,423.6744833333334,421.74804666666665,534.9061183333333,14.980224833333336,0.11428125,0.1253776116666666,402.787225,499.4644666666666,463.6656383333333,442.40468333333337,430.67785,261.62419666666665,27.90625,26.470703,90.500652,90.087238,91.91927,0.0055338915882162,0.993001338254883,0.0171312463401087,1.449911179673442,0.0042495501253296,0.4105037349232969,0.0513731444058365,45.9771558110725,-0.0403058305607793,25.587040836105885,0.1820629446189539,14.554592944618951,-0.0020819541604861,3.333884779172847,0.4231332630493511,423.725209929716,-4.3493663124090745,419.3251170209243,-0.288405467638313,421.45964119902834,3.2209662802207504,538.1270846135541,-0.0913779275666044,14.88884690576673,0.000250206051169,0.114531456051169,0.0005067952835357,0.1258844069502024,-0.0263262858535426,402.7608987141464,-3.0184293159028925,496.4460373507637,1.403593121487802,465.0692314548211,3.597538739040488,446.00222207237385,-1.1264020895450244,429.551447910455,1.875846627421197,263.50004329408785,0.2944657982957004,28.2007157982957,0.3017690750283677,26.772472075028368,1.4741985582686112,91.9748505582686,-1.541818898712492,88.54541910128751,-1.5983064797963635,90.32096352020363,1.8245243169586731,214.73527684,309.89942,588.4101533333334,33.510191,0.0633294295,40.540363,-88.64062666666666,535.21969,77474.85500000001,5718461.416611329,1387.0132424121432,1281225.742413369,16.537310620502215,2.5842714589421405,2025-03-05
2025-03-05 05:45:00,2841.17431640625,2762.631591796875,78.542724609375,0.8237304666666666,1.2060546666666667,0.405117743476838,49.490061,24.99245733333333,10.132737,0.4294901666666667,423.58854,419.5351600000001,423.1660133333333,533.4057133333333,15.0900065,0.11428125,0.12558074,402.4891325,498.19461,463.4494333333333,434.94035,426.22556333333335,262.60463333333337,27.907552,26.470703,90.50260666666668,90.09830866666668,91.91862166666664,0.0139192250950908,0.8376496917617574,-0.0123601798622228,1.193694486804444,-0.0012382297547944,0.4038795137220435,0.0471803346976784,49.53724133469768,0.1309384752539877,25.12339580858732,-0.0692351774175747,10.063501822582426,-0.0064598076106041,0.4230303590560625,-0.9215913349875676,422.66694866501246,-8.390703200000019,411.14445680000006,0.2532813714534541,423.4192947047868,-2.575093769541809,530.8306195637915,-0.0633553710006271,15.026651128999374,0.0016485417659066,0.1159297917659066,0.0007307102904881,0.1263114502904881,-0.535117360148206,401.9540151398518,0.2976604338776951,498.4922704338777,-0.021204686079443,463.4282286472539,1.8049117093531777,436.7452617093532,0.6689679461546802,426.894531279488,5.25209266666667,267.85672600000004,-0.1897668349316283,27.71778516506837,0.5294140600000006,27.00011706,-0.5099563278315173,89.99265033883515,0.7561062272999379,90.85441489396662,-0.7129295428532743,91.20569212381338,1.780293635069873,218.79312234666665,314.80113666666665,577.2773433333333,33.5491655,0.0633737003333333,40.819667333333335,-88.36328333333331,533.6457333333333,78700.28416666666,6181334.745982056,1499.283202917891,1384932.8730313436,17.59755873432956,2.7644458193160872,2025-03-05
2025-03-05 06:00:00,2871.54248046875,2800.38232421875,71.16015625,0.7833658900000001,1.2176106666666666,0.4017336265293046,49.04246966666667,24.959399666666663,11.683831666666668,0.0,423.50976666666674,421.1966166666666,422.2278666666666,538.5346116666667,15.28597,0.112213545,0.12365886,402.19104,498.0708533333333,465.51705833333335,438.11854,428.75414,262.65896000000004,27.908854,26.470703,90.53385333333334,90.11198,91.16080866666668,0.0056049541044314,0.7889708441044315,0.0003016895269818,1.2179123561936485,-0.0048836191088372,0.3968500074204673,0.6537822079375886,49.69625187460426,0.2071471221035423,25.16654678877021,0.050912581991751,11.73474424865842,0.0,0.0,-2.6604727883399164,420.8492938783268,-0.2874848385023938,420.9091318281643,-1.575981298477302,420.65188536818937,1.7317546441838658,540.2663663108506,-0.0087229820332979,15.2772470179667,0.0015423428764674,0.1137558878764674,0.0011803361297074,0.1248391961297074,-2.976563987834254,399.2144760121658,-3.099878364922688,494.9709749684106,1.0931449064364074,466.61020323976976,0.70895986123179,438.8274998612318,-2.735814045683867,426.01832595431614,2.923960475055651,265.5829204750557,0.2719610691229057,28.180815069122907,-0.4365298502777293,26.03417314972227,1.0588279509484266,91.59268128428177,-0.3541877845069336,89.75779221549307,-0.7711910344815891,90.3896176321851,1.7622978969829175,220.66567868,315.29838333333333,600.1054766666666,33.58813633333334,0.0633841198333333,40.9257535,-88.22135199999998,533.9603716666668,78824.59583333334,5609170.555843099,1360.5047359946977,1256739.039780382,15.943488532914653,2.4781160903593467,2025-03-05
2025-03-05 06:15:00,2845.48876953125,2774.126220703125,71.362548828125,1.0903320333333333,1.5270182333333333,0.4010971408755847,49.03059866666666,23.25179866666667,3.6240183666666663,0.8324785666666666,423.14453333333336,419.2487,424.48372666666666,537.8497266666667,15.671549416666668,0.1124974,0.1256015633333333,405.3236416666666,497.94709666666665,464.3528283333334,439.7256766666667,430.2490133333333,262.47509333333335,27.908203,26.470703,90.539714,90.12044333333334,90.78255,0.0061103576507699,1.0964423909841032,0.0182580205881379,1.5452762539214713,0.0041956057784977,0.4052927466540824,0.0548462297069463,49.08544489637361,-0.036569648410424,23.215229018256245,0.0459069805516847,3.669925347218352,-0.000519544214296,0.8319590224523706,0.4229757825445972,423.567509115878,-4.303932013924623,414.9447679860754,-0.2902762174282429,424.1934504492384,3.2386913778759663,541.0884180445427,-0.0955949408894127,15.575954475777255,0.0002463005105455,0.1127437005105455,0.0005077005300697,0.1261092638634031,-0.0264920667573846,405.2971495999092,-3.009259346071701,494.93783732059495,1.4056733600852451,465.7585016934186,3.5757536390436258,443.3014303057103,-1.1252805029173487,429.123732830416,1.8819475602201687,264.3570408935535,0.2944864062850989,28.2026894062851,0.3017690750283677,26.772472075028368,1.474834853619086,92.01454885361908,-1.542387199080096,88.57805613425325,-1.5785410166707976,89.2040089833292,1.818786248081506,216.53716852,315.7517,620.2617133333333,33.59030083333333,0.0636289108333333,40.9300855,-88.19335999999998,531.203025,78937.925,5633211.527203369,1366.335875388291,1262125.438172426,15.988834747967166,2.507918836027628,2025-03-05
2025-03-05 06:30:00,2846.08447265625,2771.635009765625,74.449462890625,1.1725260666666666,1.6176758,0.4033731200608466,48.35537566666667,18.090744,5.439408433333333,0.0,423.14453333333336,421.66210666666666,422.4212233333333,534.4059916666668,15.335612166666667,0.1124974,0.1248411486666666,409.67676833333337,497.82334,462.0278533333333,436.77821666666665,428.71447,262.57358,27.908203,26.470703,90.531902,90.12760666666668,90.79557333333332,0.0010976204334312,1.1736236871000978,-0.0041650235502874,1.6135107764497123,0.0053865748524656,0.4087596949133122,0.4297869825898246,48.78516264925649,-0.0483629269035148,18.04238107309649,-0.0525728012978463,5.386835632035487,0.0,0.0,1.6370556421247215,424.7815889754581,-4.161117618444962,417.5009890482217,-4.865460344824442,417.5557629885089,1.3539891394974577,535.7599808061642,-0.3067122433333331,15.028899923333334,0.001296625434117,0.113794025434117,-0.0002148633911838,0.1246262852754828,3.241149115159317,412.9179174484927,-3.590241237797386,494.2330987622026,-2.219496019754104,459.8083573135792,-0.9974934698205972,435.78072319684605,-2.216283234449179,426.4981867655508,2.065417837878215,264.6389978378782,0.4417080084911866,28.349911008491187,0.2865966570427289,26.75729965704273,-0.1973859165869527,90.33451608341304,-0.3602581201006103,89.76734854656607,1.793524109148393,92.58909744248172,1.8111379254757185,217.7157148533333,314.27341,603.7734333333334,33.58164133333334,0.0635585993333333,40.96039616666667,-88.14518299999999,523.8599183333333,78568.35250000001,5849371.643826295,1418.7655277710849,1310556.2809679843,16.680460252338676,2.6158556995021773,2025-03-05
2025-03-05 06:45:00,2896.999755859375,2778.589111328125,118.41064453125,1.0027669366666667,1.4355468666666666,0.4068177823410702,45.098375,18.83464233333333,11.485681333333332,0.3809567333333333,424.0110666666667,418.7975266666666,424.41211,537.5163816666666,15.1593425,0.1118125033333333,0.12365105,411.2630683333333,497.69958333333335,465.5677616666667,438.8912766666666,429.8334966666666,262.90495000000004,27.908854,26.470703,90.51757666666668,90.11914,90.79036533333334,0.0056196318516557,1.0083865685183224,0.0171643295899763,1.452711196256643,0.004255445537856,0.4110732278789262,0.0504475960303025,45.14882259603031,-0.0296224932075261,18.80501984012581,0.1454940058919085,11.63117533922524,-0.0002377525075425,0.3807189808257907,0.4238419703028739,424.4349086369696,-4.299300349346595,414.4982263173201,-0.2902272435482587,424.1218827564517,3.236684122830866,540.7530657894974,-0.0924705280684428,15.066871971931558,0.0002448010056799,0.1120573043390132,0.0004998162599463,0.1241508662599463,-0.0268802693480552,411.23618806398525,-3.007763540961889,494.69181979237146,1.409351165660496,466.9771128323272,3.5689684795800645,442.46024514624673,-1.1241937536415776,428.70930291302506,1.885029634388843,264.7899796343889,0.2944932756148972,28.2033472756149,0.3017690750283677,26.772472075028368,1.4744742504172024,91.99205091708389,-1.5423648928799167,88.57677510712008,-1.57867691089524,89.2116884224381,1.7676831570777594,220.35972552,314.9364333333333,605.2148466666666,33.55132916666667,0.063220058,40.93441666666666,-88.11979333333333,527.602025,78734.10833333332,9322956.51434326,2261.2837967680834,2088815.6815885818,26.529997301109322,4.087354315158522,2025-03-05
2025-03-05 07:00:00,2794.1611328125,2768.749267578125,25.411865234375,1.0900065333333335,1.5349934666666665,0.4055714315548231,41.800935333333335,15.379731,3.312432166666667,0.0,423.7532533333333,420.60937,422.52864,536.1385366666667,15.603515833333333,0.11210938,0.1244817733333333,413.87303333333335,497.5758266666666,465.67601,435.85115666666667,427.2255733333333,262.4364366666667,27.908203,26.470052,90.52474,90.10807333333334,90.78385333333334,0.0077989566189353,1.097805489952269,0.0003803280190921,1.5353737946857586,-0.0049302728533109,0.4006411587015121,0.5572457500984669,42.3581810834318,0.1276419728809177,15.507372972880916,0.014434004108315,3.326866170774982,0.0,0.0,-2.6620023626306875,421.0912509707026,-0.2870840173503097,420.3222859826497,-1.5771039461891974,420.9515360538108,1.7240496352221726,537.8625863018889,-0.0089041904616102,15.594611642871724,0.0015409111585253,0.1136502911585253,0.0011881909194002,0.1256699642527335,-3.063020913036098,410.81001242029726,-3.0967974328749506,494.4790292337917,1.0935181628008763,466.7695281628009,0.7052907999467379,436.5564474666134,-2.726060497516528,424.4995128358168,2.921483310631288,265.357919977298,0.2719547253777996,28.1801577253778,-0.4365191146001592,26.03353288539984,1.0587213670386006,91.5834613670386,-0.3541724292388437,89.7539009040945,-0.7680021139606055,90.01585121937273,1.8038632808878736,216.16731118666667,315.2476433333333,598.3711,33.566487333333335,0.0637239636666666,40.923589500000006,-88.14453133333335,524.0670749999999,78811.91083333333,2002757.6569602457,485.7690188267964,448719.41576087667,5.693548234223141,0.9094631278045282,2025-03-05
2025-03-05 07:15:00,2859.02783203125,2754.908203125,104.11962890625,1.0356445333333333,1.4096679333333333,0.405872223881246,38.16531633333333,15.473572,8.954202700000002,0.962293,424.15429666666665,419.69271333333336,423.15169,536.67315,15.137613833333331,0.1127760466666666,0.12439584,411.275995,497.45207,470.4335966666667,432.4542933333334,424.6152666666667,262.5450433333333,27.910156,26.470703,90.51692833333334,90.11328133333336,90.84635466666668,0.0058038820325081,1.0414484153658414,0.0168549042751473,1.4265228376084806,0.004245554690643,0.4101177785718891,0.0426921914759219,38.20800852480925,-0.0243363146139987,15.449235685386,0.1134266903792848,9.067629390379286,-0.0006005605196652,0.9616924394803348,0.4239851431825059,424.5782818098492,-4.30849017522587,415.3842231581075,-0.2893653260541668,422.8623246739458,3.231606557494388,539.9047565574944,-0.0923379852961634,15.04527584803717,0.0002469105763449,0.1130229572430116,0.0005028268138579,0.1248986668138579,-0.0268811142385629,411.2491138857614,-3.0062677358520773,494.4458022641479,1.424080858723073,471.85767752538976,3.51662433003412,435.9709176633675,-1.1105459071694668,423.5047207594972,1.8824491020242815,264.42749243535764,0.2945070142744939,28.20466301427449,0.3017690750283677,26.772472075028368,1.4744636894759964,91.99139202280934,-1.5422646233724038,88.57101670996094,-1.5796504620806076,89.26670420458606,1.7828245949630817,220.18495334666665,314.09749666666664,596.9062466666666,33.51235883333334,0.0635481826666666,40.84564433333334,-88.16927133333333,523.3566833333333,78524.37416666666,8175928.698328856,1983.0721145828034,1831823.204403573,23.3280840992831,3.641784376484235,2025-03-05
2025-03-05 07:30:00,2825.79443359375,2746.90234375,78.89208984375,0.95800781,1.2605794,0.4061287062943039,41.581591,20.012398333333334,10.744789333333337,2.528907333333333,421.76953,420.6953133333333,425.8945366666667,538.4742233333334,15.069336,0.11310938,0.12444792,405.35698333333335,497.32831333333337,469.5440266666667,435.02253,425.7077,262.86856,27.910156,26.470703,90.52083333333331,90.11653666666666,91.06380333333334,0.009040106323398,0.967047916323398,0.0072919521607057,1.2678713521607057,0.005209664117757,0.411338370412061,0.7619288005707929,42.3435198005708,-0.0005864484890132,20.01181188484432,0.1606662621169245,10.90545559545026,-0.0081620708554921,2.520745262477841,-2.6807536523792805,419.0887763476208,-1.6028322805516382,419.0924810527817,1.3188416602881148,427.2133783269548,3.089065254564048,541.5632885878974,-0.1598429956482565,14.909493004351743,0.0014392288164798,0.1145486088164799,0.0018300984305312,0.1262780184305312,-1.5851924610880133,403.7717908722453,-3.671223856860081,493.6570894764733,1.3452831081872318,470.8893097748539,-2.568892440319246,432.4536375596808,-2.363298435794036,423.344401564206,3.0629527637206597,265.93151276372066,-0.0419783300287086,27.86817766997129,-0.260493230610006,26.210209769389994,0.8771449471559549,91.39797828048928,0.8795230245440564,90.99605969121072,0.0223560110990348,91.08615934443236,1.7256956246612596,222.95718798,314.9736533333333,600.6445333333332,33.49936866666666,0.0637994845,40.82832716666667,-88.149738,534.0272,78743.41333333332,6212232.439296873,1506.777440732131,1391855.5253274913,17.67583428769524,2.791855235676776,2025-03-05
2025-03-05 07:45:00,2849.857666015625,2776.33349609375,73.524169921875,1.0787760666666666,1.3932291666666667,0.4037503245063444,44.02006466666666,21.174545,5.461116633333333,3.2347547333333337,424.61979,417.6946633333334,425.32161333333335,535.99407,15.632568333333332,0.11310938,0.12479949,405.4986183333333,497.2045566666667,463.0128,435.76118333333335,425.67867,262.6157666666667,27.910156,26.470703,90.54948,90.11328333333334,91.27864466666666,0.0077186030433693,1.086494669710036,0.0003452028302444,1.3935743694969112,-0.004908134818071,0.3988421896882734,0.5868288295214015,44.606893496188064,0.1757352387148891,21.350280238714888,0.0237969491767264,5.4849135825100594,0.0088878918612671,3.243642625194601,-2.667445914121629,421.9523440858784,-0.2850946044676448,417.40956872886574,-1.5875288235788505,423.7340845097545,1.7235850767416423,537.7176550767416,-0.0089207693529402,15.623647563980391,0.0015546558706852,0.1146640358706852,0.0011912235566142,0.1259907135566142,-3.0010429482654786,402.4975753850678,-3.094486733839176,494.1100699328275,1.0872643115312712,464.1000643115312,0.7051452058298651,436.4663285391632,-2.716189945907047,422.96248005409296,2.923479640137828,265.5392463068045,0.2719737566131215,28.18212975661312,-0.4365298502777293,26.03417314972227,1.0590107107762492,91.60849071077624,-0.3541929072968912,89.75909042603645,-0.7721878890298228,90.50645677763684,1.7544351443458523,218.58872833,316.0493833333333,602.9765666666667,33.555661,0.0639075573333333,40.88245483333333,-88.13346,529.633295,79012.34583333333,5809317.140975951,1409.0503051221608,1301582.0383504936,16.47314764069932,2.5799242817859342,2025-03-05
2025-03-05 08:00:00,2829.1357421875,2771.4501953125,57.685546875,1.1331380333333334,1.5335286333333331,0.4048921948751313,43.62038566666666,17.639128333333332,9.564778866666666,0.4510549,423.83203333333336,418.96223333333336,424.21159333333327,535.4569766666666,15.549723333333333,0.11310938,0.1240364663333333,409.0138216666667,497.0808,463.56007,434.0043733333334,424.9565166666666,262.4819233333333,27.910156,26.470703,90.569012,90.135418,91.48242333333332,0.0063502478508215,1.139488281184155,0.0183358631538925,1.5518644964872257,0.0042353032703707,0.4091274981455021,0.0487942990140553,43.66917996568072,-0.027742228920168,17.611386104413164,0.1211611181256522,9.685939984792318,-0.0002815002968342,0.4507733997031657,0.4236630083683508,424.2556963417017,-4.300991198466875,414.6612421348665,-0.2900901235224751,423.9215032098108,3.2242833036310685,538.6812599702977,-0.0948518135236753,15.454871519809656,0.0002476403725018,0.1133570203725018,0.0005013741711024,0.1245378405044357,-0.0267332579558683,408.9870884087108,-3.00402402818736,494.0767759718127,1.4032735485579906,464.963343548558,3.5292292437221704,437.5336025770556,-1.111438418156638,423.84507824851,1.8819965313498412,264.3639198646832,0.2945070142744939,28.20466301427449,0.3017690750283677,26.772472075028368,1.4753120995660112,92.044324099566,-1.5426434864808556,88.59277451351915,-1.5907105224088554,89.89171281092447,1.7598394118529523,218.69028918666663,315.09543,605.9179566666667,33.635767333333334,0.0636549526666666,41.021020500000006,-88.03645866666666,521.6914333333333,78773.8575,4544113.04934082,1102.1749584853283,1018112.0744016523,12.924491788429332,2.0389812342619265,2025-03-05
2025-03-05 08:15:00,2820.409912109375,2710.4453125,109.964599609375,1.1575521,1.5291341,0.4095283556614602,43.69619666666667,20.186474333333333,10.215444,0.9194004333333332,423.9967466666667,417.55859333333336,423.0442666666666,539.0903799999999,15.208740333333337,0.11310938,0.12397136,409.77109,497.3139496296296,468.04313,439.8630433333333,429.61606666666665,262.9219033333333,27.910156,26.470703,90.58138,90.169272,91.56575666666669,0.0064870673466104,1.1640391673466104,0.0182833192625861,1.5474174192625862,0.0042837990111848,0.413812154672645,0.0488791021295256,43.7450757687962,-0.0317486091978906,20.15472572413544,0.1294033698472034,10.344847369847203,-0.0005737915603907,0.9188266417729426,0.4238276560137137,424.4205743226804,-4.286581681795724,413.2720116515376,-0.2892918663738442,422.7549748002928,3.246162039390469,542.3365420393903,-0.0927718500904095,15.115968483242924,0.0002476403725018,0.1133570203725018,0.0005011110014485,0.1244724710014485,-0.0267827532262572,409.7443072467737,-3.005433028674986,494.30851660095465,1.4168445179354308,469.45997451793545,3.5768706749237253,443.43991400825706,-1.123625083564093,428.49244158310256,1.8851511898625404,264.80705452319586,0.2945070142744939,28.20466301427449,0.3017690750283677,26.772472075028368,1.4755135664876915,92.0568935664877,-1.5432228886043475,88.62604911139564,-1.592159535294286,89.97359713137239,1.7604914644896037,217.26545533,315.13940333333335,617.25,33.6617535,0.0638072963333333,41.01236166666666,-88.06900966666667,528.9287899999999,78784.85083333333,8663544.577171834,2101.343382305447,1941073.9225370106,24.63765434605298,3.8988871488943553,2025-03-05
2025-03-05 08:30:00,2829.69873046875,2768.23779296875,61.4609375,1.1832682333333333,1.338541633333333,0.4647294337706868,43.57371833333334,22.11435,5.152422433333333,0.4067838333333333,424.0325533333333,419.80729,424.69857,535.6301599999999,15.813964833333332,0.11310938,0.12392188,407.13791,497.54709925925926,461.6255383333333,437.50376,425.2811066666666,264.28701666666666,27.910156,26.470052,90.57422,90.16341133333331,91.12174333333331,0.0111657447118649,1.1944339780451982,0.0077429327778795,1.3462845661112128,0.005961371895308,0.4706908056659949,0.7984319538453022,44.37215028717864,-0.0006480446234888,22.113701955376516,0.0770438979797329,5.229466331313066,-0.0013128984311809,0.4054709349021523,-2.6951373563567813,421.3374159769765,-1.5994489472473674,418.2078410527526,1.315138183186377,426.0137081831864,3.0727497155019137,538.7029097155018,-0.1677413996234591,15.646223433709874,0.0014392288164798,0.1145486088164799,0.0018223626244334,0.1257442426244334,-1.5921569680333505,405.5457530319666,-3.672838910918472,493.8742603483408,1.3225959734517687,462.9481343067851,-2.5835445848637733,434.9202154151362,-2.360930220801947,422.9201764458647,3.079480665602091,267.36649733226875,-0.0419783300287086,27.86817766997129,-0.2604868242409317,26.209565175759067,0.8776622628189727,91.45188226281898,0.8799805138143597,91.04339184714767,0.0223702352719215,91.14411356860523,1.8396797730995036,223.409139,325.48404,618.31641,33.64876033333333,0.0638099008333333,41.17474566666667,-87.869138,528.0983166666667,81371.01,5001138.559921875,1213.0265301081956,1120508.9966568435,13.770371003835931,2.171995797228165,2025-03-05
2025-03-05 08:45:00,2719.158203125,2675.18115234375,43.97705078125,0.9780273333333334,1.0218099,0.4758200536056273,34.832002,23.809231,3.3226824,1.3444957000000002,423.0800766666666,420.7526066666667,422.91536333333335,536.5765083333333,15.586181666666665,0.11310938,0.124638025,404.4675083333334,497.7802488888889,465.3065533333333,435.09490000000005,421.8930266666667,265.56244,27.910156,26.470052,90.57356666666668,90.03190166666667,90.72786366666666,0.0069977495652929,0.9850250828986264,0.0002531756281671,1.0220630756281672,-0.0057842404835058,0.4700358131221214,0.4643433197640263,35.29634531976402,0.1976014546429638,24.006832454642964,0.0144786697505381,3.3371610697505383,0.0036941695351426,1.3481898695351429,-2.6577734915529163,420.4223031751137,-0.2871817825468383,420.46542488411984,-1.5785474054895872,421.33681592784376,1.7254580116781426,538.3019663450115,-0.0088942986703539,15.57728736799631,0.0015546558706852,0.1146640358706852,0.0011896823571144,0.1258277073571144,-2.9934118362111235,401.4740964971223,-3.0980697097402867,494.6821791791486,1.092650590568894,466.39920392390223,0.7040670315541888,435.79896703155424,-2.692034339611837,419.2009923270549,2.9562824668891494,268.5187224668892,0.2719737566131215,28.18212975661312,-0.4365191146001592,26.03353288539984,1.059292413531324,91.632859080198,-0.3538730342654048,89.67802863240126,-0.7675284594418628,89.9603352072248,1.9827960425006383,226.03621933333332,332.01287666666667,611.1445333333332,33.6920685,0.0639869858333333,41.38476283333333,-87.66731666666665,536.55429,83003.21916666666,3650236.7842997233,885.3652038390155,817838.3997422138,9.853092542110105,1.617303867450936,2025-03-05
2025-03-05 09:00:00,2802.804931640625,2721.46142578125,81.343505859375,1.2683919,1.3780924333333333,0.480844899739535,28.33076266666667,21.781332666666668,1.4915245666666666,2.932986033333333,423.5240866666666,419.3919266666667,423.6171866666666,535.764205,15.945312666666666,0.1120807353333333,0.1246380246666666,404.57014333333336,498.0133985185185,466.55898,432.3805633333333,420.10253,264.69263,27.910156,26.470703,90.56770866666666,89.96549333333333,90.735025,0.009075297350428,1.277467197350428,0.0003414523753211,1.3784338857086544,-0.0058453243285663,0.4749995754109687,0.3776756899613964,28.708438356628065,0.1807711899219128,21.96210385658858,0.0064993547459069,1.4980239214125737,0.0080587447407523,2.941044778074086,-2.6605627460535857,420.863523920613,-0.2862530598206945,419.105673606846,-1.5811669873208416,422.0360196793458,1.7228459046017406,537.4870509046017,-0.0090992377916911,15.936213428874977,0.001540517445827,0.1136212527791604,0.0011896823539327,0.1258277070205993,-2.994171424601973,401.5759719087314,-3.09952077937794,494.91387773914056,1.0955915866222767,467.6545715866223,0.6996747140171351,433.08023804735046,-2.6806094565088188,417.4219205434911,2.9465996064193973,267.6392296064194,0.2719737566131215,28.18212975661312,-0.4365298502777293,26.03417314972227,1.0592239019866554,91.62693256865332,-0.3536120143604364,89.61188131897289,-0.7675890420117497,89.96743595798826,2.037293324425326,219.938238,327.6591866666667,604.7695199999999,33.696397,0.0632487028333333,41.37610433333333,-87.72135333333334,528.4799816666666,81914.79666666668,6663236.742624513,1616.168568087326,1492903.3913993058,18.22507595879571,2.9022178797066864,2025-03-05
2025-03-05 09:15:00,2787.20703125,2723.376220703125,63.830810546875,1.0740559666666667,1.1905924666666667,0.4852189014894605,31.780248666666665,21.774065,1.5161489999999995,3.5772626666666665,422.71484333333336,418.46809666666667,424.3046833333333,536.7978949999999,15.395833333333332,0.112085946,0.1253099016666666,405.8332133333334,498.2465481481482,466.4102216666667,434.23075666666665,421.5817033333333,265.11717666666664,27.910156,26.470052,90.58789,89.96549466666666,90.73697966666668,-0.0005341103024909,1.0735218563641755,-0.0178315848230092,1.1727608818436577,0.0005297994861401,0.4857487009756007,-0.0481275360247117,31.732121130641957,-0.0398872602175579,21.73417773978244,-0.0002814172715277,1.515867582728472,-0.0114925750842931,3.5657700915823733,-1.4643718115999604,421.2504715217334,-3.5122142142230928,414.9558824524436,-0.0896588807265743,424.2150244526067,0.6754489468984275,537.4733439468984,-0.0012190012704138,15.394614332062918,0.0019264661673367,0.1140124121673367,-0.0017034457842846,0.1236064558823819,-1.77454738877816,404.0586659445552,-0.0174479693536682,498.2291001787945,0.0773429150295328,466.4875645816962,-1.1231017564986132,433.107654910168,-3.880124571993292,417.70157876134,-1.3662103942070305,263.7509662724596,-0.0866893491528166,27.823466650847184,0.1087931382702329,26.578845138270232,0.559182359126595,91.1470723591266,-0.100908807571912,89.86458585909475,-0.0339837981058366,90.70299586856083,1.986531134376759,224.71379,328.67403,605.6015666666667,33.637934333333334,0.0639440156666666,41.248359,-87.7819,530.3793016666666,82168.5075,5244882.435151978,1272.1466251951265,1175120.0020914942,14.301342909161322,2.2901352440348974,2025-03-05
2025-03-05 09:30:00,2708.658447265625,2678.6181640625,30.040283203125,1.0533854133333334,1.1420898666666668,0.4887889540046462,33.856046666666664,23.904553000000003,1.5228486666666663,2.4846151666666665,424.34766,419.77148333333326,421.28971,537.6944666666667,15.817627000000002,0.112085946,0.1245859446666666,404.845995,498.4796977777778,465.41889833333335,435.9715933333334,423.02267666666665,265.1603533333333,27.909505,26.470703,90.598958,89.94596333333334,90.74283833333334,0.0075369338534907,1.060922347186824,0.0002829776061248,1.1423728442727916,-0.0059418951223679,0.4828470588822782,0.451332918024228,34.30737958469089,0.1983925665381569,24.10294556653816,0.0066358502770875,1.529484516943754,0.0068267898924876,2.491441956559154,-2.665736403463597,421.6819235965364,-0.286512123599266,419.484971209734,-1.572479593643436,419.7172304063566,1.7290530072342565,539.423519673901,-0.009026373604712,15.80860062639529,0.0015405890649405,0.1136265350649405,0.0011891852451478,0.1257751299118145,-2.996212967190729,401.8497820328093,-3.1024229186532466,495.37727485912455,1.0929144033815987,466.5118127367149,0.7054856895820762,436.67707902291545,-2.6992424620493125,420.3234342046173,2.951806375455305,268.1121597087886,0.2719674128680118,28.18147241286801,-0.4365298502777293,26.03417314972227,1.0595893748607637,91.65854737486076,-0.3535352511217127,89.59242808221163,-0.7676551402913105,89.97518319304203,2.0149095410689983,222.647423,330.63945666666666,604.6406333333333,33.460397666666665,0.0634570363333333,41.142267,-87.807292,531.7895900000001,82659.86416666667,2483125.729098511,602.2823304935193,556346.2571467786,6.730548891600166,1.1090465552587663,2025-03-05
2025-03-05 09:45:00,2761.332763671875,2725.74267578125,35.590087890625,1.2023112,1.2773437666666667,0.4962335467912596,29.14304033333333,19.01639733333333,1.5255284333333332,0.4773516333333333,422.91536,421.50456,423.2089833333334,533.8566450000001,15.627116166666667,0.112085946,0.1252994833333333,407.6208783333333,498.7128474074074,467.0974216666667,431.3062633333333,419.4347833333333,264.71509,27.910156,26.470703,90.61328,89.93619666666666,90.852212,0.0086024923745964,1.2109136923745965,0.0003164897017646,1.2776602563684314,-0.0060323942819835,0.490201152509276,0.3885041145897077,29.53154444792304,0.1578239874750799,19.17422132080841,0.0066475274258199,1.5321759607591532,0.001311583117306,0.4786632164506394,-2.656738747506949,420.258621252493,-0.2876950230954094,421.2168649769046,-1.579643353117376,421.629339980216,1.7167118032506323,535.5733568032507,-0.0089176580586052,15.618198508608062,0.0015405890649405,0.1136265350649405,0.0011959960427583,0.1264954793760916,-3.016749520666565,404.6041288126668,-3.1038739882909567,495.60897341911647,1.0968559758746323,468.19427764254135,0.6979362904870072,432.00419962382034,-2.676348668007506,416.7584346653258,2.946849634639534,267.6619396346395,0.2719737566131215,28.18212975661312,-0.4365298502777293,26.03417314972227,1.059756876114221,91.6730368761142,-0.3534968629514878,89.58269980371517,-0.7685804062293329,90.08363159377068,2.0015893907494138,223.697323,328.7011033333333,608.5312566666666,33.29801366666666,0.0637291725,40.9387505,-87.91276333333333,524.4575716666666,82175.27583333333,2924625.289344686,709.3680817065548,655264.5781147958,7.973986962256064,1.288873559856624,2025-03-05
2025-03-05 10:00:00,2794.0009765625,2722.49462890625,71.50634765625,1.1914062333333333,1.3914388000000002,0.4939082590767009,32.176504333333334,21.537341666666663,2.870104866666667,0.9630867333333332,422.87239666666665,416.4557266666666,425.0351533333333,538.5785566666666,15.731852166666668,0.112085946,0.1249140666666666,407.73070500000006,498.94599703703705,468.4311316666666,436.8623766666667,423.7961566666667,264.66156,27.910156,26.470052,90.602212,89.98242333333333,91.07226533333332,0.0085244677395475,1.1999307010728808,0.0003447592279604,1.3917835592279606,-0.0060041272444082,0.4879041318322926,0.4289430403839986,32.60544737371733,0.1787462200049994,21.716087886671662,0.0125065520899254,2.8826114187565923,0.0026462008543277,0.965732934187661,-2.6564688534260767,420.21592781324057,-0.2842489768119662,416.1714776898546,-1.586459600918772,423.44869373241454,1.7318959572140784,540.3104526238807,-0.008977425953363,15.722874740713303,0.0015405890649405,0.1136265350649405,0.0011923172023044,0.126106383868971,-3.017562333654382,404.7131426663457,-3.10532505792861,495.8406719791085,1.0999878445506963,469.5311195112173,0.7069271479334702,437.5693038146002,-2.704177918644689,421.091978748022,2.946253730337503,267.6078137303375,0.2719737566131215,28.18212975661312,-0.4365191146001592,26.03353288539984,1.0596274316320802,91.66183943163207,-0.3536785582227679,89.62874477511056,-0.7704419864440837,90.30182334688924,2.0347509243524238,220.00298166666667,328.89054333333337,606.5859433333334,33.22872766666667,0.0633867243333333,40.787185833333325,-88.04492133333333,537.2880066666667,82222.63583333335,5879440.383111574,1426.058702723734,1317293.205466995,16.02105298761244,2.559281412429043,2025-03-05
2025-03-05 10:15:00,2840.656005859375,2775.6416015625,65.014404296875,1.3730468666666666,1.4947916666666667,0.4927937799167141,25.110174,14.2453545,1.5105424333333335,0.0,423.90364666666665,418.5898466666667,424.4407533333333,532.292365,15.637206833333334,0.112085946,0.1253307366666666,411.373625,499.17914666666667,467.4062366666666,428.6792666666667,417.3011666666666,264.16452,27.909505,26.470703,90.59114666666666,89.992838,91.30598866666666,0.0098240997842018,1.3828709664508685,0.0003703671487107,1.4951620338153775,-0.0059905792330826,0.4868032006836315,0.3347422165114828,25.444916216511483,0.1182273703465988,14.363581870346598,0.0065822255646244,1.517124658897958,0.0,0.0,-2.662947128023063,421.2406995386436,-0.2857056056623719,418.3041410610043,-1.5842409806954834,422.8565123526378,1.711681580315826,534.0040465803158,-0.0089234163260911,15.628283417007244,0.0015405890649405,0.1136265350649405,0.0011962943589364,0.1265270310256031,-3.0445231144876743,408.3291018855123,-3.1067761275662638,496.0723705391004,1.0975811470326562,468.5038178136993,0.6936853058282395,429.37295197249495,-2.662734389099853,414.6384322775668,2.9407206035996296,267.1052406035996,0.2719674128680118,28.18147241286801,-0.4365298502777293,26.03417314972227,1.0594980183376208,91.65064468500428,-0.3537194933760332,89.63911850662397,-0.7724192104491294,90.53356945621752,2.0093814250113917,223.29741733333333,326.57332,602.8828133333333,33.083665499999995,0.0636875043333333,40.69841916666667,-88.09765633333332,522.0532933333334,81643.33,5307992.464763184,1287.4539675766785,1189259.8534696053,14.566528012387602,2.2887109232082605,2025-03-05
2025-03-05 10:30:00,2818.237060546875,2721.605712890625,96.63134765625,1.0747070333333333,1.2223307333333333,0.4929145145572761,27.82120833333333,16.144936333333334,1.4918593333333334,0.4995658,423.3951833333333,418.79036333333335,423.80338666666665,538.3557616666667,15.394205666666668,0.112085946,0.1245911533333333,412.13752166666666,499.2284227777778,468.8457716666667,433.22319,420.5420066666666,264.91866,27.909505,26.470703,90.61263,89.98698,91.51497333333332,0.0060227931884095,1.0807298265217429,0.0146149791846277,1.236945712517961,0.0051560451941077,0.4980705597513838,0.031121145253568,27.852329478586903,-0.0253922139006412,16.119544119432692,0.0188980160892993,1.5107573494226327,-0.0003117756197488,0.4992540243802511,0.4232263325849317,423.81840966591824,-4.299226811850474,414.4911365214829,-0.2898109781049243,423.5135756885617,3.2417384951471604,541.5975001618139,-0.0939031707470743,15.300302495919594,0.0002453996779017,0.1123313456779017,0.0005036162999139,0.1250947696332472,-0.0269374238628756,412.1105842428038,-3.0170028244473315,496.2114199533305,1.419274247959038,470.2650459146257,3.522876830626558,436.74606683062655,-1.0998926344848885,419.4421140321817,1.899467943842751,266.81812794384274,0.2945001449446955,28.20400514494469,0.3017690750283677,26.772472075028368,1.476022609283817,92.08865260928384,-1.54010300995202,88.44687699004798,-1.5912765068419077,89.92369682649142,1.981273775580955,225.2808476666667,329.1036633333333,610.24219,33.09665583333333,0.06344662,40.67460533333333,-88.11653666666666,530.9675816666668,82275.91583333333,7950432.6266271975,1928.3780256004807,1781300.633587932,21.650328842237627,3.4287870601452815,2025-03-05
2025-03-05 10:45:00,2734.953369140625,2719.04296875,15.910400390625,1.1541341333333337,1.2189127333333334,0.4882842140019717,25.008813,14.583067666666665,1.4899528666666668,0.0,423.0156233333334,419.6282533333333,424.19010333333335,536.1083533333333,15.999511833333331,0.1110599053333333,0.1223802153333333,412.6402283333333,499.2776988888889,468.0448666666667,430.38965666666667,417.48935666666665,264.84794,27.909505,26.470703,90.58593666666668,89.94857,91.66536466666666,0.0082577872361675,1.162391920569501,0.0003020121423198,1.2192147454756532,-0.0059357593205349,0.4823484546814368,0.3333909791282679,25.342203979128268,0.1210301745608717,14.704097841227536,0.0064925060247509,1.4964453726914178,0.0,0.0,-2.6573685980818595,420.35825473525153,-0.2864143629530531,419.34183897038025,-1.583305420199224,422.6067979131341,1.723952575299677,537.832305908633,-0.00913016669951,15.990381666633825,0.0015264864313128,0.1125863917646462,0.001168131339067,0.1235483466724004,-3.0538970823137106,409.5863312510196,-3.1073894939165143,496.1703093949724,1.0990808023494765,469.14394746901615,0.6964530450274538,431.0861097116941,-2.663935200467506,414.8254214661992,2.948328541542651,267.79626854154264,0.2719674128680118,28.18147241286801,-0.4365298502777293,26.03417314972227,1.0594370854001482,91.64537375206682,-0.3535454967016278,89.59502450329838,-0.7754594154808956,90.88990525118577,2.0244610337105846,220.17098700000005,331.22467666666665,602.9062533333334,33.1009835,0.0627929713333333,40.76337033333334,-88.044922,529.4409833333333,82806.16916666666,1317479.306255493,319.55470383556394,295182.2665740255,3.5647376221438596,0.5817430223910675,2025-03-05
2025-03-05 11:00:00,2854.965576171875,2764.236083984375,90.7294921875,1.2560221333333337,1.3793945,0.4826857038601072,22.171665333333333,11.879767666666666,1.5175541,0.0,423.88932666666665,417.9095066666667,425.74414,534.8559849999999,15.854410833333334,0.1127578193333333,0.1237786513333333,415.39940666666666,499.326975,468.9156333333334,429.0766233333333,416.5069466666667,264.6080133333333,27.910156,26.470052,90.569662,89.93359466666668,91.78971333333334,0.0089867921253035,1.265008925458637,0.0003417749906591,1.3797362749906592,-0.0058677018085311,0.476818002051576,0.2955691345440598,22.467234467877397,0.0985945061288955,11.978362172795562,0.0066127790734604,1.5241668790734604,0.0,0.0,-2.662857170309394,421.22646949635725,-0.2852412442993568,417.6242654223673,-1.5891059201595112,424.1550340798405,1.7199253602785802,536.5759103602785,-0.0090473644032869,15.845363468930048,0.0015498237705151,0.1143076431038484,0.00118147954991,0.1249601308832434,-3.07431740511106,412.3250892615556,-3.107696177091668,496.21927882290834,1.1011255698383025,470.0167589031717,0.6943283051572848,429.7709516384906,-2.65766659376294,413.84928007290375,2.945657640499519,267.5536709738328,0.2719737566131215,28.18212975661312,-0.4365191146001592,26.03353288539984,1.0592467469651297,91.62890874696512,-0.3534866357140487,89.58010803095263,-0.776511365088254,91.01320196824508,2.0213412586964448,220.530266,329.4317966666667,610.9336,33.0273725,0.0629427115,40.68975966666667,-88.13736999999999,524.44685,82357.94916666667,7472294.905495606,1812.405685736505,1674173.5040853817,20.32801351934322,3.1779539811179105,2025-03-05
2025-03-05 11:15:00,2743.41357421875,2714.695068359375,28.718505859375,1.1513672,1.2639973666666666,0.4851087030663517,27.79079866666667,16.387043000000002,3.564049166666667,1.5541972666666666,422.84375,420.9101533333333,422.9798233333333,539.3580816666667,15.396077666666669,0.113093756,0.1236666699999999,414.0224016666667,499.3762511111111,469.66667500000005,435.7510566666666,421.7442766666666,264.8461933333333,27.909505,26.470052,90.570312,89.92903466666667,91.80208133333332,0.0082379899300284,1.1596051899300284,0.0003131828408664,1.264310549507533,-0.0058971566623021,0.4792115464040495,0.37047746241441,28.16127612908108,0.1360020209849217,16.523045020984924,0.0155304313342878,3.579579598000955,0.0042703507301078,1.5584676173967744,-2.6562888961189515,420.18746110388105,-0.287289314934867,420.6228640183985,-1.5787880048496277,421.4010353284837,1.7344026596798583,541.0924843263466,-0.0087858152848401,15.387291851381828,0.0015544411233024,0.1146481971233024,0.0011804106769349,0.1248470806769349,-3.064126368796451,410.9582752978703,-3.1080028602667653,496.2682482508444,1.1028891945169903,470.76956419451705,0.7051288189401816,436.45618548560685,-2.6910851888017646,419.05319147786486,2.948309097377148,267.79450243071045,0.2719674128680118,28.18147241286801,-0.4365191146001592,26.03353288539984,1.059254348963094,91.6295663489631,-0.3534687125000886,89.57556595416658,-0.7766159943785595,91.02546533895476,2.010266713492061,223.23563766666663,329.23896333333334,602.2968733333333,33.038199166666665,0.0629479186666666,40.61180683333333,-88.21159,532.8381316666666,82309.74083333333,2363812.774405721,573.3429644483978,529614.0965499185,6.434403646371808,1.0468164963991349,2025-03-05
2025-03-05 11:30:00,2836.760009765625,2748.103759765625,88.65625,1.1722005,1.3071289,0.4835038607912345,29.60030533333333,18.992602,1.4711944,0.5621623333333333,423.2089833333334,420.7168033333333,421.55469,538.4046966666667,15.755696666666667,0.1116770899999999,0.12377084,411.1321416666667,499.42552722222223,468.0071866666667,435.3237,421.73582333333337,264.74868999999995,27.908854,26.470703,90.55534,89.93489666666666,91.86067666666668,0.0083870514245796,1.1805875514245796,0.000323869616406,1.3074527696164062,-0.0058776476197827,0.4776262131714517,0.3945998867509495,29.994905220084284,0.1576265013622197,19.15022850136222,0.006410765547872,1.477605165547872,0.0015446110877146,0.563706944421048,-2.65858327849503,420.5504000548384,-0.2871573452292182,420.4296459881041,-1.5734686414004386,419.9812213585996,1.73133687919767,540.1360335458644,-0.0089910328847579,15.74670563378191,0.0015349694569057,0.1132120594569057,0.0011814049899557,0.1249522449899557,-3.042735927498996,408.0894057391677,-3.1083095434419192,496.3172176787803,1.0989923207367838,469.1061789874035,0.7044372738549214,436.0281372738549,-2.6910312493854462,419.0447920839479,2.9472236750756906,267.69591367507564,0.2719610691229057,28.180815069122907,-0.4365298502777293,26.03417314972227,1.059079245711672,91.61441924571167,-0.3534917532632988,89.58140491340336,-0.7771116919967511,91.08356497466993,2.0052233406091458,221.399047,330.0677633333333,605.2617266666667,33.0100515,0.062537763,40.6312955,-88.24349033333333,533.4232216666667,82516.94083333333,7315642.535755208,1774.4096417911858,1639075.418411772,19.863501989516987,3.1252643753718465,2025-03-05
2025-03-05 11:45:00,2829.456298828125,2756.977294921875,72.47900390625,1.2566731666666666,1.4659830333333332,0.4836084792609219,25.450507666666667,15.012347333333333,1.5037569,0.0,422.55013333333335,419.24870333333337,423.7819,534.4709,15.915201916666668,0.1120156299999999,0.1245520866666666,412.930945,499.4748033333333,467.255675,431.57113333333336,418.89235333333335,264.5742,27.908854,26.470703,90.54231866666667,89.94856633333332,91.89648533333332,0.0011389696089127,1.2578121362755794,-0.0215695338363968,1.4444134994969364,3.617220434959378e-05,0.4836446514652715,-0.356899596128585,25.09360807053808,0.131595471859871,15.143942805193204,-0.0068815427722563,1.4968753572277436,0.0,0.0,-0.0166123033138774,422.5335210300195,-1.3585374309737972,417.8901659023596,-0.2588959045231718,423.5230040954768,0.0467873063447541,534.5176873063448,-0.1610427370638003,15.754159179602867,-0.0003537836333987,0.1116618463666012,-0.0007711468607888,0.1237809398058778,-1.6759926564801615,411.2549523435199,-6.728892134447733,492.7459111988856,-2.858771354824569,464.39690364517537,2.6133038658388728,434.1844371991722,2.006482260313589,420.8988355936469,2.824285179566345,267.3984851795664,0.2507703375204109,28.15962433752041,-0.1766633953921648,26.29403960460784,0.2195622175092353,90.76188088417592,-0.69112490010437,89.25744143322895,0.4985526249997178,92.39503795833303,2.0360505697207025,218.42326633333332,329.6787333333333,595.4765666666667,32.9689135,0.0625703128333333,40.581498,-88.27474,525.2327250000001,82419.68333333332,5973696.550268554,1448.9205430862446,1338411.3732650569,16.23897737937265,2.561587678037954,2025-03-05
2025-03-05 12:00:00,2905.330078125,2778.030029296875,127.300048828125,1.1886393,1.3025716,0.4827840814886953,24.80341633333333,13.611290000000002,1.5504325666666663,0.0,423.6601566666666,415.0520866666666,427.9069033333333,536.4194383333333,15.542236166666664,0.11131511,0.1243645886666666,415.6492616666666,499.4147133333333,469.88090166666666,432.32233333333335,418.90733666666665,264.80200666666667,27.907552,26.470703,90.54362133333332,89.96614333333332,91.96549666666664,0.0085046704334081,1.197143970433408,0.0003227404462049,1.302894340446205,-0.0058688977225277,0.4769151837661675,0.3306528485416748,25.13406918187501,0.1129650387938721,13.724255038793874,0.0067560477953734,1.55718861446204,0.0,0.0,-2.661417532792427,420.9987391338742,-0.2832909320349017,414.7687957346317,-1.5971785151619995,426.3097248181713,1.7249529249185116,538.1443912582519,-0.0088692210464316,15.533366945620234,0.001529994145998,0.112845104145998,0.0011870723800904,0.1255516610467571,-3.076166549724519,412.5730951169421,-3.108242240286188,496.3064710930472,1.103392249744104,470.9842939164108,0.6995804867043489,433.0219138200377,-2.6729831121693337,416.2343535544973,2.9478172045178326,267.7498238711845,0.2719483816326935,28.179500381632693,-0.4365298502777293,26.03417314972227,1.058942191434653,91.60256352476796,-0.3536145692045238,89.6125287641288,-0.7779984353837079,91.18749823128294,2.008944662009514,221.2619383333333,329.4114866666667,607.72266,32.9884025,0.0624830736666666,40.63563083333334,-88.27408866666667,525.9288733333333,82352.87166666667,10483524.584302979,2542.779668556046,2348841.8632352767,28.521675270080458,4.3816036527691224,2025-03-05
