timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-05 12:15:00,2879.56787109375,2774.09375,105.47412109375,1.2428385666666666,1.4337565,0.4834223306883727,23.694857666666667,13.019855333333332,1.4905150333333337,0.5881036666666667,422.8079433333333,424.63411,420.0794266666667,537.5337183333334,15.893066333333334,0.11197657,0.1244947969999999,416.0466366666666,499.3546233333333,467.86193,431.98352,418.65268,264.66387000000003,27.908203,26.470703,90.54752666666668,89.97265333333333,91.96679666666668,0.008892464191138,1.251731030857805,0.0003552443585899,1.43411174435859,-0.0058766565103958,0.4775456741779768,0.3158747197555875,24.01073238642225,0.1080565077094526,13.127911841042785,0.006494955679738,1.4970099890130717,0.0016158881347896,0.5897195548014563,-2.65606395995502,420.1518793733783,-0.2898310758097864,424.3442789241902,-1.567962165852009,418.51146450081467,1.728536092133936,539.2622544254673,-0.0090694232737398,15.883996910059594,0.0015390857233033,0.1135156557233033,0.0011883152315951,0.1256831122315951,-3.079107470821782,412.96752919584486,-3.107868253955303,496.246755079378,1.0986512234935049,468.9605812234935,0.6990322217215521,432.6825522217216,-2.6713581872519967,415.981321812748,2.946279445617506,267.61014944561754,0.2719547253777996,28.1801577253778,-0.4365298502777293,26.03417314972227,1.058987865797775,91.60651453246444,-0.3536401569507603,89.61901317638257,-0.7780094329643532,91.18878723370231,2.052647650097178,218.01278366666668,330.30117333333334,605.7070333333332,33.0013855,0.0623580728333333,40.61397766666666,-88.30208666666665,527.6098983333334,82575.29333333333,8709556.488391927,2112.5035747980596,1951382.9271482117,23.631559130780502,3.662845462075795,2025-03-05
2025-03-05 12:30:00,2880.563720703125,2798.065185546875,82.49853515625,1.4028320333333333,1.6106771,0.4838096911388352,18.203554333333333,7.4160721,1.4970684,0.0,424.0468733333334,417.6087233333333,424.9492166666666,533.4231400000001,15.789306833333336,0.11197657,0.1242734433333333,420.2242933333333,499.2945333333333,468.6301883333333,427.78829,415.19878,263.8993633333333,27.90625,26.470703,90.54687466666668,89.97005333333334,91.96419333333334,0.0100372115552025,1.4128692448885358,0.0003990802854494,1.6110761802854494,-0.0058813654039834,0.4779283257348517,0.242670485912491,18.446224819245824,0.0615486755828911,7.477620775582891,0.006523512135125,1.5035919121351249,0.0,0.0,-2.663846872678846,421.38302646065455,-0.2850359467147996,417.3236873866185,-1.5861388390974298,423.3630778275692,1.715317790162544,535.1384577901626,-0.0090102126214688,15.780296620711866,0.0015390857233033,0.1135156557233033,0.0011862023888097,0.125459645722143,-3.110025768722039,417.1142675646113,-3.1074942676244746,496.18703906570886,1.1004552770053238,469.7306436103386,0.6922435346264137,428.4805335346264,-2.649319384005935,412.54946061599406,2.9377688382647307,266.83713217159806,0.2719356941424777,28.17818569414248,-0.4365298502777293,26.03417314972227,1.058980240409042,91.60585490707572,-0.3536299375743823,89.61642339575896,-0.7779874096041368,91.1862059237292,2.0789282526899497,215.85796766666667,325.41977,604.7226533333334,32.97973983333333,0.0622877608333333,40.54469266666667,-88.37044166666665,523.63175,81354.9425,6711663.583970947,1627.9145020619055,1503753.462989644,18.483861174010958,2.8639718872843645,2025-03-05
2025-03-05 12:45:00,2886.02197265625,2790.57666015625,95.4453125,1.1922200333333333,1.3792317333333333,0.4803635798949145,21.60063,9.835531666666666,3.218360133333333,1.6936373333333332,423.4309866666667,416.8066433333333,426.1236966666667,539.0995566666667,15.369954333333332,0.11197657,0.1241875046666666,420.48331666666667,499.2344433333333,469.42775,431.79434,418.14624,264.6931666666667,27.906901,26.470703,90.538412,89.95768166666666,91.96224133333334,0.0085302904485884,1.2007503237819217,0.0003417346616769,1.3795734679950102,-0.0058394732306362,0.4745241066642783,0.2879566969246951,21.88858669692469,0.0816286491789792,9.917160315845646,0.0140240829243358,3.232384216257669,0.004653479695309,1.6982908130286425,-2.659977895275404,420.7710087713913,-0.284488492556477,416.52215484077686,-1.5905226296085857,424.5331740370581,1.7335713261691126,540.8331279928358,-0.0087709079307547,15.361183425402578,0.0015390857233033,0.1135156557233033,0.0011853820956806,0.1253728867623473,-3.1119427669873403,417.3713738996793,-3.1071202812935894,496.1273230520397,1.1023281417218411,470.5300781417218,0.6987260921828806,432.49306609218286,-2.66812667171422,415.4781133282858,2.946605580676362,267.63977224734305,0.2719420378875874,28.17884303788759,-0.4365298502777293,26.03417314972227,1.058881266294108,91.5972932662941,-0.3535813103751195,89.60410035629154,-0.7779708963138177,91.18427043701952,2.0302512697397583,220.25816366666663,329.1916133333333,603.1640666666667,32.9580865,0.0621640624999999,40.499224,-88.42513000000001,532.621295,82297.90333333332,7854949.101744791,1905.2184895302753,1759907.4753338012,21.384596740036045,3.3071582061502327,2025-03-05
2025-03-05 13:00:00,2859.46240234375,2765.970458984375,93.491943359375,1.2731119666666666,1.3886718666666666,0.4788236085084189,18.602354666666667,10.051981,1.5387080666666666,0.0,422.57161,424.54101666666674,421.4401,535.4466416666667,15.995117166666668,0.11197657,0.1237578186666666,416.320275,499.1743533333333,467.3116416666667,427.5024066666667,415.21279,264.65351333333336,27.906901,26.470703,90.53515666666668,89.96028666666666,91.95833466666666,0.0091090692536652,1.282221035920332,0.0003440736600432,1.38901594032671,-0.0058207527820764,0.4730028557263424,0.2479868691253486,18.850341535792012,0.0834250408021759,10.135406040802176,0.0067049580001252,1.545413024666792,0.0,0.0,-2.654579322641325,419.9170306773586,-0.2897675355987985,424.251249131068,-1.5730409299411576,419.8670590700588,1.7218247227400525,537.1684663894067,-0.0091276588705415,15.985989507796123,0.0015390857233033,0.1135156557233033,0.0011812807000327,0.1249390993666994,-3.08113263281615,413.2391423671839,-3.106746294962761,496.06760703837057,1.0973590154467845,468.4090006821135,0.6917809205395429,428.1941875872062,-2.649408779655346,412.5633812203447,2.946164153590189,267.59967748692355,0.2719420378875874,28.17884303788759,-0.4365298502777293,26.03417314972227,1.0588431939289509,91.59399986059564,-0.3535915494041433,89.60669511726252,-0.7779378471740444,91.1803968194926,2.088077072883676,214.94179033333336,331.63400333333334,602.89453,32.953759000000005,0.062188803,40.575001,-88.34309833333333,530.3208766666667,82908.50083333334,7751276.863920695,1880.0727805263084,1736679.629555567,20.946942859897128,3.269563652340545,2025-03-05
2025-03-05 13:15:00,2857.359619140625,2771.666015625,85.693603515625,1.2228190333333333,1.4912109333333332,0.4906444207594099,17.899902,8.5030074,1.540146866666667,0.0,423.6028666666666,422.2708366666666,421.18229,532.7383283333334,15.607910333333333,0.11197657,0.1240156316666666,410.0863783333333,499.1142633333333,471.6159633333333,418.4275933333333,409.06318333333337,264.29031333333336,27.907552,26.470703,90.53971333333334,89.96158666666668,91.95768133333333,0.0087492251671292,1.2315682585004626,0.0003694799441427,1.491580413277476,-0.0059644508466115,0.4846799699127983,0.2386225149542298,18.13852451495423,0.0705695463696365,8.573576946369636,0.0067112276062835,1.5468580942729502,0.0,0.0,-2.6610576391180416,420.94180902754863,-0.2882180399361118,421.9826186267305,-1.5720786444772443,419.6102113555228,1.7131156554094105,534.4514439887428,-0.008906698195469,15.599003635137864,0.0015390857233033,0.1135156557233033,0.0011837415507846,0.1251993732174512,-3.034996368015527,407.0513819653178,-3.106372308631876,496.0078910247015,1.107466587707222,472.7234299210405,0.6770961313463886,419.1046894646797,-2.610169087896111,406.45301424543726,2.942120954589712,267.23243428792307,0.2719483816326935,28.179500381632693,-0.4365298502777293,26.03417314972227,1.0588964858838636,91.5986098192172,-0.3535966590923323,89.60799000757434,-0.7779323201847888,91.17974901314854,2.070971952752501,218.088955,328.0110066666667,592.8867233333334,32.962421166666665,0.062364583,40.5576865,-88.39323,524.8209583333334,82002.75166666666,7027111.288513591,1704.426366287866,1574429.7673310903,19.199718732988337,2.999048595129166,2025-03-05
2025-03-05 14:15:00,2861.996826171875,2784.28955078125,77.707275390625,1.3172200666666667,1.7249349,0.502570738361513,29.558214000000003,19.26669833333333,1.4765825333333331,0.0,423.8320333333333,421.81250666666665,422.09895666666665,537.290885,15.628662,0.1112474033333333,0.1236328166666666,406.13797833333336,498.8739033333334,472.144915,430.72363,419.6297200000001,264.8484966666667,27.90625,26.46875,60.15299433333333,59.94791633333333,61.085937666666666,0.0094246610853874,1.326644727752054,0.0004273901406268,1.725362290140627,-0.0061094314723134,0.4964613068891996,0.3940387697226128,29.952252769722616,0.1599013263735358,19.42659965970687,0.0064342444705356,1.483016777803869,0.0,0.0,-2.6624972556951434,421.16953607763816,-0.287905209963526,421.5246014567031,-1.5755001370826562,420.523456529584,1.727755217992012,539.018640217992,-0.0089185401927718,15.619743459807228,0.0015290635373534,0.1127764668706867,0.001180087543498,0.1248129042101646,-3.0057747691217287,403.1322035642117,-3.104876363308449,495.7690269700249,1.1087086921797322,473.2536236921797,0.6969934779615414,431.4206234779616,-2.677592528814728,416.95212747118535,2.9483347384427248,267.7968314051094,0.2719356941424777,28.17818569414248,-0.436497643245012,26.032252356754988,0.7035122154678604,60.85650654880119,-0.2356270461697818,59.71228928716355,-0.5167673274344295,60.56917033923224,2.057492054243806,220.58189266666665,330.07791,607.3242233333334,32.9299395,0.0624010415,40.523044,-88.47135666666668,536.9389249999999,82519.4775,6412363.763182983,1555.3193082430603,1436695.104603362,17.410375684981307,2.7151419135067325,2025-03-05
2025-03-05 14:30:00,2875.55517578125,2821.2314453125,54.32373046875,1.3948568,1.8216146,0.518376413453951,28.299200666666668,17.12846,1.4957694666666663,0.0,423.63150666666667,419.0625,425.20703333333336,534.9885833333333,15.8868815,0.1109062599999999,0.123718756,407.7075,498.81381333333337,469.93577833333336,428.7825233333333,418.40332000000006,264.52144,27.90625,26.46875,60.123698,59.94010466666666,61.18945233333333,0.0099801490542996,1.4048369490542998,0.0004513446391873,1.822065944639188,-0.006301570969264,0.5120748424846869,0.3772549388412507,28.67645560550792,0.1421553099213426,17.270615309921343,0.0065178520013844,1.502287318668051,0.0,0.0,-2.661237554545437,420.9702691121212,-0.2860282119270891,418.7764717880729,-1.5871011494449476,423.6199321838884,1.7203517540044686,536.7089350873377,-0.0090658938810967,15.877815606118904,0.0015243746204314,0.1124306346204314,0.0011809078429904,0.1248996638429904,-3.017390596443761,404.6901094035562,-3.104502376977564,495.7093109563558,1.103521113225156,471.0392994465585,0.6938523949272053,429.4763757282605,-2.669767059547837,415.7335529404522,2.944693892661462,267.46613389266145,0.2719356941424777,28.17818569414248,-0.436497643245012,26.032252356754988,0.7031695836737697,60.82686758367377,-0.235596342184472,59.70450832448219,-0.5176430281224569,60.67180930521087,1.9160721655656487,218.158357,329.6313666666667,610.7812333333333,32.92994,0.0622174478333333,40.544693,-88.44270999999999,532.1336383333334,82407.84166666667,4476701.379211426,1085.8242528757771,1003008.4371089416,12.171274199438846,1.889156254982691,2025-03-05
2025-03-05 14:45:00,2881.35107421875,2810.45947265625,70.8916015625,1.3090820333333333,1.773112,0.5227660127889423,29.464426000000003,17.692836,1.4929871,0.0,423.3593766666666,423.6529966666667,421.3613266666666,537.2351916666667,15.5411785,0.1109062599999999,0.12379688,408.8242683333333,498.75372333333337,471.6625916666666,431.3258766666667,420.3940166666666,264.41534666666666,27.90625,26.46875,60.33072933333333,59.94335866666666,61.268228666666666,0.0093664337564776,1.318448467089811,0.0004393270650546,1.7735513270650547,-0.0063549325247248,0.5164110802642174,0.3927884875460634,29.857214487546067,0.1468392713044544,17.839675271304454,0.006505727770645,1.499492827770645,0.0,0.0,-2.6595280438874056,420.6998486227792,-0.2891614236876876,423.363835242979,-1.5727469055293568,419.78857976113727,1.727576126088593,538.9627677927552,-0.0088686174859553,15.532309882514046,0.0015243746204314,0.1124306346204314,0.0011816535443481,0.1249785335443482,-3.0256556547696505,405.7986126785637,-3.104128390646679,495.6495949426867,1.1075760821374845,472.7701677488041,0.6979680286236203,432.0238446952904,-2.682469387976312,417.7115472786903,2.943512845141356,267.358859511808,0.2719356941424777,28.17818569414248,-0.436497643245012,26.032252356754988,0.7055908940939517,61.03632022742728,-0.2356091321270597,59.7077495345396,-0.5183094504906336,60.74991921617603,1.8870859512382845,218.23368366666665,327.1314766666667,606.65625,32.890965333333334,0.0621927085,40.497056666666666,-88.52799499999999,534.54359,81782.86916666667,5797718.5756014,1406.2370722269009,1298983.3707281551,15.883318645631462,2.4603597318220434,2025-03-05
2025-03-05 15:00:00,2869.724853515625,2818.434814453125,51.2900390625,1.613932266666667,2.1337890666666666,0.5300089953466245,28.612716,16.692863666666664,1.4587929333333334,0.0,423.3665333333333,421.3684866666667,422.6503866666667,537.4991066666666,15.910400333333335,0.1109062599999999,0.1234817786666666,409.9909816666667,498.69363333333337,471.1027766666667,431.65553,420.9599633333333,263.40914000000004,27.90625,26.469401,60.291666,59.93945299999999,61.35221333333334,0.0115476259533431,1.6254798926200098,0.0005286926534275,2.134317759320094,-0.0064429808375565,0.5235660145090679,0.3814343928581891,28.99415039285819,0.1385401377595947,16.83140380442626,0.0063567258538319,1.465149659187165,0.0,0.0,-2.659573001804347,420.706960331529,-0.2876021471825538,421.0808845194841,-1.5775583701744154,421.0728282964923,1.728424792111241,539.2275314587779,-0.0090793149698882,15.901321018363449,0.0015243746204314,0.1124306346204314,0.0011786458707512,0.1246604245374179,-3.034290349595608,406.9566913170711,-3.1037544043158505,495.5898789290175,1.1062615032088845,472.2090381698756,0.6985014709688357,432.3540314709688,-2.686080606377118,418.2738827269562,2.9323115957224672,266.3414515957225,0.2719356941424777,28.17818569414248,-0.4365083789225856,26.032892621077416,0.7051340335090188,60.99680003350902,-0.2355937807895003,59.70385921921049,-0.5190199336786847,60.833193399654654,1.9241789228280155,214.486454,324.16138,605.76562,32.877975166666666,0.0619700523333333,40.34766833333333,-88.58659,534.4291766666666,81040.345,4156562.4606884765,1008.1745343495721,931281.0626147303,11.491573272728914,1.7872807213439263,2025-03-05
2025-03-05 15:15:00,2884.28857421875,2828.563720703125,55.724853515625,1.2994791666666667,1.699056,0.5296447759873675,30.530105,18.742687333333333,3.3503937999999995,1.0289506333333334,424.35482,417.9166666666667,423.5097666666666,537.8550266666666,15.297770166666666,0.11054428,0.1232317796666666,409.3700166666667,498.63354333333336,471.22332833333337,433.9139533333334,422.4572666666666,264.67753,27.90625,26.470052,63.49609333333333,63.996093,64.82356833333334,0.0092977255989936,1.3087768922656604,0.0004209780802586,1.6994769780802583,-0.0064385532554344,0.5232062227319331,0.4069949900796494,30.93709999007965,0.1555523687843987,18.89823970211773,0.0145994228531893,3.364993222853189,0.0028271701299049,1.0317778034632383,-2.6657813823204606,421.6890386176796,-0.2852461313078152,417.63142053535887,-1.5807660381546498,421.929000628512,1.729569316714901,539.5845959833815,-0.0087297158317962,15.28904045083487,0.0015193993095238,0.1120636793095238,0.0011762596054072,0.1244080392720739,-3.02969466776068,406.340321998906,-3.1033804179849653,495.5301629153484,1.1065445872291662,472.32987292056254,0.7021560332546528,434.616109366588,-2.69563466803578,419.7616319986308,2.9464315108662618,267.62396151086625,0.2719356941424777,28.17818569414248,-0.4365191146001592,26.03353288539984,0.7426110335746614,64.238704366908,-0.251538523476789,63.74455447652321,-0.5483864771819498,64.27518185615139,1.8436401391586152,221.99657266666665,328.5488833333333,608.0039066666667,32.86498833333333,0.062125,40.44942266666666,-88.50846333333334,535.561825,82137.22083333333,4577084.599118042,1110.1722103389498,1025499.375856398,12.485196911364511,1.9320138079706137,2025-03-05
2025-03-05 15:30:00,2846.75048828125,2794.54638671875,52.2041015625,1.2939453,1.7669270666666668,0.5315057547821402,32.675150333333335,20.63858133333333,1.4563967,0.9300997333333332,423.0013033333333,423.2089866666667,422.85807666666665,538.1705233333333,15.743978,0.11083594,0.123682297,407.4785833333333,498.57345333333336,468.9547366666667,434.64942,423.42249,264.80178666666666,27.90625,26.469401,70.26432166666666,70.85286333333333,71.64713666666667,0.0184393363999491,1.3123846363999492,-0.0035465901016815,1.7633804765649852,-0.0003453776534783,0.5311603771286619,-0.2658380473230792,32.409312286010255,-0.1448696988546736,20.49371163447866,0.0259101741582334,1.4823068741582337,-0.0060242184476863,0.924075514885647,0.3619294931377226,423.363232826471,0.6759715924595184,423.8849582591262,-2.7407615811745814,420.11731508549207,2.0772397030413003,540.2477630363746,0.1823940763514162,15.926372076351416,0.0009219682091466,0.1117579082091466,0.0013310362965648,0.1250133332965648,-2.8713261910792767,404.607257142254,-1.652427439448502,496.92102589388486,-1.6632890407457808,467.2914476259209,-0.8501963081045574,433.79922369189546,-4.581164650486471,418.8413253495135,2.768462762087438,267.5702494287541,-0.3063203495591153,27.599929650440885,-0.1329415520645618,26.33645944793544,0.5585537552207143,70.82287542188737,0.6641584212897271,71.51702175462306,-0.9602209332413169,70.68691573342535,1.8805982293744776,218.6149656666667,330.05423,597.98437,32.85416583333334,0.0621953126666666,40.458089666666666,-88.48958499999999,535.7359366666667,82513.55750000001,4307546.136013184,1044.7956360422581,965109.0728813151,11.696369689081882,1.83381373876636,2025-03-05
2025-03-05 15:45:00,2862.91552734375,2828.30712890625,34.6083984375,1.4565429666666667,1.8066406,0.536481333059596,23.356723666666667,12.594767,1.4725757666666668,0.0,424.3906233333334,414.9589866666667,427.2122366666667,531.1353933333332,15.690429666666668,0.11083594,0.1230312533333333,412.23704666666674,498.51336333333336,467.73499,427.22233,416.5582166666666,264.5689066666667,27.90625,26.46875,70.26237,70.0306,71.03580633333333,0.0095033729202835,1.4660463395869503,0.0025299447568549,1.809170544756855,0.0038603149063446,0.5403416479659406,-0.1013087630500244,23.255414903616643,0.0602840543244127,12.655051054324412,0.0066896091504073,1.4792653758170742,0.0,0.0,-4.233279276729604,420.1573440566038,-3.835068941391,411.1239177252757,0.6279888181800857,427.8402254848468,0.2059282579871251,531.3413215913204,0.1820967451086375,15.872526411775304,-0.0004421963590024,0.1103937436409975,-3.231960856894811e-05,0.1229989337247643,-4.836852725243375,407.40019394142337,-2.469539671130235,496.0438236622031,-0.2088884129964299,467.5261015870036,-0.1768065793361302,427.0455234206639,0.7914063935576792,417.3496230602243,0.073361463890194,264.6422681305569,-0.2398226731159134,27.666427326884087,0.2731931529200722,26.741943152920072,-0.3662938379877261,69.89607616201228,-0.4832920541619501,69.54730794583806,-0.4414125890021267,70.5943937443312,1.8608077628946396,219.573039,328.58947333333333,602.5664,32.8195225,0.0620755216666666,40.50571883333333,-88.406252,515.8247966666667,82147.36833333333,2842988.85387207,689.5671582037883,636973.8710475854,7.754038674287237,1.2088515398709692,2025-03-05
2025-03-05 16:00:00,2871.86376953125,2827.63525390625,44.228515625,1.1782226333333334,1.5421549666666667,0.5516544125027681,23.958091,13.161577333333334,1.4903479333333334,0.5022734666666667,424.26888,416.48437,424.50520666666665,537.3868383333333,15.403727166666668,0.1101015666666666,0.1223359416666666,415.3143933333333,498.51686500000005,471.9809416666667,430.9021333333333,418.63645333333335,264.6671666666667,27.90625,26.469401,70.27018266666666,69.80013000000001,70.63606666666668,-0.0064056280528022,1.1718170052805312,-0.0017792401889409,1.5403757264777258,-0.0050654754124364,0.5465889370903317,0.1057159758852712,24.06380697588527,0.1115998773897697,13.273177210723103,-0.0044979229697894,1.485850010363544,0.0020310749837074,0.5043045416503742,2.6780669423206405,426.9469469423207,-3.3683774303551104,413.1159925696449,1.3512633512841603,425.8564700179508,4.111167733328102,541.4980060666614,-0.0214093055385458,15.382317861128122,-0.0004165561033066,0.1096850105633599,0.0019245633790746,0.1242605050457413,-0.8045914761088966,414.5098018572244,-4.6025752641228905,493.9142897358772,-1.3512148043412822,470.6297268623254,0.5664189575860519,431.4685522909194,-1.7721363655610958,416.86431696777225,0.1371593328322546,264.80432599949893,-0.5140224402951432,27.392227559704857,-0.0089183249078814,26.46048267509212,-0.823546579132838,69.44663608753382,0.7962888100308732,70.59641881003088,-0.1966271043487069,70.43943956231797,1.8177115197134448,221.831536,329.1713033333333,606.55078,32.8021935,0.0619205723333333,40.447263,-88.46419133333332,534.6964366666666,82292.82583333332,3639689.5331949866,882.806967298183,815475.2799023506,9.909433436566184,1.540063149730081,2025-03-05
2025-03-05 16:15:00,2891.4462890625,2819.207275390625,72.239013671875,1.362630233333333,1.7527669,0.5390310403067994,19.99003233333333,9.740389333333331,1.5116460333333332,0.0,424.00391,422.17773333333326,423.71028666666666,534.3671850000001,15.846354166666668,0.11076563,0.1226927133333333,414.54321333333337,498.5203666666667,469.4725616666667,425.80142,415.26353666666665,264.5221833333333,27.90625,26.470703,70.26562333333334,69.79296833333333,70.55598666666667,0.0194181293916941,1.3820483627250275,-0.0035181677022031,1.7492487322977968,-0.0003502676578345,0.5386807726489649,-0.1626346354096917,19.82739769792364,-0.0683713306964683,9.672018002636865,0.0268930930626727,1.538539126396006,0.0,0.0,0.3627873461037438,424.3666973461037,0.6743244205422911,422.8520577538756,-2.7462851943109854,420.9640014723557,2.0625595133103616,536.4297445133104,0.1835801048354213,16.02993427150209,0.0009213833484527,0.1116870133484527,0.0013203866578471,0.1240130999911805,-2.921107597953096,411.6221057353803,-1.6522514937295796,496.8681151729371,-1.6651256628761644,467.80743600379054,-0.8328891713916846,424.9685308286083,-4.492889914310695,410.770646752356,2.765539551386212,267.2877228847195,-0.3063203495591153,27.599929650440885,-0.132948091309661,26.33775490869034,0.5585641025888748,70.82418743592221,0.6542232096861937,70.44719154301953,-0.9455972494480562,69.61038941721861,1.841134234077299,218.97720633333336,329.92905333333334,600.6445333333332,32.797867,0.0623059898333333,40.445097833333335,-88.45768366666668,526.2136116666667,82482.26333333334,5958437.348623861,1445.2194225910803,1334992.5372300586,16.18520738010049,2.498369551083628,2025-03-05
2025-03-05 16:30:00,2869.6708984375,2807.317138671875,62.353759765625,1.1650390666666668,1.4847005333333332,0.5379516566387247,24.678042666666663,14.6021875,3.0969713,0.0,422.7506433333333,417.4869766666666,425.1282566666667,537.2150999999999,15.310628166666667,0.11176563,0.1220885446666666,406.85873833333335,498.5238683333333,475.4700016666667,423.9433133333334,413.989,264.68687666666665,27.90625,26.46875,70.27734333333333,69.76887933333335,70.54492333333333,0.0076014240366493,1.172640490703316,0.0020791132059172,1.4867796465392504,0.003870894793621,0.5418225514323457,-0.1070399261786789,24.571002740487987,0.0698924453707849,14.672079945370784,0.0140689043076713,3.1110402043076717,0.0,0.0,-4.216920542661171,418.5337227906721,-3.858432734548103,413.6285439321185,0.6249254318232147,425.7531820984899,0.2082854411435164,537.4233854411434,0.1776889233722887,15.488317090038956,-0.0004459054946222,0.1113197245053777,-3.207196437873816e-05,0.1220564727022879,-4.77374804911193,402.0849902842214,-2.46959171088713,496.0542766224462,-0.2123428355777719,475.2576588310889,-0.1754495535448654,423.7678637797885,0.7865252162933984,414.77552521629343,0.0733941754132274,264.7602708420799,-0.2398226731159134,27.666427326884087,0.2731931529200722,26.741943152920072,-0.3663718974060828,69.91097143592725,-0.4814858791668825,69.28739345416646,-0.4383622690703674,70.10656106426296,1.835719610328608,220.76724466666667,329.5434266666667,592.26562,32.75456083333333,0.0619856773333333,40.388802,-88.50065,531.911245,82385.85666666667,5137067.914678548,1245.9962052261171,1150964.0746535212,13.970408529103775,2.1728540300414183,2025-03-05
2025-03-05 16:45:00,2855.595458984375,2793.977783203125,61.61767578125,1.2101236666666668,1.5026041666666667,0.5390561041987914,27.604420666666662,16.76940433333333,1.4985069,0.0,423.92513,421.36132,421.6406266666666,537.7095983333334,15.4496255,0.11176563,0.1228593813333333,403.828655,498.52737,472.2195366666666,424.24753333333337,414.7344066666667,264.79220000000004,27.906901,26.469401,70.27799666666668,69.76171666666667,70.54622333333333,0.017244838228638,1.227368504895305,-0.0030160390684936,1.499588127598173,-0.0003502839445974,0.5387058202541939,-0.2245836733006676,27.379836993366,-0.117710540104742,16.65169379322859,0.0266593399698822,1.5251662399698822,0.0,0.0,0.3627199401519192,424.287849940152,0.6730204023422175,422.0343404023422,-2.7328706589689773,418.9077560076976,2.0754606169177805,539.7850589502511,0.178984000933422,15.628609500933422,0.0009297016629736,0.1126953316629736,0.0013221802949549,0.1241815616282882,-2.845606717105113,400.9830482828949,-1.6522747049536974,496.8750952950463,-1.6748686360364218,470.5446680306302,-0.8298496902686452,423.4176836430647,-4.487165060981567,410.24724160568513,2.768362534932578,267.5605625349326,-0.3063274954331589,27.60057350456684,-0.1329415520645618,26.33645944793544,0.5586624622062999,70.83665912887298,0.6539302637610831,70.41564693042776,-0.9454664004360608,69.60075693289727,1.860577394423524,220.85737966666665,329.87155333333334,593.2851566666667,32.74374133333333,0.0620260435,40.403961,-88.45377666666667,526.1545116666666,82467.88833333334,5081479.605687663,1232.5132567411126,1138509.470649468,13.805488338050303,2.1577872869697385,2025-03-05
2025-03-05 17:00:00,2864.5634765625,2803.7861328125,60.77734375,1.3022460666666666,1.6041666666666667,0.54327382705481,29.405038666666663,18.521964333333333,1.5054539,0.0,422.36393,424.0468766666667,421.74805,536.2350166666666,15.584309833333332,0.11076563,0.1218619836666666,404.322145,498.5308716666667,471.191995,427.4687733333333,417.34906666666666,264.63864333333333,27.90625,26.46875,70.30143166666666,69.77343833333333,70.57421666666666,0.0185576262758382,1.3208036929425049,-0.0032198961285823,1.6009467705380844,-0.0003530246622847,0.5429208023925253,-0.2392331169363259,29.16580554973034,-0.1300123953206657,18.391951938012667,0.026782931282522,1.532236831282522,0.0,0.0,0.3613841420817039,422.7253141420817,0.6773099143181298,424.7241865809849,-2.7335669250713863,419.0144830749286,2.0697690016201022,538.3047856682867,0.180544319715457,15.76485415304879,0.0009213833484527,0.1116870133484527,0.0013114465640278,0.1231734302306945,-2.849084128728691,401.47306087127134,-1.6522863105657848,496.8785853561009,-1.6712241504188228,469.5207708495812,-0.836150599068958,426.6326227342644,-4.515454035346238,412.8336126313204,2.7667571231304464,267.4054004564638,-0.3063203495591153,27.599929650440885,-0.1329382824420122,26.335811717557988,0.5588487545797705,70.86028042124643,0.6540401399645503,70.42747847329788,-0.9458415694366522,69.62837509723,1.8496418067777851,218.69875266666668,328.1463133333333,610.0078199999999,32.709095000000005,0.0615546905,40.3931335,-88.41992333333333,522.59809,82036.57833333332,4985965.3214388015,1209.3462599842833,1117109.4207352821,13.617211290751445,2.121696525396369,2025-03-05
2025-03-05 17:15:00,2854.5478515625,2816.900146484375,37.647705078125,1.6077474,2.0387369666666664,0.5458183694531382,27.449434333333333,17.186112666666666,1.5266604333333331,0.0,422.55013333333335,416.2766933333333,427.3912766666666,535.5282083333334,15.678059833333332,0.11076563,0.1211588586666666,407.29283,498.53437333333335,471.5786166666667,428.9387633333333,418.48866,263.2235166666667,27.90625,26.468099,70.33724,69.79622333333333,70.639322,-0.0087408199061018,1.5990065800938982,-0.0023521648758899,2.0363848017907764,-0.0050118869122743,0.5408064825408638,0.1211216594029558,27.57055599273629,0.1457247879818552,17.33183745464852,-0.0046075153838742,1.522052917949459,0.0,0.0,2.667217882096793,425.2173512154301,-3.366697815351074,412.9099955179822,1.3604501423034776,428.75172680897015,4.0969486659093945,539.6251569992428,-0.0217905945484275,15.656269238784905,-0.00041906850747,0.1103465614925299,0.0019060457561662,0.1230649044228329,-0.7890512454146119,406.50377875458537,-4.602736910453416,493.93163642287993,-1.350063004664321,470.2285536620024,0.5638381163631152,429.5026014496965,-1.7715107393441372,416.71714926065584,0.1364111853633858,263.35992785203007,-0.5140224402951432,27.392227559704857,-0.0089178862255323,26.459181113774463,-0.8243324720304486,69.51290752796955,0.7962442422778935,70.59246757561122,-0.196636166104227,70.44268583389578,1.9028939054400984,212.64435966666667,321.19464,607.4648533333333,32.670122500000005,0.0613593785,40.176618833333336,-88.64323,529.04296,80298.66,3023060.269848633,733.2434935575385,677319.0123039051,8.434997698640364,1.3188675417550872,2025-03-05
2025-03-06 02:15:00,2839.880859375,2782.940185546875,56.940673828125,1.5222981666666666,1.7522786666666663,0.545214212342448,14.760356333333334,12.225469666666667,1.4835148333333332,1.0951748,423.10156,420.27278,425.10677333333336,535.43593,15.131835833333334,0.11357032,0.125020832,406.730085,498.6604333333333,475.958195,420.6601866666667,410.58930333333336,263.5980666666667,29.79362,28.450521,70.25585866666667,70.510418,70.54948,0.008710544984539,1.5310087116512057,0.0350455733333334,1.78732424,-0.0077907739717761,0.5374234383706719,-0.0386972907140457,14.721659042619288,0.0332644935274544,12.258734160194122,0.0170330148858448,1.500547848219178,0.0055294786490256,1.1007042786490255,2.5099937347940795,425.6115537347941,-4.37058700410995,415.90219299589006,-0.6965596473307869,424.4102136860026,4.712306601163164,540.1482366011631,0.0691719478483747,15.201007781181708,-0.0007364105394646,0.1128339094605353,0.0001624849397229,0.1251833169397229,-1.7571858983308175,404.9728991016692,0.4631385186432908,499.1235718519766,1.6430737434340583,477.6012687434341,2.222408330075268,422.88259499674194,4.1023781658905705,414.69168149922393,-0.4354775042826304,263.16258916238405,0.1547371199312834,29.948357119931284,-0.1629854616402575,28.28753553835974,-0.3901499059910236,69.86570876067564,-0.1374811327189888,70.37293686728101,0.6122111172985143,71.16169111729852,1.933525588434716,211.45650533333333,323.65394,587.3203166666667,32.501245,0.0631927141666666,39.82370483333333,-88.97330666666666,532.8468533333332,80913.485,4607268.357681884,1117.493283226179,1032262.0705145184,12.757602401064773,2.0050374169801084,2025-03-06
2025-03-06 02:30:00,2832.561279296875,2772.713623046875,59.84765625,1.6611328,1.9326172,0.5456546872646917,17.067027666666664,13.113198833333334,1.4800724666666667,1.0138475,422.6002633333333,416.82812,425.67969,536.7860000000001,15.274739583333334,0.1142421933333333,0.1249791699999999,408.5951233333333,498.6639349999999,475.82950000000005,424.2316333333333,413.38561333333337,263.45563,29.79362,28.451172,70.25195333333333,70.2806,70.56184833333333,-0.0039704840845737,1.6571623159154265,-0.0306087911065982,1.902008408893402,0.0005290044760469,0.5461836917407387,-0.3413405533333353,16.72568711333333,0.1534000949956535,13.266598928328987,0.0091351483691253,1.489207615035792,0.0067336652696199,1.02058116526962,0.0579689946777648,422.6582323280111,-2.015635583362723,414.8124844166372,3.5859309571038693,429.2656209571039,6.511884775668818,543.2978847756689,-0.2131119208499114,15.061627662483422,0.0014114378479069,0.1156536311812402,-0.0008281309149817,0.1241510390850182,0.600444975924006,409.1955683092573,-1.660377238386218,497.0035577616137,1.3053194482896515,477.1348194482897,1.6303680134013805,425.8620013467347,1.908787333165094,415.29440066649846,0.4584259401092936,263.9140559401093,0.468420876048075,30.26204087604808,0.332003847426126,28.78317584742613,0.6055718731488469,70.85752520648218,-0.6524317690633126,69.6281682309367,-0.2285656847710413,70.33328264856229,1.9462552430943332,210.47303666666667,323.50848333333334,626.7421800000001,32.44711733333334,0.0631341181666666,39.851849666666666,-88.93294333333334,532.3851866666666,80877.12083333333,4840306.1261230465,1174.0166113142448,1084474.3643693074,13.408914080956546,2.112845949262427,2025-03-06
2025-03-06 02:45:00,2806.0810546875,2772.281982421875,33.799072265625,1.7104492,2.0180664,0.5447822857145379,19.92413433333333,14.639511,1.495443,1.0392799666666666,422.97265,421.8125,421.99870333333337,537.2012283333333,15.231038416666667,0.11349219,0.12617709,409.422385,498.6674366666666,474.27681166666673,427.8460933333333,416.0266,263.8284,29.79362,28.44987,70.25976666666666,69.918618,70.58268266666666,-0.0261619643952868,1.6842872356047132,-0.0278469709328577,1.9902194290671424,-0.0033358429757706,0.5414464427387673,-0.1802300479339251,19.74390428539941,-0.0304880747812852,14.609022925218714,0.0181001008181853,1.5135431008181852,-0.0051929767144525,1.034086989952214,1.100304805851522,424.0729548058515,1.800541390142655,423.61304139014266,-0.8743596287447986,421.12434370458857,-0.8883940636865191,536.3128342696468,0.0106333334195429,15.24167175008621,0.0004981996631114,0.1139903896631114,-0.0003759772978307,0.1258011127021693,-0.3740466096913906,409.0483383903086,-2.3248448956360903,496.3425917710305,0.121522999270951,474.3983346659377,3.1524192431108986,430.9985125764442,-0.016915086022152,416.0096849139778,-0.2704418152935659,263.5579581847064,0.5958724000000011,30.3894924,-0.295924722655414,28.153945277344587,-0.1726714564655651,70.0870952102011,-0.721582683131345,69.19703531686865,0.2068613641454817,70.78954403081214,1.947312540570057,209.21535566666665,324.6620266666667,600.8086,32.447117,0.062962242,39.847524166666666,-88.92122666666667,534.04494,81165.50666666667,2743318.8253027345,665.3921853525792,614642.723375738,7.572708513974713,1.204493797823992,2025-03-06
2025-03-06 03:00:00,2832.33447265625,2792.232177734375,40.102294921875,1.8732096333333332,2.1663411333333333,0.5445310183637795,18.468927333333333,13.957037,1.4719694,0.5116375666666667,422.9153666666666,426.46028666666666,419.25585666666666,535.5480616666666,14.864990333333337,0.11349219,0.1258593866666666,410.2138116666666,498.6709383333333,474.37127,428.33219333333335,416.20123,263.40792,29.795573,28.450521,70.25325666666667,69.97005333333334,70.68424333333333,-0.0286514464926375,1.844558186840696,-0.0298929899286699,2.1364481434046634,-0.0033343044007304,0.541196713963049,-0.1670665135501501,18.301860819783183,-0.0290667623926221,13.927970237607378,0.0178159879990638,1.489785387999064,-0.0025565026317796,0.5090810640348871,1.1001557911883424,424.015522457855,1.820380850248512,428.2806675169152,-0.8686765913936938,418.38718007527297,-0.8856601469054795,534.6624015197611,0.010377782142525,14.87536811547586,0.0004981996631114,0.1139903896631114,-0.0003750306185184,0.1254843560481481,-0.3747696538441687,409.83904201282246,-2.3248612208084865,496.3460771125248,0.1215472021408459,474.4928172021409,3.156000883840932,431.4881942171743,-0.0169221862447557,416.1843078137552,-0.2700107950755068,263.1379092049245,0.59591146,30.39148446,-0.2959314941097091,28.15458950589029,-0.1726554573919116,70.08060120927476,-0.7221135123567564,69.24793982097658,0.2071590147483704,70.8914023480817,1.9026134100200884,213.11366433333333,321.84753333333333,613.5703199999999,32.442786166666664,0.0629596391666666,39.78040633333334,-88.99088666666667,529.7096316666667,80461.88333333333,3226706.1754028318,782.6378231137686,722946.0363448815,8.984950468408725,1.4158742658760157,2025-03-06
2025-03-06 03:15:00,2834.457275390625,2786.627197265625,47.830078125,1.6080729,1.9514974,0.5437621226934277,22.663775333333334,17.335973,1.4931924666666667,2.2678197333333334,422.71484333333336,418.2819,424.44792,538.8912116666665,14.785807333333334,0.11349219,0.1262447966666666,408.67662500000006,498.67444,473.56176,432.26864666666665,419.61210666666665,263.83324666666664,29.795573,28.449219,70.27148333333334,69.91601533333333,70.80208466666666,-0.0175130535828857,1.5905598464171142,-0.0159352824446035,1.9355621175553963,-0.001835761320971,0.5419263613724566,0.1682706393095649,22.8320459726429,0.1996936692169306,17.53566666921693,0.007083534460976,1.5002760011276428,-0.0165026351000072,2.251317098233326,4.077609101802182,426.79245243513554,-3.141720265796323,415.1401797342036,-1.6151103927653594,422.83280960723465,-1.667705834411663,537.2235058322549,-0.2705213818861338,14.5152859514472,0.0007637881661088,0.1142559781661088,0.0008919040307809,0.1271367006974476,-1.3086061215780092,407.3680188784221,-1.4616374635256193,497.2128025364743,-3.136740065156289,470.4250199348437,-2.706429867016425,429.56221679965023,1.0239080938559368,420.6360147605226,1.7738613284447524,265.6071079951114,0.3066531752443069,30.102226175244308,-0.2695116104254111,28.179707389574588,0.2058489429565924,70.47733227628993,0.4091817537628088,70.32519708709614,1.4160416933333408,72.21812636,1.8257054917355444,217.264183,323.74528000000004,613.9218766666667,32.447120166666664,0.0629335983333333,39.776070833333335,-88.98307466666667,537.1512466666666,80936.32,3871190.5087500005,938.9575461572794,867343.2541118637,10.716366324931299,1.6874510171760622,2025-03-06
2025-03-06 03:30:00,2815.283203125,2778.415771484375,36.867431640625,1.3452148333333334,1.6464843666666666,0.5288296383757711,25.075175,18.698342,1.4861886333333334,2.7875430333333333,423.5813766666667,417.02864666666665,423.93945333333335,537.4224983333334,15.004557333333334,0.11416407,0.12587241,407.1944616666667,498.6779416666666,471.170845,432.32790666666665,420.26730333333336,264.46743666666663,29.796224,28.449219,70.29948,69.91601666666666,70.90625,0.0075387528729744,1.3527535862063078,0.0196864351770218,1.6661708018436885,0.0055317290015249,0.5343613673772961,0.0280493986488252,25.103224398648827,-0.0294081246186834,18.66893387538132,0.0188261829228317,1.5050148162561652,-0.0017396866574816,2.785803346675852,0.4234124516640349,424.00478911833073,-4.281141344295918,412.7475053223707,-0.2899040250578082,423.64954930827554,3.2361187992337364,540.6586171325671,-0.091526353471238,14.913030979862096,0.000249949498628,0.114414019498628,0.0005087953332918,0.1263812053332919,-0.02661434407662,407.1678473225901,-3.01367608463994,495.6642655820266,1.4263126322338169,472.5971576322338,3.515596581127852,435.8435032477945,-1.0991741707685492,419.1681291625648,1.8962326705811847,266.3636693372478,0.3144087394887371,30.110632739488736,0.3243243862057419,28.77354338620574,1.145134203707542,71.44461420370754,-1.1965938596026715,68.71942280706399,-1.2329288388937414,69.67332116110626,1.9570745140765755,220.73592866666664,327.00631666666663,600.9843766666667,32.425465,0.0634127675,39.91031183333333,-88.84505333333334,530.0456733333333,81751.57916666666,3013970.756440226,731.0388314034981,675282.4997323533,8.26017682613393,1.3095461088853044,2025-03-06
2025-03-06 03:45:00,2768.398193359375,2726.097412109375,42.30078125,1.354817733333333,1.7726236999999998,0.4961058289669811,22.770162,16.030610499999998,1.495442333333333,1.7968820333333333,423.25911333333335,424.0612,421.6262966666666,534.3365116666666,15.720703166666668,0.11450001,0.1264974,408.9720783333333,498.6814433333333,470.1439133333333,429.4711633333333,418.3300933333333,264.98264333333333,29.796875,28.44987,70.28580666666666,69.95963666666667,71.032552,-0.0080239178316019,1.3467938155017314,-0.0158896929800949,1.756734007019905,-0.0041187989824916,0.4919870299844894,0.455403239999999,23.22556524,0.2625919033248962,16.293202403324894,-0.0299088466666666,1.4655334866666667,-0.0120256591923497,1.7848563741409835,1.504457007458484,424.76357034079183,-0.3036919366862207,423.7575080633138,-6.381739047394092,415.2445576192725,0.4145201363313617,534.751031802998,0.2073614930920015,15.928064659758668,-0.0006147152108239,0.113885294789176,-0.0007999320971859,0.125697467902814,-4.0141743206881415,404.9579040126452,-1.0089394173233472,497.67250391600993,-4.645457077167862,465.4984562561655,-1.508649434239203,427.9625138990941,0.8428774577187141,419.172970791052,2.469954957047719,267.45259829038105,0.5959375000000016,30.3928125,0.0066704710222822,28.456540471022283,-0.1933859507554984,70.09242071591116,-0.3448029035955073,69.61483376307116,0.6150119130085443,71.64756391300854,2.022161942820411,212.938045,331.43779333333333,603.3984433333334,32.490421999999995,0.0637591216666666,40.08135583333333,-88.63802333333335,526.3656500000001,82859.44833333333,3505019.3984440104,850.1427160864087,785302.3311304983,9.477523045667935,1.5279876049431014,2025-03-06
2025-03-06 04:00:00,2817.4716796875,2733.008544921875,84.463134765625,1.417806,1.6888020666666663,0.5236387989422658,23.351243,17.717965333333336,4.6040521000000005,2.8360650666666665,423.2734366666666,420.4733066666667,422.27083,538.9135233333334,14.990316,0.1141588633333333,0.12628386,410.989685,498.8669683333333,473.52080666666666,434.9279033333333,421.6880266666667,264.24898,29.796875,28.450521,70.29296833333333,69.90234333333333,71.13541666666667,0.0013272309081071,1.419133230908107,-0.0043481520706687,1.6844539145959978,0.0069925819195197,0.5306313808617856,0.2075479743529342,23.55879097435293,-0.0473663583042807,17.670598975029055,-0.0444989412331926,4.559553158766808,-0.0132965937190907,2.822768472947576,1.6375543415347238,424.9109910082014,-4.149386100372567,416.3239205662941,-4.863728109891554,417.4071018901085,1.3654095745557695,540.2789329078892,-0.29980632,14.69050968,0.0013157751710518,0.1154746385043851,-0.000217346433457,0.1260665135665429,3.251536227686472,414.2412212276865,-3.597767758107352,495.269200575226,-2.274706033597454,471.2461006330692,-0.9932678115879412,433.93463552174535,-2.179959318073145,419.5080673485936,2.0785966239753293,266.32757662397535,0.4716003504600721,30.268475350460072,0.3080320235440688,28.758553023544067,-0.1532591459758805,70.13970918735745,-0.2794136861198666,69.62292964721347,1.4051685574757329,72.5405852241424,1.9640542465621191,219.66402266666665,325.40963,612.5859433333334,32.559698,0.0634296941666666,39.98392533333333,-88.76042000000001,536.4758216666667,81352.4075,6871279.3581805425,1666.629319981892,1539515.5017468731,18.92403124943626,2.9978343837334767,2025-03-06
2025-03-06 04:15:00,2814.866943359375,2768.889404296875,45.9775390625,1.5913085666666669,1.9562174666666667,0.523417887933559,22.77695866666667,16.429013666666666,1.5134265333333332,2.289016533333333,423.2304666666666,423.20182,420.0221333333333,534.92543,15.755289833333334,0.113111985,0.124856778,409.9972416666667,499.05249333333336,468.9852016666666,431.3985333333333,419.4148433333333,264.13333,29.796875,28.451172,70.29948,69.820312,71.22200666666667,-0.0141774674108428,1.577131099255824,0.0206705777210869,1.9768880443877537,-0.0012276316377639,0.5221902562957951,0.0406553784983678,22.81761404516504,-0.0059597936826101,16.423053872984056,0.0011381431388395,1.5145646764721727,-0.0031581936736251,2.285858339659708,-0.0788822594690259,423.1515844071976,3.3425518665429195,426.5443718665429,-3.91867210792384,416.1034612254095,1.3621870584146336,536.2876170584146,-0.106392645116415,15.64889718821692,0.0002371761898671,0.1133491611898671,-0.0014095385769501,0.1234472394230498,1.30693947535201,411.3041811420187,-1.4435056063123852,497.608987727021,-2.931638208614629,466.053563458052,-1.134384619055936,430.2641487142774,-2.4160504962381992,416.9987928370951,3.652358854599129,267.7856888545992,-0.3710064537305939,29.42586854626941,0.2794237258775212,28.73059572587752,-0.0627917786325156,70.23668822136749,0.340641671594085,70.16095367159409,-0.3954430589719635,70.82656360769471,2.022912985209015,213.58635533333336,327.14501,609.3398533333333,32.622491833333335,0.0635703193333333,40.14847683333333,-88.601562,523.3558083333332,81786.2525,3760330.6190942386,912.0684716663285,842505.0093323376,10.301303502472344,1.6333823227761013,2025-03-06
2025-03-06 04:30:00,2813.3447265625,2760.182373046875,53.162353515625,1.417806,1.6883138333333332,0.525728133887087,23.971955666666663,17.91012566666667,4.367427833333333,2.8728754,422.6575533333333,420.9531233333334,422.32813,538.4197566666667,15.051757666666669,0.11344011,0.12644792,411.2629966666667,498.90970111111113,472.9743966666666,435.34827,422.43899333333337,263.93206000000004,29.796875,28.44987,70.289062,69.90104000000001,71.297525,0.0028719453250936,1.4206779453250935,0.0171320088948234,1.7054458422281566,0.0030785523387659,0.5288066862258529,0.080710724103838,24.0526663907705,-0.1466123552258516,17.763513311440818,0.0640525443194484,4.431480377652782,-0.0044906302489384,2.8683847697510614,3.918165115240356,426.5757184485736,-2.7779549765296,418.1751683568038,-3.678285890921927,418.6498441090781,5.048086499697206,543.4678431663639,-0.1595348010049413,14.892222865661726,-0.0002114263463673,0.1132286836536326,-0.0010464185118987,0.1254015014881012,0.975330622693491,412.2383272893602,0.2104201184323528,499.1201212295435,1.2680743974063375,474.24247106407296,-0.3831251498293682,434.96514485017065,-1.8425102488563423,420.596483084477,1.445126857542732,265.3771868575428,0.5959375000000016,30.3928125,0.0338919666682073,28.483761966668208,-0.77130835841173,69.51775364158827,-0.049430934057554,69.85160906594245,0.0260661358661309,71.32359113586612,1.954083855910616,220.16506100000004,322.7575,607.2539,32.64414133333334,0.0637304748333333,40.07702666666667,-88.60872666666667,529.0014666666666,80689.375,4289637.078704834,1040.451792858558,961096.5346172359,11.911066786887812,1.8896494629217264,2025-03-06
2025-03-06 04:45:00,2775.23388671875,2752.366943359375,22.866943359375,1.440266933333333,1.7084961,0.5240955517513068,25.021842666666668,19.474849666666668,1.5702259333333333,3.697309833333333,423.5455733333333,420.8671866666666,423.33789,536.513185,15.615315666666667,0.114460945,0.1258984466666667,409.0852233333334,498.7669088888889,467.944365,434.90785000000005,422.2225466666666,264.6973433333333,29.796875,28.447266,70.27604133333334,69.83203333333333,71.38346333333334,-0.0220294249192407,1.4182375084140926,-0.0235752605739834,1.6849208394260164,-0.0032091727480623,0.5208863790032445,-0.2263429782072741,24.795499688459397,-0.0405580946652932,19.43429157200137,0.0190052363752164,1.5892311697085495,-0.0184743711862336,3.6788354621471,1.1017951866055569,424.6473685199389,1.7965062423380689,422.6636929090048,-0.8771343547035144,422.4607556452965,-0.8872562151846068,535.6259287848154,0.0109016111306878,15.626217277797355,0.0005024522325141,0.1149633972325141,-0.0003751470078983,0.1255232996587683,-0.3737385801772461,408.7114847531561,-2.325308646567237,496.44160024232167,0.1199004491214736,468.0642654491215,3.204451078747695,438.11230107874775,-0.0171670049399494,422.2053796617267,-0.2713325405242699,264.42601079280905,0.5959375000000016,30.3928125,-0.2958976368382267,28.15136836316177,-0.1727114533304927,70.10332988000285,-0.7206891014519812,69.11134423188135,0.2092082653233546,71.5926715986567,1.9702957509624293,216.782184,329.5163533333333,604.2890666666666,32.67012266666667,0.0635130273333333,40.19177883333333,-88.47721200000001,532.691995,82379.08833333333,1883757.946915283,456.9056302943305,422057.4378717819,5.123356502368615,0.8239645483145689,2025-03-06
