timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-06 05:00:00,2790.97998046875,2746.776123046875,44.203857421875,1.5319010333333332,1.6477864666666668,0.5248601653629787,18.607253,14.479945,1.5322169333333333,2.046913,422.6289066666666,414.87304666666665,429.1673166666667,533.4134416666666,15.626708999999998,0.114460945,0.1259140666666666,412.05179333333336,498.6241166666667,469.38920500000006,430.25070000000005,417.49261666666666,264.47282666666666,29.796875,28.44987,70.29427199999999,70.04231800000001,71.48047000000001,-0.0306380206666667,1.5012630126666664,0.0145723694244157,1.6623588360910826,-0.0014898644927615,0.5233703008702172,0.0561359833419103,18.66338898334191,-0.0587431186334228,14.421201881366578,0.0054493815157516,1.537666314849085,-0.0398859646331,2.0070270353669,1.304805003711465,423.9337116703781,0.2398789640785708,415.1129256307452,1.6060411935239358,430.7733578601906,-1.934322731657403,531.4791189350092,0.0786372257761929,15.705346225776193,-1.617935127068426e-05,0.1144447656487293,0.0012035478215439,0.1271176144882106,-4.821806384579986,407.2299869487534,-7.21097241669014,491.4131442499765,-1.4855978461119437,467.9036071538881,2.4419349112077384,432.6926349112078,1.5564360048424533,419.0490526715091,-1.235156585982736,263.2376700806839,0.0990746648120826,29.895949664812083,-0.2191068409685321,28.23076315903147,-1.0217970316251836,69.27247496837481,-0.4261146960897264,69.61620330391028,0.8040094424454338,72.28447944244544,1.9965306323187333,214.7788676666667,327.3209233333334,605.4140699999999,32.709096333333335,0.0636237033333333,40.25673416666666,-88.39323033333334,522.1848416666667,81830.23083333335,3617211.856555787,877.3550051555927,810439.1389123757,9.903908746915636,1.5838113397879292,2025-03-06
2025-03-06 05:15:00,2818.38037109375,2780.9169921875,37.46337890625,2.3631185,2.6202799666666667,0.5260540893595256,9.826022233333331,6.8426499000000005,1.5343138666666665,0.5129613333333333,422.91536,420.92448,420.5162733333333,534.3499816666667,15.8990885,0.11345313,0.12616928,420.14736,499.644,474.1470183333333,427.97994666666665,415.0714233333333,260.95387,29.796875,28.447917,70.28971333333332,70.01823,71.54817533333333,0.0064173417086945,2.3695358417086947,-0.0123567160239299,2.607923250642737,0.0011136499813143,0.5271677393408399,0.067750748675273,9.893772982008606,-0.042790471226942,6.7998594287730585,-0.0053918013289915,1.528922065337675,-0.0027771935481721,0.5101841397851611,3.18474503256914,426.1001050325691,2.559291439583376,423.48377143958334,-1.3466760226243082,419.169597310709,3.1840709681456474,537.5340526348124,-0.281996826442267,15.617091673557734,0.0014362526202507,0.1148893826202507,0.0008018133043756,0.1269710933043756,2.949968244480317,423.09732824448025,-1.240576834932142,498.4034231650679,2.134987145481432,476.2820054788148,-1.8653343237910465,426.1146123428756,1.2631864283624168,416.3346097616957,0.3858740310071198,261.3397440310071,-0.2143947673208153,29.582480232679185,-0.0996935910647351,28.348223408935265,0.5129150552509714,70.8026283885843,0.343514269357442,70.36174426935744,-0.088957864657857,71.45921746867548,2.188448243373009,197.44891466666667,309.63218333333333,606.1054533333332,32.778384333333335,0.0634856838333333,39.96010866666667,-88.75586,522.86402,77408.04583333334,2899966.951446533,703.3872000132271,649739.8582682183,8.393699276005083,1.3292520516565798,2025-03-06
2025-03-06 05:30:00,2753.656005859375,2753.22705078125,0.428955078125,3.5016276000000004,3.9361979,0.5396140350027337,4.783021333333333,2.6902063666666667,1.4986714,1.251710366666667,423.6171833333333,417.78059666666667,424.3763066666667,538.231025,15.700520833333332,0.1141250066666666,0.1264270933333333,428.693355,499.0878557142857,480.369015,430.2797166666667,417.71655333333337,255.25682,29.796875,28.448568,70.29557366666667,69.85416666666667,71.57356866666667,-0.0535587122942637,3.4480688877057366,-0.0543149563895792,3.881882943610421,-0.0033041964386381,0.5363098385640956,-0.0432663296559612,4.739755003677372,-0.0056025923874112,2.6846037742792555,0.0181391757715481,1.5168105757715482,-0.0062544290237662,1.2454559376429004,1.1019814701090809,424.7191648034424,1.7833308787597275,419.5639275454264,-0.8792859006774165,423.4970207659893,-0.8900970851935881,537.3409279148065,0.0109610959091686,15.7114819292425,0.000500977555142,0.1146259842218087,-0.0003767222474702,0.1260503710858631,-0.3916524887494006,428.3017025112506,-2.326804937549809,496.7610507767359,0.1230839923514395,480.4920989923514,3.170350459840506,433.4500671265072,-0.0169837972680397,417.6995695360653,-0.2616553705623232,254.99516462943765,0.5959375000000016,30.3928125,-0.2959111797468203,28.152656820253178,-0.172759456285874,70.1228142103808,-0.7209175245889128,69.13324914207776,0.2097654196719673,71.78333408633864,2.158974836586025,183.45064233333332,279.45412333333337,600.6211,32.828181666666666,0.0635169353333333,39.4253255,-89.40234333333332,511.3656316666667,69863.53083333334,29968.31632670085,7.26881735656822,6714.424656782761,0.09610771996051437,0.015577656657630681,2025-03-06
2025-03-06 05:45:00,2745.283203125,2737.671142578125,7.612060546875,3.771158833333333,4.2954101,0.5454842051748277,4.725121733333333,2.509411,2.6622306,4.578790733333333,424.0611966666667,418.04557,425.00651,539.8778166666666,15.594889166666666,0.114460945,0.1258151066666666,431.5046650000001,498.5317114285714,477.2023783333333,432.34901,419.7229833333333,253.1651,29.796875,28.449219,70.28450666666667,69.78059666666667,71.60742333333333,0.0266456619499857,3.797804495283319,0.0807570967992274,4.376167196799227,0.0012308683392171,0.5467150735140448,0.0372698100077286,4.762391543341062,0.0278325471539742,2.5372435471539743,0.0110799023573835,2.6733105023573835,0.0257280476674974,4.604518781000831,-0.8627662213149847,423.1984304453517,-1.0395026245392387,417.0060673754608,1.6572070333487543,426.6637170333488,2.348772387637382,542.226589054304,0.1329954186292461,15.727884585295913,-0.0002689052342593,0.1141920397657406,-0.0008171785416488,0.1249979281250178,1.3991061272803904,432.9037711272805,-0.4462909375836261,498.0854204909878,2.9592232510923964,480.16160158442574,2.7793318510698555,435.1283418510698,-0.2062993172119149,419.5166840161214,-1.8074252912622055,251.35767470873785,0.0051626888164051,29.802037688816405,-0.4057936064746599,28.04342539352534,-0.6911890690816733,69.593317597585,0.9432113270139696,70.72380799368064,-0.3707832399519475,71.23664009338138,2.2118499758604733,177.69840033333332,270.7535233333333,666.5859333333334,32.884474,0.0635859443333333,39.195818333333335,-89.60286666666667,516.8002266666666,67688.38083333333,515248.05322326656,124.9734536761536,115441.72836427337,1.7054881050932713,0.27727778825186666,2025-03-06
2025-03-06 06:15:00,2785.615478515625,2759.010498046875,26.60498046875,2.695312533333334,3.084472666666666,0.5392330908351729,11.596620333333334,8.1414979,3.059915533333333,6.502544333333333,423.7747366666667,420.2513,423.3522133333333,538.8963083333333,14.678059916666664,0.114460945,0.1259739633333333,419.12723000000005,497.4194228571429,476.9055833333333,428.8533,416.77866666666665,256.91032,29.797526,28.449219,70.27083166666667,70.77539066666667,71.65950333333333,-0.0263138963709876,2.668998636962346,-0.0467732723453835,3.037699394321283,0.0018632478229321,0.541096338658105,0.0889265199375319,11.685546853270866,-0.0134432128512749,8.128054687148724,-0.0153407847536053,3.044574748579728,0.0052256410619166,6.5077699743952495,-1.2430473529597634,422.5316893137069,0.0561690117540933,420.3074690117541,-5.7744544509652656,417.5777588823681,2.187933517070292,541.0842418504036,0.218614847004039,14.896674763670704,0.0002559517350717,0.1147168967350717,0.0010369433029324,0.1270109066362657,-0.7365783843143276,418.3906516156857,-1.613332774430205,495.8060900827127,-1.641497705150357,475.26408562818295,3.322543138774847,432.1758431387749,3.688648332179412,420.46731499884606,-1.2124328545635876,255.69788714543645,-0.090117138014822,29.70740886198518,-0.1415247262828032,28.3076942737172,-0.1383532179119697,70.1324784487547,0.607993203681886,71.38338387034855,-0.3426506100224884,71.31685272331084,1.9220385812605836,203.1046793333333,289.1797066666667,584.9062433333334,33.01437899999999,0.0635351633333333,39.5249205,-89.28776166666667,525.1782733333333,72294.92666666667,1923405.1119563803,466.5220531272904,430940.41613527195,5.960866633453098,0.9550844570596311,2025-03-06
2025-03-06 06:30:00,2839.259033203125,2802.5400390625,36.718994140625,1.6783853999999998,1.8616536333333336,0.538853829025828,18.373426,16.103615,1.4573026666666669,3.6770445666666665,422.55013333333335,422.9511766666666,422.56445333333335,538.0928916666667,14.78955075,0.114460945,0.1258854246666666,404.44612,496.86327857142857,472.7736,425.70001333333335,413.8822333333333,262.34926,29.796875,28.450521,70.27929666666667,70.480468,71.66081000000001,-0.0182788065410051,1.6601065934589947,-0.0152016479556618,1.846451985377672,-0.0018191907374549,0.5370346382883731,0.1364162896011329,18.50984228960113,0.1854980950308835,16.289113095030885,0.0069132773502735,1.4642159440169404,-0.0267573845655597,3.6502871821011063,4.076020269505989,426.62615360283934,-3.176791257704565,419.7743854089621,-1.6079434202243306,420.956509913109,-1.6652352746903034,536.4276563919764,-0.2705898715009915,14.518960878499009,0.0007703077654298,0.1152312527654298,0.0008893651116032,0.1267747897782699,-1.295059800595368,403.1510601994046,-1.4563288670062209,495.4069497044224,-3.131519514726392,469.6420804852736,-2.6653037164711577,423.0347096168622,1.0099264579842495,414.8921597913176,1.763883865053856,264.11314386505387,0.3066665753032431,30.103541575303243,-0.2695239448278705,28.180997055172128,0.2058718308526721,70.48516849751934,0.4124851990601712,70.89295319906017,1.433216200000004,73.09402620000002,1.7428099937070989,221.47352566666663,315.37282666666664,573.53908,33.090160166666664,0.063730475,40.14414283333333,-88.56900866666666,534.0802333333334,78843.20666666667,2895043.243621419,702.1929543136123,648636.6976881131,8.226919288435585,1.2932597452793968,2025-03-06
2025-03-06 06:45:00,2801.55712890625,2752.1162109375,49.44091796875,1.1189779,1.4095052,0.5272593227053601,25.27555266666667,23.056210333333336,1.4724291,2.3650877666666665,424.16861666666665,418.0026,423.53841,536.90522,15.300211666666666,0.114460945,0.12647397,401.02772,496.3071342857143,472.50179,429.51334333333335,417.23047,264.33742666666666,29.796875,28.450521,70.26106666666668,69.88932333333334,71.68163966666667,-0.0060835329622104,1.1128943670377895,-0.0016261973359148,1.407879002664085,-0.0048414715347328,0.5224178511706273,0.1115293249448079,25.38708199161148,0.1954986230834308,23.251708956416767,-0.0044438432946751,1.4679852567053249,0.0095638549832797,2.3746516216499463,2.677434060836333,426.846050727503,-3.380656334521632,414.6219436654784,1.3481858933795363,424.8865958933795,4.107483211098497,541.0127032110985,-0.0212654315953439,15.278946235071322,-0.0004330492896104,0.1140278957103895,0.0019896619730234,0.1284636319730235,-0.7769138040357575,400.2508061959643,-4.5821738441509865,491.7249604415633,-1.352705919589141,471.1490840804108,0.5645933992440177,430.07793673257737,-1.7661846760354365,415.4642853239645,0.1369884505918435,264.4744151172585,-0.5488470289153646,29.248027971084635,-0.0095858228932534,28.440935177106745,-0.8234397422024244,69.43762692446425,0.7973063389847965,70.68662967231813,-0.1995376286895549,71.48210203797711,1.8828426310462731,222.12691166666667,326.82364,595.66405,33.122636166666666,0.0639231818333333,40.56201433333333,-88.16145666666667,537.04584,81705.91,4039615.1938720704,979.8089660750234,905078.9362324814,11.077276248835382,1.7647656533083846,2025-03-06
2025-03-06 07:00:00,2788.957763671875,2748.202880859375,40.7548828125,1.5305989333333334,1.6969401333333334,0.5297712103682124,16.93097033333333,15.555838666666666,1.4795073,0.0,423.55989666666665,418.5039066666666,424.1328133333333,529.5698033333333,15.8129885,0.114460945,0.1261849033333333,404.9244216666666,495.75099,470.5575416666667,423.06965666666673,411.80716666666666,264.22607,29.796875,28.44987,70.26106666666668,69.813152,71.71745,-0.0166693071771648,1.5139296261561686,-0.0138566519823444,1.683083481350989,-0.0017885274762072,0.5279826828920051,0.1257065586037242,17.056676891937055,0.1791882406077398,15.735026907274406,0.0070186135938732,1.486525913593873,0.0,0.0,4.085760689610993,427.6456573562776,-3.1433877604782765,415.3605189061884,-1.613911348010561,422.5189019853228,-1.6388588858516189,527.9309444474817,-0.2893147059427523,15.523673794057247,0.0007703077654298,0.1152312527654298,0.0008914808917144,0.1270763842250478,-1.296591350115591,403.627830316551,-1.4530686986161072,494.2979213013839,-3.116840966862071,467.4407006998046,-2.648835078510785,420.420821588156,1.0048630255390665,412.8120296922057,1.7765024441067112,266.0025724441067,0.3066665753032431,30.103541575303243,-0.2695177776266391,28.18035222237336,0.2058184290166451,70.46688509568332,0.4085797486438025,70.2217317486438,1.4343489999999974,73.151799,1.921417304041552,218.0830323333333,327.17884,594.5039133333333,33.1789305,0.0643841191666666,40.71357533333334,-87.97395833333333,523.4667016666667,81794.70999999999,3333533.8207324217,808.548876443154,746880.8536368347,9.131163294506878,1.461294371085889,2025-03-06
2025-03-06 07:15:00,2839.3759765625,2778.18017578125,61.19580078125,1.3242187333333335,1.4830729333333332,0.5229494255368239,20.656295,16.861334666666668,1.5052854333333334,1.6386957333333332,423.46679666666665,421.4401066666667,420.73828333333336,537.8277983333334,15.072184166666666,0.1137916733333333,0.1258385433333333,407.530995,497.1500344444444,475.5723683333333,428.9861,416.77578666666665,264.7299333333333,29.796875,28.451172,70.265625,69.82747333333333,71.75651,0.0026823724829758,1.3269011058163094,0.0150493457933553,1.4981222791266886,0.0030622808125929,0.5260117063494169,0.0695472889210577,20.725842288921054,-0.1380269482046223,16.723307718462046,0.0220764636787176,1.527361897012051,-0.0025614673817433,1.6361342659515898,3.9256670490717056,427.3924637157384,-2.7811686782443985,418.6589379884223,-3.66443904969276,417.0738442836406,5.042536449139334,542.8703347824727,-0.1597513031361153,14.912432863530553,-0.0002120815797859,0.1135795917535473,-0.001041375621318,0.1247971677120152,0.9664799953845318,408.4974749953845,0.2096779615499144,497.3597124059944,1.2750397244492433,476.84740805778256,-0.3775261673537784,428.60857383264624,-1.817809602160878,414.95797706450577,1.449495512805413,266.1794288461388,0.5959375000000016,30.3928125,0.0338935177241737,28.485065517724173,-0.771051175380947,69.49457382461905,-0.0493789109539051,69.77809442237943,0.0262339392417771,71.78274393924178,1.8368541700874583,226.55757366666663,327.4359366666667,609.4804666666668,33.22006916666667,0.0645195366666666,40.79368083333333,-87.86588633333334,526.449535,81858.98416666668,5009426.087218832,1215.0366704711857,1122365.8236143484,13.710966915118163,2.155255284484618,2025-03-06
2025-03-06 07:30:00,2806.38037109375,2762.322265625,44.05810546875,1.2604166666666667,1.4051106999999998,0.5104338620137062,24.215440333333333,19.679732,1.4989896333333337,2.0067643333333334,423.4309933333334,421.9628933333333,421.5117166666666,537.9224083333334,15.641031833333331,0.1151328183333333,0.1259218866666666,405.5149133333333,498.5490788888889,471.8517316666666,430.6542166666666,418.3439866666667,264.95422,29.796875,28.450521,70.27083333333333,69.92643166666666,71.80273466666667,0.0090182348495249,1.2694349015161916,0.0003481467385635,1.4054588467385634,-0.0062050184443445,0.5042288435693617,0.3228145759157819,24.538254909249115,0.1633292427707431,19.843061242770744,0.0065318839563219,1.5055215172896554,0.0055138351609533,2.0122781684942868,-2.6599779371551904,420.7710153961782,-0.2880078553430962,421.67488547799024,-1.5733082418270783,419.9384084248396,1.7297859945507523,539.6521943278841,-0.008925599073164,15.632106234260169,0.0015824674481502,0.1167152857814835,0.0012019369445391,0.1271238236112058,-3.001163545457757,402.5137497878756,-3.1028547307214467,495.44622415816747,1.1080202278973843,472.959751894564,0.69688115386964,431.35109782053627,-2.669388462698066,415.6745982039686,2.949511667065167,267.9037316670652,0.2903591090311934,30.087234109031197,-0.4691791401404579,27.98134185985954,0.8218442022546384,71.09267753558797,-0.2748478938149219,69.65158377285174,-0.6074279730083418,71.19530669365832,1.8621034987135137,221.56874066666668,329.2186766666667,608.8828066666666,33.25037966666667,0.064570316,40.81100633333334,-87.86458333333333,530.680025,82304.66916666667,3626187.7947155763,879.5321196246239,812450.2048608538,9.871252908090122,1.5699263693032077,2025-03-06
2025-03-06 07:45:00,2830.905029296875,2748.7275390625,82.177490234375,1.2916666666666667,1.4332682333333333,0.5071232675626693,21.232434,16.931792833333333,1.4545058333333334,0.6526023333333334,423.15885,420.0149733333333,421.6835966666667,534.5413116666666,15.360921166666666,0.1140520926666666,0.1271875033333333,406.9891766666666,499.9481233333333,473.234255,428.1186466666666,416.0837,264.78048666666666,29.797526,28.450521,80.41861666666667,81.39518333333332,81.23633,-0.0215418698054692,1.2701247968611975,0.005074774951328,1.438343008284661,-0.0060674236646621,0.5010558438980072,-0.1195656444008648,21.112868355599137,0.1907650278113557,17.12255786114469,-0.0022966504231727,1.4522091829101609,-0.0130520466666667,0.6395502866666667,-0.1691327380082725,422.9897172619917,-5.008190106011966,415.00678322732136,-3.112888293649462,418.5707083730172,6.901678748732252,541.4429904153989,-0.0619260640190066,15.29899510264766,0.0002551620843719,0.1143072547510385,0.0022099368398735,0.1293974401732069,-2.758230170982472,404.2309464956841,-0.93479688266234,499.013326450671,-0.6281669199595967,472.6060880800404,-4.186852217950559,423.93179444871606,-0.8106821504222808,415.2730178495777,0.5616449361143623,265.342131602781,0.1891440561192467,29.986670056119248,0.4768258161291605,28.92734681612916,1.6083723333333353,82.026989,-1.0352288591590053,80.35995447417432,-0.152924985292131,81.08340501470786,1.8377115610849348,224.67994066666665,328.19029666666665,602.1914,33.235223000000005,0.0643424536666666,40.834822,-87.76302,523.7596333333333,82047.57416666666,6742463.724835408,1635.3850785220475,1510654.258583171,18.411930808758783,2.9028699085248295,2025-03-06
2025-03-06 08:00:00,2791.05859375,2739.353271484375,51.705322265625,1.15478515,1.257487,0.5154074759032055,25.42550233333333,22.38739766666667,1.4818922333333333,3.0612868,424.0611966666667,417.70182666666665,425.4791666666667,538.6149266666666,15.767415333333332,0.114390634,0.1264427233333333,405.463965,499.33222666666666,470.83834,434.32588,420.29195,265.63038,30.80013,29.451172,85.47916533333334,86.90820333333333,85.68294333333334,0.0075345212427002,1.1623196712427004,0.001760932773493,1.2592479327734931,0.0037086754738018,0.5191161513770073,-0.1102819996535551,25.315220333679772,0.1071558606141387,22.494553527280807,0.0067319319442991,1.4886241652776324,-0.009488084682772,3.051798715317228,-4.229993259073865,419.83120340759285,-3.860418387560856,413.8414082791058,0.6254412587056208,426.1046079253723,0.2088281725648357,538.8237548392315,0.1829902094444033,15.950405542777736,-0.0004563783359331,0.1139342556640668,-3.321578228138167e-05,0.1264095075510519,-4.757382918289807,400.70658208171017,-2.47359616316362,496.85863050350304,-0.2102743556142172,470.6280656443858,-0.1797463937803627,434.1461336062197,0.7985000009181817,421.09045000091817,0.0736557964275448,265.70403579642755,-0.2646923004315376,30.53543769956846,0.3039757652277259,29.75514776522773,-0.4456224795425214,85.03354285379082,-0.5997670177392678,86.30843631559407,-0.5324290917824328,85.15051424155091,1.9031938782450264,220.83791366666668,333.7956033333333,612.7265666666667,33.161613,0.0640429731666666,40.82616266666666,-87.70572666666668,536.8537783333334,83448.90083333333,4314752.310299682,1046.5434941520407,966723.6218530645,11.584617798427738,1.8525344606311172,2025-03-06
2025-03-06 08:15:00,2824.13330078125,2748.919189453125,75.214111328125,1.4521484333333332,1.588704433333333,0.5300447597594917,18.706913666666665,16.184011,1.4986202000000002,1.5780227,424.0325533333333,419.45638,422.2994766666666,532.9515299999999,15.570312333333334,0.114390634,0.1259635433333333,408.38023,498.71633,471.0601783333333,428.49865,415.8679633333333,264.9441933333333,30.80013,29.450521,85.47851533333333,85.26302133333333,85.6875,-0.0067372139239583,1.445411219409375,0.0165373365160779,1.6052417698494112,-0.0004785772829306,0.5295661824765611,0.037120585811472,18.744034252478137,-0.0685599209711789,16.115451079028823,0.0009117762727366,1.4995319762727368,0.0159370751693805,1.5939597751693806,0.8481603253587764,424.88071365869206,-5.507236476385231,413.9491435236148,-4.391246811247299,417.90822985541934,4.660807059506169,537.6123370595061,-0.0818629583001904,15.488449375033143,0.0017040064563608,0.1160946404563608,0.0015500544292545,0.1275135977625878,-0.8586773299585957,407.5215526700414,-0.4987793219181071,498.2175506780819,-0.8982909316610517,470.1618874016722,-3.656731798821454,424.84191820117854,4.691625997961125,420.5595893312944,0.4087107209168152,265.35290405425013,-0.163076923154275,30.637053076845724,-0.2030769311364686,29.24744406886353,-0.4524141098375622,85.02610122349577,0.5391830479743049,85.80220438130763,-0.4656689992081197,85.22183100079188,1.9076663668246812,220.49895066666664,329.44195,603.73828,33.0836695,0.0637382866666666,40.77852716666667,-87.71028333333334,522.8677366666667,82360.4875,6194670.875863648,1502.5178822137177,1387920.8433372774,16.85178033140318,2.6632634977718035,2025-03-06
2025-03-06 08:30:00,2809.13427734375,2755.437744140625,53.696533203125,1.3696289,1.4593099,0.5193572078463096,23.503022,21.05130766666667,2.5023047333333333,4.972384233333333,423.3092466666667,419.0768233333333,423.9609366666666,540.7062783333333,15.037516333333333,0.114390634,0.1260520933333333,408.8611483333333,498.791152962963,472.3264316666667,436.8447166666666,422.03884,264.8209233333334,30.798828,29.450521,85.47851533333333,84.98177133333333,85.68554666666667,-0.0006810938431354,1.3689478061568647,-0.0218561842052984,1.4374537157947016,0.0005670743266503,0.5199242821729599,-0.0355926270388522,23.46742937296115,-0.0385632626163356,21.01274440405033,-0.0004644607954662,2.501840272537867,-0.0159746444347037,4.956409588898629,-1.4664309479179565,421.8428157187488,-3.517323273834222,415.5595000594991,-0.0895862443815076,423.8713504222852,0.6803668376561518,541.3866451709895,-0.0011906306802202,15.036325702653112,0.0019660777655496,0.1163567117655496,-0.0017135350370005,0.1243385582963328,-1.7877873454182236,407.0733609879151,-0.0174670407313897,498.7736859222316,0.0783239761342429,472.4047556428009,-1.129862546752065,435.7148541199146,-3.884331934881857,418.1545080651181,-1.3646837319650444,263.45623960136834,-0.0956616062622366,30.703166393737764,0.1210430037418675,29.571564003741862,0.527643130430917,86.00615846376425,-0.0953188691105282,84.8864524642228,-0.0320918806114747,85.65345478605519,1.8670706488129685,225.65409233333327,327.7945,604.8984300000001,33.07500566666667,0.0641575576666666,40.59882433333333,-87.936198,538.8452783333333,81948.625,4400357.063262939,1067.3069333576545,985903.4335504662,12.030750162683832,1.911497561230827,2025-03-06
2025-03-06 08:45:00,2785.69580078125,2759.7138671875,25.98193359375,1.3789062666666665,1.432454433333333,0.5129875306912318,24.950344,23.878260666666662,1.5242007,6.047470199999999,422.32096,424.39062,421.9772133333333,536.6069233333334,15.686198,0.114390634,0.1260937566666666,401.649055,498.865975925926,466.9511616666666,432.04464,419.23697,265.11263,30.799479,29.44987,85.47330866666668,84.93359333333333,85.73177,0.0196500706135449,1.3985563372802114,-0.0028752339642144,1.429579199369119,-0.000333344329802,0.5126541863614298,-0.2029906721571457,24.747353327842852,-0.1676101848321529,23.710650481834517,0.0271164481415684,1.5513171481415684,-0.0391692204986542,6.008300979501345,0.3613473759767771,422.6823073759768,0.6778589592008188,425.0684789592008,-2.7350522509868256,419.2421610823465,2.0712044932724893,538.6781278266059,0.1817246947166353,15.867922694716636,0.0009515372718644,0.1153421712718644,0.0013569877902053,0.127450744456872,-2.8302480140418425,398.8188069859581,-1.6533969502706327,497.2125789756553,-1.656182759309104,465.2949789073575,-0.8451012263270741,431.19953877367294,-4.535879960322973,414.701090039677,2.771712582279406,267.88434258227943,-0.3380786445157824,30.46140035548422,-0.1479108433885443,29.301959156611456,0.6794548982254582,86.15276356489214,0.7961479410838734,85.72974127441721,-1.1489843701755262,84.58278562982447,1.915967475177888,222.381239,331.21114,602.4140566666666,33.07933416666667,0.0641289113333333,40.65944816666666,-87.83202999999999,534.6675116666668,82802.785,2151376.4612475587,521.8165208732673,482017.57482626324,5.821272494956096,0.9326909846532184,2025-03-06
2025-03-06 09:00:00,2804.815185546875,2752.744384765625,52.07080078125,1.5400390333333334,1.6295573333333333,0.513546590551879,19.51163633333333,18.04871633333333,1.517186666666667,3.515144433333333,422.99414,422.44987,422.04166333333336,532.8160133333333,15.813557833333334,0.114390634,0.12614844,401.69716,498.9407988888889,471.1072966666666,423.39401333333336,412.971,264.09354666666667,30.798828,29.451172,85.4681,84.882162,85.865235,-0.0135487416027324,1.526490291730601,-0.0072841719999281,1.6222731613334052,-4.467018261400391e-05,0.513501920369265,-0.0289019689630762,19.482734364370256,0.0544010344405236,18.10311736777386,-0.0225913607770202,1.4945953058896464,0.015765042822633,3.5309094761559665,1.5809399302108318,424.5750799302109,-1.9076843173199904,420.54218568268,-3.987228520839949,418.0544348124934,4.366779187873817,537.1827925212071,0.3162711566666658,16.12982899,-0.0001678300833875,0.1142228039166124,0.0009411939328631,0.1270896339328631,3.7546425002821024,405.4518025002821,-3.124714100188044,495.8160847887009,-1.9853657057032024,469.1219309609634,-1.307399352493917,422.08661398083945,4.791640108316528,417.7626401083165,1.963539751379756,266.0570864180464,-0.1798288653530591,30.61899913464694,0.0666870256620129,29.517859025662013,1.0448828538792585,86.51298285387927,0.1102872692996044,84.9924492692996,-1.1648476500185154,84.70038734998148,1.9703546884213023,217.858323,326.06927,593.3789066666667,33.010047166666666,0.0639934946666666,40.581503000000005,-87.89583466666666,523.73551,81517.3175,4244671.999764404,1029.5455096133278,951022.0735951193,11.666503545030409,1.8564788528516678,2025-03-06
2025-03-06 09:15:00,2802.626220703125,2758.600830078125,44.025390625,1.5226236666666668,1.6824544,0.5157328941200736,21.253338666666664,18.034995,2.887202,4.308943533333333,422.38542,425.95182666666665,417.4798166666666,537.3852333333333,15.175374333333334,0.1140416726666666,0.1255000066666666,404.9182833333333,499.0156218518519,473.230445,427.8281533333334,416.4070133333333,264.36629,30.798177,29.450521,85.46744666666666,84.92382866666667,86.04882666666667,-0.027431720285215,1.4951919463814518,0.0020294833397271,1.684483883339727,0.0022747723706065,0.5180076664906802,0.1201386049471437,21.373477271613808,-0.1587677190739285,17.87622728092607,0.0153774481498416,2.902579448149841,-0.0497813744047634,4.25916215892857,-0.1369136865044424,422.2485063134956,0.4848476205646648,426.4366742872313,-1.7114335425868037,415.76838312407983,2.3496338737637643,539.7348672070971,-0.2081430707859564,14.967231262547378,0.0005990848188364,0.114640757485503,-0.0010078468096072,0.1244921598570594,-0.3498503171074389,404.56843301622587,1.5441419332246935,500.5597637850766,-2.8838016069560126,470.346643393044,-1.4684534070556197,426.35969992627776,3.4771704126322334,419.8841837459655,1.1636786149118166,265.5299686149118,-0.0736539383914376,30.72452306160856,-0.1137593259222384,29.33676167407776,1.4614454369251604,86.92889210359182,-0.1688554098489589,84.7549732568177,-0.7295490989244797,85.31927756774219,1.952631988155477,221.474795,325.23372333333333,605.3671800000001,32.96891316666667,0.0638632866666666,40.46241616666667,-88.02473933333333,525.1897333333334,81308.43083333333,3579635.4285432943,868.240839743114,802020.1108959067,9.86392312182108,1.5708620114870286,2025-03-06
2025-03-06 09:30:00,2794.591552734375,2748.0263671875,46.565185546875,1.511556,1.6717122333333332,0.5110783054979704,28.695642000000003,23.83886533333333,1.5142618666666667,6.681001233333333,422.61458,417.91666333333336,424.99219,538.8919633333333,15.54126,0.11334375,0.1251510473333333,403.09528,499.0904448148148,467.4794883333334,434.73328,422.2569166666667,264.67518,30.796875,29.450521,85.45833333333333,85.029298,86.22786533333334,0.0084709496619399,1.52002694966194,0.0199880759164317,1.6917003092497649,0.0053460443201643,0.5164243498181348,0.0320992974901273,28.72774129749013,-0.0374929671566945,23.80137236617664,0.0191817984982134,1.5334436651648802,-0.0041695674525064,6.676831665880827,0.4224460405575883,423.0370260405576,-4.290257564240221,413.62640576909314,-0.290623921718975,424.701566078281,3.244967262642035,542.1369305959753,-0.0948001880061077,15.446459811993892,0.0002481534994777,0.1135919034994777,0.0005058794762076,0.1256569268095409,-0.0263464204146544,403.06893357958535,-3.016168977885343,496.0742758369295,1.4151382807228856,468.8946266140563,3.5351565543255106,438.2684365543255,-1.1043778389303611,421.1525388277364,1.8977221911843003,266.5729021911843,0.3249675747149112,31.12184257471491,0.3357393447870862,29.786260344787085,1.392062366490336,86.85039569982366,-1.4552536131772342,83.57404438682276,-1.4993434554177298,84.72852187791561,1.9584788257060577,220.712229,328.1767566666667,607.3945333333334,32.87581133333333,0.0635963596666666,40.39963316666667,-88.04036366666666,534.1647766666667,82044.18916666666,3820402.891588745,926.639005833025,855964.2488581402,10.432966155827472,1.6662608709781999,2025-03-06
2025-03-06 09:45:00,2817.135498046875,2790.943359375,26.192138671875,1.7189127666666666,1.9459635333333327,0.5185815550716554,24.68390066666667,20.124972666666668,1.5453951666666663,2.3198308666666665,424.26172,417.1432266666666,423.3020833333333,532.9528083333335,15.663655666666669,0.11334375,0.12542969,402.2031466666667,499.1652677777778,469.2080866666667,426.73052,416.4671633333333,264.26449333333335,30.797526,29.44987,85.46875,85.005208,86.36393,0.0034818751539151,1.7223946418205818,0.0197464854601392,1.9657100187934724,0.0030367034904578,0.5216182585621132,0.0831077582578743,24.767008424924544,-0.1647431009938316,19.96022956567284,0.0226647116292313,1.568059878295898,-0.0036261588867634,2.316204707779903,3.9330362321121584,428.1947562321121,-2.752812696264698,414.39041397040194,-3.686768581393949,419.61531475193937,4.996829784589068,537.9496381179225,-0.1660203575643262,15.49763530910234,-0.0002112467534285,0.1131325032465715,-0.0010379921595999,0.1243916978404,0.9538447384451274,403.1569914051119,0.2105279062107001,499.3757956839885,1.257976681087314,470.466063347754,-0.3755411602112417,426.3549788397888,-1.8164635103850628,414.6506998229482,1.446947054522013,265.71144038785536,0.6159505200000019,31.413476520000003,0.0350832538926546,29.48495325389265,-0.9378807937144272,84.53086920628557,-0.0601119358338166,84.94509606416618,0.031574362971412,86.39550436297141,1.998459594715692,218.8244373333333,325.92043,601.4062433333334,32.74807283333334,0.0638138066666666,40.345500666666666,-88.07747533333334,520.7749383333332,81480.1075,2134138.2746392824,517.635397427825,478155.34566600475,5.868369106729575,0.9297436594737476,2025-03-06
2025-03-06 10:00:00,2822.7529296875,2777.56982421875,45.18310546875,1.6036783666666663,1.7906901,0.5261576575574868,25.931224,20.77336766666667,1.5452903999999998,1.7766892666666667,423.9681,420.4518233333333,421.8912766666666,537.667285,15.109619,0.11334375,0.1247578183333333,401.0819083333333,499.2400907407408,474.1345,428.22229,417.38354,264.10410333333334,30.798177,29.449219,85.47005,85.13216333333334,86.50195333333333,0.0032484533060954,1.606926819972762,0.0181708626177059,1.808860962617706,0.003081067538191,0.5292387250956778,0.0873073475957184,26.01853134759572,-0.1700508648719818,20.603316801794687,0.022663175124951,1.567953575124951,-0.0027771669331211,1.7739120997335456,3.9303142846820265,427.898414284682,-2.774646796229831,417.6771765371035,-3.6744810971176207,418.21679556954905,5.041031517009742,542.7083165170097,-0.1601480779725648,14.949470922027434,-0.0002112467534285,0.1131325032465715,-0.0010324320922645,0.1237253862410687,0.951185666049355,402.0330939993827,0.2105594635380043,499.4506502042788,1.2711847081244514,475.40568470812445,-0.3768539817937153,427.8454360182063,-1.820460379582244,415.56307962041774,1.446068859214165,265.5501721925475,0.6159635399999992,31.41414054,0.0350824783646714,29.48430147836467,-0.9378950591041928,84.53215494089581,-0.0602017130489969,85.07196162028434,0.0316248238388681,86.5335781571722,1.9842536022536088,221.6783423333333,323.9380966666667,602.21485,32.609502166666665,0.0635651086666666,40.100844,-88.25325466666668,526.2390800000001,80984.52416666667,3659132.2967590336,887.5228110484067,819831.4462497447,10.12331003590916,1.6006751775385495,2025-03-06
2025-03-06 10:15:00,2776.959716796875,2736.80712890625,40.152587890625,1.3518880333333332,1.5,0.5317479881454116,30.062350666666664,25.894904333333333,1.5609831666666665,2.6888849666666665,422.8222633333333,418.77604,424.4908833333333,539.2091933333334,15.499593,0.1126927166666666,0.122830732,400.23900333333336,499.3149137037037,472.08787,432.5359466666666,420.0908133333333,264.9524633333333,30.796875,29.450521,85.46679733333333,85.24739666666666,86.55013000000001,-0.0006722716029952,1.351215761730338,-0.0224656026166529,1.477534397383347,0.0005806035379304,0.532328591683342,-0.04552597683778,30.016824689828884,-0.0474361028798462,25.847468230453487,-0.0002897390847891,1.5606934275818771,-0.0086385080582407,2.680246458608426,-1.46474393673941,421.3575193965939,-3.5147987910668803,415.2612412089331,-0.0896982262352139,424.4011851070981,0.6784830663223147,539.8876763996557,-0.0012272166857645,15.498365783314236,0.0019368949784622,0.1146296116451289,-0.0016697442885445,0.1211609877114554,-1.7500861312427105,398.48891720209065,-0.0174853821757778,499.297428321528,0.0782844164208427,472.1661544164208,-1.1187182713154016,431.4172283953512,-3.8664028215534927,416.2244105117798,-1.3653615881398764,263.5871017451934,-0.0956555402159224,30.70121945978408,0.1210430037418675,29.571564003741862,0.5275707973753185,85.99436813070865,-0.0956168048440702,85.15177986182259,-0.0324156937420525,86.51771430625796,2.001666662081808,219.8794183333333,329.2152866666667,603.9609333333334,32.4536095,0.0634270888333333,40.04454833333334,-88.25130333333334,534.7312683333333,82303.82166666668,3304711.4332051603,801.558004202219,740423.1752217157,8.99621864729994,1.4459189900291243,2025-03-06
2025-03-06 10:30:00,2818.8896484375,2764.585693359375,54.303955078125,1.6207682333333333,1.7919922,0.5298457140545304,25.840757666666665,20.578629666666668,1.5661558666666666,1.8065648333333333,422.89388,426.4029966666667,419.77148333333326,533.4141566666667,15.839111333333332,0.1130104233333333,0.1256562533333333,403.24976833333335,499.3897366666667,469.3193983333333,428.61381666666665,417.40094,264.9127966666667,30.798177,29.450521,85.45572800000001,85.21809999999999,86.56315,0.0230967187568011,1.6438649520901345,-0.0035969010372343,1.7883952989627656,-0.0003442989427286,0.5295014151118017,-0.2102348876555204,25.630522779011145,-0.1444488763303191,20.43418079033635,0.0278628558168749,1.5940187224835416,-0.0117010475391756,1.7948637857941578,0.3618375793013797,423.2557175793014,0.6810732327697906,427.0840698994365,-2.7207557757010363,417.0507275576322,2.05888099840422,535.4730376650709,0.1834961965692905,16.022607529902622,0.0009400562454339,0.1139504795787672,0.0013522794945909,0.1270085328279243,-2.8415275519277543,400.4082407814056,-1.6551328562117646,497.7346038104549,-1.6645824230411677,467.65481591029214,-0.8383903618981208,427.7754263047685,-4.516015272140635,412.88492472785936,2.769623354903217,267.6824200215699,-0.3380643527676952,30.460112647232304,-0.1479141130110939,29.302606886988904,0.6793151438358507,86.13504314383586,0.7988148410465499,86.01691484104654,-1.1601265946470107,85.40302340535298,2.0410897068051423,216.3192283333333,330.60900666666663,601.48828,32.34752016666667,0.0636093801666666,39.990423,-88.29752533333333,522.9572933333334,82652.25166666666,4488344.161612549,1088.6482106141245,1005617.0115905852,12.166843507738903,1.9264306819610864,2025-03-06
2025-03-06 10:45:00,2765.979248046875,2739.56103515625,26.418212890625,1.5623372333333334,1.7119140666666668,0.5257133905477895,27.19329133333333,22.323025333333334,3.382005566666667,2.2941749,422.3209566666667,415.77539,425.6725266666666,538.1179233333334,15.438720500000002,0.1126458383333333,0.123765632,401.8812483333333,499.3265570289855,473.43284,430.3953333333334,419.20881,264.56250666666665,30.796875,29.449219,85.45638166666667,85.23698033333334,86.56185,-0.0007769245162134,1.56156030881712,-0.0256394540903945,1.6862746125762722,0.0005740144980219,0.5262874050458115,-0.0411811160448287,27.152110217288502,-0.0408928842783282,22.282132449055005,-0.0006277448844822,3.3813778217821846,-0.0073704336951356,2.286804466304865,-1.4630073065661122,420.8579493601006,-3.4896142533067405,412.2857757466933,-0.0899479166648689,425.5825787500018,0.6771099290966731,538.79503326243,-0.0012223969625821,15.43749810303742,0.001936089261721,0.1145819275950544,-0.001682453192171,0.1220831788078289,-1.757267016100684,400.1239813172326,-0.0174857899104381,499.3090712390751,0.0785074473399731,473.51134744734,-1.1131817528681722,429.2821515804652,-3.858285100174214,415.3505248998258,-1.363352050855326,263.1991546158113,-0.0956555402159224,30.70121945978408,0.1210376524616343,29.570256652461637,0.527506503383492,85.98388817005016,-0.095605121478357,85.14137521185498,-0.0324200832436218,86.52942991675638,2.040821771849345,216.736483,327.11117666666667,603.0586,32.286896666666664,0.0633294323333333,39.8713415,-88.38086,525.8329483333333,81777.79416666666,2160423.176020711,524.0108022151398,484044.4983301911,5.919021211842516,0.9551124763238747,2025-03-06
2025-03-06 11:00:00,2790.467529296875,2748.685791015625,41.78173828125,1.715983066666667,1.9184570333333333,0.5248060557114261,26.56381833333333,22.025935333333333,1.5228486666666663,2.233636533333333,422.93685,419.3776066666667,424.29036333333335,537.2014883333334,15.468994166666665,0.1133203199999999,0.1245182333333333,400.65357,499.2633773913044,472.28102666666666,428.2733,417.6694033333333,264.05334666666664,30.797526,29.450521,85.45702999999999,85.66927,86.5625,0.0096165846177547,1.7255996512844214,0.0229383168107932,1.9413953501441263,0.005489641025929,0.5302956967373552,0.0297146133602907,26.59353294669362,-0.0346416517103875,21.991293681622945,0.0192905711424768,1.5421392378091434,-0.0013939973762688,2.2322425359570643,0.4227681820357247,423.3596181820357,-4.30525534666117,415.0723513200055,-0.2901439890919164,424.00021934424143,3.234787975500012,540.4362763088334,-0.0943593733883467,15.374634793278318,0.0002481022021058,0.1135684222021058,0.0005033215462367,0.1250215548795701,-0.0261868295650629,400.6273831704349,-3.0172140667622784,496.24616332454207,1.42967333706531,473.710700003732,3.4826254008839896,431.755925400884,-1.09237957943202,416.5770237539013,1.8932636434810772,265.9466103101477,0.3249744440447095,31.12250044404471,0.3357393447870862,29.786260344787085,1.392041136012125,86.84907113601211,-1.4662065621870113,84.20306343781299,-1.5051621347446795,85.05733786525532,2.0511134971549065,216.39032,324.8683766666666,599.9062466666667,32.215445833333334,0.0637213595,39.71112183333334,-88.51171666666666,527.2745466666665,81217.09416666666,3393391.3724353025,823.067330065853,760291.9848017304,9.361231063518787,1.4973024356165114,2025-03-06
2025-03-06 11:15:00,2804.653076171875,2746.75146484375,57.901611328125,1.7688802,2.0332031333333336,0.5291846250032576,28.637097333333333,22.332124333333336,1.4877511333333333,2.4864717666666665,422.77213666666665,425.4147133333333,419.60677,537.6501700000001,15.533122,0.1133203199999999,0.1244088613333333,401.42026,499.2001977536232,472.29823166666665,430.5549333333333,419.57495666666665,264.15866,30.797526,29.449219,85.44596200000001,85.16861999999999,86.56705533333333,0.0252073847781737,1.7940875847781736,-0.0040810615465818,2.029122071786752,-0.0003438693605779,0.5288407556426796,-0.232985310195442,28.40411202313789,-0.1567572923110702,22.175367041022263,0.0264679884050655,1.514219121738399,-0.016104777315355,2.4703669893513114,0.3617334129487517,423.1338700796154,0.6794946947904918,426.09420802812383,-2.719688183521044,416.887081816479,2.0752312344300208,539.7254012344301,0.1799513083697057,15.713073308369706,0.0009426340633762,0.1142629540633762,0.0013388553905088,0.1257477167238422,-2.8286357941540814,398.5916242058459,-1.654504665322975,497.54569308830025,-1.6751477515263105,470.62308391514034,-0.842187284538852,429.7127460487945,-4.5395367631765,415.03541990349015,2.761738969735461,266.92039896973546,-0.338057206893648,30.459468793106357,-0.1479075737659947,29.301311426234005,0.6792375107520314,86.12519951075204,0.7983510269233136,85.9669710269233,-1.1601789342518032,85.40687639908153,2.0727373743862194,215.238012,324.73306333333335,616.26562,32.146161,0.0637760463333333,39.676474,-88.57812333333334,526.0160283333333,81183.26583333334,4700641.904629517,1140.14104399119,1053182.486565982,12.972901197743536,2.0644839042679752,2025-03-06
2025-03-06 11:30:00,2801.40234375,2761.356201171875,40.046142578125,1.8068034,1.994954433333333,0.5260668222531044,27.324372333333333,20.979701,1.5094087333333337,2.210445333333334,423.25911333333335,417.1432266666666,424.4407533333333,536.2625116666666,15.453694833333332,0.1133203199999999,0.1248046953333333,402.964725,499.13701811594206,471.126335,430.1674833333333,419.0552466666666,264.31576,30.796875,29.447266,85.4362,85.1237,86.54948,-0.0098230251376134,1.7969803748623865,-0.0023016513772053,1.992652781956128,-0.0048305215965408,0.5212363006565636,0.1205698186333315,27.444942151966664,0.1778914487205369,21.157592448720536,-0.0045554491408432,1.5048532841924902,0.0089385175951686,2.2193838509285024,2.67169310050258,425.9308064338359,-3.373706028702884,413.76952063796375,1.3510581867165,425.7918115200498,4.10256630287995,540.3650779695465,-0.0214787545122341,15.4322160788211,-0.0004287338714041,0.1128915861285957,0.0019634012940332,0.1267680966273665,-0.7806663773565674,402.1840586226434,-4.608300850540957,494.5287172654011,-1.348768186103257,469.7775668138968,0.5654532633947156,430.73293659672805,-1.773909166017802,417.2813375006488,0.1369772222042229,264.45273722220423,-0.5672666460368028,30.2296083539632,-0.0099216557955656,29.437344344204437,-1.0012879940539108,84.43491200594609,0.9711020563776174,86.09480205637762,-0.2409247065751145,86.30855529342489,2.0560664625164726,216.663272,326.52595333333335,614.6953100000001,32.050898333333336,0.0630833366666666,39.58770716666667,-88.62825533333334,522.3075516666667,81631.48833333334,3269026.2206612146,792.9025532424615,732427.875506659,8.972369491976785,1.4295034295044753,2025-03-06
2025-03-06 11:45:00,2780.22119140625,2729.91162109375,50.3095703125,1.5472005333333334,1.7317708333333333,0.5249408351806937,31.104037666666667,25.29085433333333,3.2353258,3.9075870999999993,423.4023466666667,418.4537733333333,424.8418,539.2147133333334,15.313557916666667,0.1133203199999999,0.1243619866666666,401.6106283333333,499.0738384782609,470.21467166666673,435.2483666666667,422.7091333333333,265.22699,30.796875,29.448568,85.44921833333335,85.11002666666666,85.70638166666667,0.0086707061033752,1.555871239436709,0.0207061754985833,1.7524770088319166,0.0054910508627552,0.5304318860434489,0.0347933584551398,31.138831025121807,-0.0397766067145219,25.25107772661881,0.0409832466482709,3.276309046648271,-0.0024386985454669,3.905148401454532,0.4232334930615025,423.8255801597282,-4.295771439236148,414.1580018940972,-0.2905210799900715,424.5512789200099,3.246910719318521,542.4616240526519,-0.093411227245566,15.2201466894211,0.0002481022021058,0.1135684222021058,0.0005026899735605,0.1248646766402272,-0.0262493831658048,401.5843789501675,-3.016068620289502,496.0577698579714,1.4234181362810432,471.6380898029478,3.5393451271573326,438.787711793824,-1.1055605740031638,421.6035727593302,1.901678671283093,267.1286686712831,0.3249675747149112,31.12184257471491,0.3357170803612597,29.784285080361258,1.391913888887558,86.8411322222209,-1.4566352626394377,83.65339140402722,-1.4902758167872037,84.21610584987947,2.036510501569252,219.3948783333333,330.68004333333334,605.80078,31.9772845,0.0631328151666666,39.59203716666667,-88.64583533333332,531.5517199999999,82670.01083333333,4159092.72275472,1008.7882496021501,931847.9698049942,11.271898484247739,1.8095527963029865,2025-03-06
2025-03-06 12:00:00,2791.52001953125,2740.281494140625,51.238525390625,1.6569010333333332,1.9171549666666667,0.5242864189262268,29.555974000000003,23.672555,1.4942855666666668,3.668698466666666,423.5026066666667,423.4739533333333,419.95768333333336,535.8268816666666,15.650960333333334,0.1123203199999999,0.1246744799999999,402.160105,499.0106588405797,467.63098333333335,432.7800266666666,421.0904233333333,264.9059733333333,30.796875,29.447917,85.44726533333333,84.96028533333333,85.6875,0.0236116283548128,1.680512661688146,-0.0038481287408183,1.9133068379258484,-0.0003406864582181,0.5239457324680087,-0.2404610945852745,29.315512905414728,-0.1661662620401074,23.50638873795989,0.0265842399083078,1.5208698065749746,-0.0237620119540138,3.644936454712653,0.3623584196207616,423.8649650862874,0.6763948111180866,424.1503481444514,-2.721962634064596,417.2357206992688,2.0681936752329197,537.8950753418995,0.1813164661441337,15.832276799477468,0.0009343157488553,0.1132546357488552,0.001341713908623,0.126016193908623,-2.83384916342726,399.3262558365727,-1.6538764744342416,497.3567823661455,-1.6585939513483936,465.97238938198495,-0.8465396799410883,431.9334869867256,-4.55593315799797,416.53449017533535,2.769552017981823,267.6755253513152,-0.3380500610196044,30.4588249389804,-0.1479010345208955,29.300015965479105,0.6792478713690571,86.12651320470239,0.7963981457438791,85.75668347907721,-1.1483910599234832,84.53910894007652,2.0574414377347434,217.44826533333332,329.77683666666667,606.26953,31.927484166666662,0.0633372415,39.55956483333333,-88.72526133333334,526.5733533333334,82444.20916666667,4224319.704696248,1024.6090589290561,946462.126004537,11.480031594350047,1.8355062844660857,2025-03-06
