timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-06 14:45:00,2836.75927734375,2790.05517578125,46.7041015625,1.4672851666666666,1.8045247333333327,0.5066901638419881,30.28318966666667,23.038955666666663,1.4712485333333334,2.318030433333333,422.4641933333333,420.0078133333333,422.3639333333333,538.7402466666667,15.191813166666666,0.112234384,0.1227291733333333,402.429855,498.31568282608697,474.2467683333333,432.26313,420.99654,265.02097000000003,30.79362,29.447266,85.67382666666667,84.93554666666667,85.79036333333333,0.0104983713514508,1.4777835380181177,0.0004471102529979,1.8049718435863311,-0.0061595086967859,0.5005306551452021,0.4037033766495455,30.68689304331621,0.1912086599180007,23.230164326584667,0.006411001435195,1.4776595347685284,0.0063690775718758,2.3243995109052094,-2.653904535089339,419.810288798244,-0.2866734290067256,419.7211399043266,-1.5764891723978849,420.7874441609354,1.732415900412434,540.4726625670792,-0.0086692511699322,15.183143915496734,0.0015426293025241,0.1137770133025241,0.001171462177918,0.1239006355112513,-2.9783314268323124,399.45152357316766,-3.101402127340407,495.21428069874656,1.113644344320221,475.3604126776535,0.6994846843514324,432.9626146843514,-2.6863139964463016,418.31022600355374,2.950254738467379,267.9712247384674,0.3000720064451414,31.093692006445146,-0.485616517931863,28.961649482068136,1.001988085113112,86.67581475177978,-0.3338416612280923,84.60170500543857,-0.7257587993707375,85.0646045339626,1.97010836906553,222.62117966666665,329.25927,609.36328,31.786752166666663,0.0615794296666666,39.4101715,-88.98632666666667,528.5228916666667,82314.8175,3844439.5966186523,932.4691104278711,861349.6913755374,10.46409039752214,1.6463893124633477,2025-03-06
2025-03-06 15:00:00,2856.173828125,2817.889892578125,38.283935546875,1.7519531333333334,2.1459961,0.5071837159767468,29.151747,21.25903933333333,1.4931966666666667,2.4861231666666668,423.2304666666666,418.5397133333333,425.1855433333333,535.8595833333334,15.8665365,0.112234384,0.122088546,403.55457666666666,498.2525031884058,469.5661983333333,430.9716133333333,420.8288933333333,264.3443733333333,30.79362,29.447266,85.64127533333334,85.01367333333333,85.77213533333334,0.0165320600037108,1.7684851933370442,0.0124137368088526,2.1584098368088527,0.0065059592323425,0.5136896752090894,0.5341680078151185,29.68591500781512,-0.0006229803788251,21.25841635295451,0.0223276901571749,1.5155243568238417,-0.0080239845779828,2.478099182088684,-2.6900393191392027,420.5404273475274,-1.5946195309572315,416.9450938023761,1.3166461638344913,426.5021894971678,3.074065848413852,538.9336491817472,-0.1682990361833063,15.698237463816694,0.0014280951734742,0.1136624791734743,0.0017954020960771,0.1238839480960771,-1.5781439542723206,401.9764327123944,-3.678046126482116,494.5744570619237,1.3453466318760547,470.9115449652094,-2.544970991466073,428.4266423418673,-2.3362139452765405,418.4926793880568,3.0801489872936827,267.42452232062703,-0.046315210246,30.747304789754,-0.2897850296220774,29.15748097037792,0.8298621340570804,86.47113746739042,0.8297198923024212,85.84339322563575,0.0210569154736504,85.79319224880699,2.0370736626224644,216.60403033333333,328.3932633333333,610.2890633333333,31.736952,0.0616158884999999,39.36469483333333,-89.03776,524.7629466666666,82098.31583333333,3143046.6318703205,762.346194600428,704202.0503382534,8.577545631603995,1.3403923518201046,2025-03-06
2025-03-06 15:15:00,2890.38232421875,2825.939453125,64.44287109375,1.7112630333333332,2.054687533333333,0.507952102589308,29.393012666666667,21.123758666666667,1.510694566666667,2.5858664,424.64128,419.51367,422.2063766666667,537.2039316666667,15.272786333333334,0.112234384,0.1227213633333333,405.47549333333336,498.1893235507246,472.7595816666666,433.46731,422.7402866666666,264.6378266666666,30.792969,29.447266,85.67577999999999,85.11197866666667,85.79036333333333,0.0161480935824875,1.7274111269158208,0.0118855529435633,2.0665730862768963,0.0065158158026907,0.5144679183919988,0.5385888886809411,29.93160155534761,-0.0006190160792343,21.123139650587436,0.0225893353230948,1.5332839019897615,-0.0083459067485152,2.577520493251485,-2.69900640359441,421.9422735964056,-1.5983302668169015,417.9153397331831,1.3074207599500485,423.5137974266168,3.081777971941051,540.2857096386077,-0.1620010277437398,15.110785305589594,0.0014280951734742,0.1136624791734743,0.0018047081415984,0.1245260714749317,-1.5856559073003496,403.889837426033,-3.677579741225316,494.5117438094993,1.354495943574932,474.1140776102416,-2.5597085644840263,430.907601435516,-2.346824965173198,420.39346170149344,3.083568314802278,267.7213949814689,-0.0463142311080524,30.746654768891947,-0.2897850296220774,29.15748097037792,0.830196483542224,86.50597648354221,0.8306793366763401,85.94265800334301,0.0210613904171026,85.81142472375043,1.9891628652069824,221.00507133333332,326.7086166666667,605.5664166666667,31.723965,0.0615846391666666,39.32788833333333,-89.09570333333333,523.54538,81677.15416666669,5263510.317266847,1276.6648193891733,1179293.593614361,14.438475552269466,2.2295621777706676,2025-03-06
2025-03-06 15:30:00,2891.045654296875,2820.860107421875,70.185546875,1.7783203,2.034830733333333,0.4973382891293457,31.460532333333333,22.648622666666668,1.4822456666666666,3.740173166666666,422.5787766666666,417.9453133333333,424.08268333333336,539.10499,15.477213666666668,0.112234384,0.1216510466666666,404.25097166666666,498.12614391304345,469.6570583333333,435.6696133333333,424.42527,264.76132666666666,30.792969,29.447266,85.68229133333334,85.42252500000001,85.79361866666666,0.016780870073551,1.7951011700735509,0.0117706892263989,2.046601422559732,0.0063796658524952,0.503717954981841,0.5764735088192054,32.03700584215254,-0.0006637010876886,22.64795896557898,0.0221639404379518,1.5044096071046185,-0.0120714420792578,3.728101724587409,-2.685897198328007,419.89287946833866,-1.5923548907832696,416.35295844255006,1.313231004474062,425.3959143378074,3.0926837739087887,542.1976737739088,-0.1641694230434662,15.3130442436232,0.0014280951734742,0.1136624791734743,0.0017889683457718,0.1234400150124385,-1.5808672824727523,402.6701043841939,-3.6771133559685154,494.4490305570749,1.3456069534141193,471.00266528674746,-2.572713592946116,433.0968997403872,-2.356179079453966,422.0690909205461,3.0850073407029868,267.84633400736965,-0.0463142311080524,30.746654768891947,-0.2897850296220774,29.15748097037792,0.8302595782235613,86.5125509115569,0.8337102193584514,86.25623521935846,0.0210621895959803,85.81468085626264,2.0015510172220026,219.32209333333333,328.12602666666663,612.4804800000001,31.69149,0.061144534,39.29757833333333,-89.13151133333334,528.2486416666667,82031.50666666665,5757426.156380207,1396.4641429445112,1289955.8227621333,15.725126541974202,2.4276872546334682,2025-03-06
2025-03-06 15:45:00,2863.93017578125,2806.5126953125,57.41748046875,1.8974609333333328,2.2747396,0.49975717809414,29.125871333333333,21.448880000000003,1.4969260333333334,3.006026666666666,422.0345066666667,423.2089833333334,422.12761,535.9717416666667,15.670491333333334,0.11121094,0.1237864633333333,404.5650166666667,498.06296427536233,468.9269316666666,432.5576866666667,422.89000333333337,263.9382066666667,30.792969,29.447266,85.65950666666667,85.45182333333332,85.79297000000001,0.0270397214283284,1.9245006547616617,-0.0045658754690327,2.2701737245309674,-0.0003247471168958,0.4994324309772441,-0.2369618711115109,28.88890946222182,-0.1505574795178148,21.298322520482188,0.0266312154000762,1.5235572487334097,-0.0194699134410787,2.986556753225588,0.3611022800185992,422.3956089466853,0.6759715871353933,423.8849549204688,-2.736027049456254,419.39158295054375,2.068752808315025,538.0404944749818,0.1815427328922965,15.852034066225633,0.000925087577092,0.112136027577092,0.0013321573072018,0.1251186206405351,-2.850795540827619,401.7142211258391,-1.6507355199905192,496.4122287553718,-1.6631904219491958,467.26374124471744,-0.8461047716254484,431.71158189504126,-4.575403480138164,418.3145998531952,2.7594341633677004,266.6976408300344,-0.3380071857753357,30.454961814224664,-0.1478977648983424,29.299368235101657,0.6809350461817445,86.34044171284842,0.8010057097395418,86.25282904307286,-1.1498045777071724,84.64316542229284,2.032079050184308,216.10213933333333,325.07472,605.1562333333333,31.646017,0.061526045,39.18499266666667,-89.23046866666668,522.60979,81268.68000000001,4666242.846621094,1131.7975499097943,1045475.3507781742,12.864431300941202,2.00484917384856,2025-03-06
2025-03-06 16:00:00,2820.559814453125,2754.58349609375,65.976318359375,1.613281233333333,1.9422200666666667,0.4982825268672077,32.209882666666665,24.918867666666667,3.0877613333333334,2.2425076999999995,423.17318,418.0384133333334,424.1901066666667,537.9822233333334,15.025960166666668,0.11121094,0.1237760459999999,403.8535233333333,497.9997846376812,473.9146,430.7655466666667,421.20107666666667,263.86573,27.41145833333333,26.66862,85.64648333333334,85.58073,85.78385333333334,0.0152235020702764,1.6285047354036095,0.011234973228736,1.9534550398954027,0.0063917781739966,0.5046743050412044,0.5902043831545356,32.8000870498212,-0.0007302289334667,24.9181374377332,0.046171130614613,3.1339324639479464,-0.0072377134978927,2.235269986502107,-2.689675206916774,420.4835047930832,-1.5927095980514423,416.44570373528194,1.3135636557646535,425.5036703224313,3.0862427980018765,541.0684661313353,-0.1593829008478788,14.866577265818789,0.0014150726452202,0.1126260126452202,0.0018202180279265,0.1255962640279265,-1.579313017645518,402.2742103156878,-3.676180585454915,494.32360405222624,1.3578051681954548,475.2724051681954,-2.5437541278195117,428.2217925388472,-2.338280105436411,418.8627965612303,3.074571820055894,266.9403018200559,-0.0412282627329254,27.370230070600407,-0.2624408947397683,26.406179105260232,0.8299125994661694,86.4763959327995,0.8352542749252194,86.41598427492522,0.0210597922230135,85.80491312555635,1.9847434438182348,221.13921866666664,322.9570833333333,593.5546833333334,31.58539683333333,0.0614830753333333,39.02910583333333,-89.313802,528.118025,80739.27083333333,5326879.8366038,1292.0351010230277,1193491.5838680014,14.782045608656485,2.3391214049529765,2025-03-06
2025-03-06 16:15:00,2812.034912109375,2746.476318359375,65.55859375,1.5457356666666666,1.8108724,0.498675709529547,36.564451,30.949912666666663,1.4807509333333335,0.46875,424.27604,422.9726600000001,421.37565,534.33995,15.472981833333332,0.1112057333333333,0.123671882,403.14203,497.936605,469.4775083333333,430.3863033333334,420.2467433333333,264.26097,25.71875,25.279297,85.65950533333334,85.01497333333333,85.79101533333333,0.0110596817909054,1.556795348457572,0.000448683025483,1.8113210830254831,-0.0060620820945737,0.4926136274349732,0.4874384929895541,37.05188949298955,0.2568645650086765,31.206777231675343,0.006452408375394,1.4872033417087276,0.0012879490574779,0.4700379490574779,-2.665286489255948,421.6107535107441,-0.2886970645997735,422.6839629354003,-1.5728003679065523,419.8028496320934,1.7182659571716383,536.0582159571717,-0.0088297008651547,15.464152132468175,0.0015284907951977,0.112734224128531,0.0011804604259938,0.1248523424259938,-2.983602142107429,400.1584278578926,-3.0990428341919483,494.837562165808,1.1024449861374706,470.5799533194708,0.6964476186906836,431.08275095202407,-2.6815296595485165,417.5652136737848,2.9417943000302103,267.2027643000302,0.2506193463373591,25.96936934633736,-0.4168823069994118,24.862414693000588,1.0018205916565677,86.66132592498991,-0.3341538500746424,84.68081948325869,-0.7257643150804114,85.06525101825292,1.9609565592690328,222.567863,327.2025066666667,598.7226666666667,31.503121166666663,0.0615598991666666,39.033434666666665,-89.19726666666666,530.0303466666667,81800.62666666668,5362734.052135417,1300.7315436700294,1201524.7488343164,14.688454083982359,2.3313577462245276,2025-03-06
2025-03-06 16:30:00,2790.838134765625,2714.921630859375,75.91650390625,1.528483066666667,1.8121744666666668,0.4865896648012919,36.73561966666667,31.550244000000003,1.4360944,0.0,424.0468733333333,416.5130166666667,425.60090666666673,531.6447733333334,15.592692,0.1118906326666666,0.1225416736666666,402.4305366666667,495.3971250000001,469.041595,432.40841666666665,420.6276433333333,264.25061666666664,25.71875,25.279297,85.677735,85.40429999999999,85.78645666666667,0.0144233160648035,1.5429063827314702,0.0104827109801934,1.8226571776468603,0.0062417865999103,0.4928314514012023,0.6731326521596586,37.40875231882633,-0.0009245564981092,31.549319443501894,0.0214738430077221,1.457568243007722,0.0,0.0,-2.695228373819077,421.3516449595142,-1.586897897895767,414.92611876877095,1.3179323941591292,426.91883906082586,3.049886746497009,534.6946600798304,-0.1653943212561319,15.427297678743868,0.0014237212053326,0.1133143538719993,0.0018020656725483,0.124343739339215,-1.5737482739036182,400.8567883927631,-3.656968033309852,491.7401569666902,1.3438435992258064,470.3854385992258,-2.553455593910087,429.85496107275657,-2.3350967143450703,418.2925466189882,3.079056531652384,267.329673198319,-0.0386823411315191,25.68006765886848,-0.2487688272986119,25.030528172701388,0.8302154274505966,86.5079504274506,0.8335323462652866,86.23783234626528,0.0210604313369913,85.80751709800366,1.982005890826756,220.37157333333332,327.9027566666667,613.1719,31.4251765,0.0614739601666666,39.0009585,-89.20963666666667,530.7580150000001,81975.68916666666,6223307.726838785,1509.4637525501196,1394336.952143122,17.009151936597487,2.720204477664036,2025-03-06
2025-03-06 16:45:00,2817.684814453125,2751.797607421875,65.88720703125,1.5022786333333336,1.7945963666666669,0.4836640488092286,37.46008533333333,27.77408033333333,1.4747243,0.0,422.22786,421.40429666666665,424.18294,534.5207716666666,15.3385415,0.111875006,0.123239588,401.7190433333334,499.7804866666667,470.516765,434.9775966666666,422.9003266666667,264.19885,25.71875,25.279297,85.68424466666666,85.26236999999999,85.79296666666669,0.0141760416052374,1.516454674938571,0.0103810286392984,1.8049773953059651,0.0062042579140037,0.4898683067232323,0.6864075472077573,38.14649288054109,-0.0008138988228161,27.77326643451052,0.0220514738431352,1.496775773843135,0.0,0.0,-2.683666783210469,419.5441932167895,-1.6055334786325943,419.79876318803406,1.313541463184663,425.49648146318464,3.066385487084176,537.5871571537508,-0.162698503917829,15.17584299608217,0.0014235223681631,0.1132985283681631,0.0018123290174566,0.1250519170174566,-1.5709659020326967,400.1480774313007,-3.689325535371324,496.0911611312954,1.3480700852845755,471.8648350852845,-2.568627100268202,432.40896956639847,-2.3477134205186303,420.552613246148,3.078453344817376,267.27730334481737,-0.0386823411315191,25.68006765886848,-0.2487688272986119,25.030528172701388,0.8302785059819513,86.51452317264861,0.8321471321027047,86.0945171321027,0.0210620295310803,85.81402869619777,1.9681269906469985,222.98722966666668,326.6612666666667,604.8984300000001,31.3818745,0.0619817741666666,38.91435166666666,-89.26367333333333,530.0307399999999,81665.31666666667,5380699.626489257,1305.0890950673218,1205549.949786537,14.762080146057972,2.338345534365164,2025-03-06
2025-03-06 17:00:00,2801.18994140625,2753.5166015625,47.67333984375,1.6401367,1.9624023333333331,0.4822322674093739,38.225496666666665,25.49701333333333,1.4726579,0.5063078666666666,424.1399733333333,420.4947933333333,421.49739666666665,536.0853000000001,15.832519666666666,0.1115338593333333,0.1210599033333333,401.00755,499.6513226666667,467.69327166666665,434.78824,423.3811666666666,264.29204333333337,25.719401,25.279297,85.67448,85.38346333333334,85.78775999999999,0.0154769199145747,1.6556136199145748,0.0113517196415584,1.973754052974892,0.0061858915683903,0.4884181589777643,0.7004327185666384,38.9259293852333,-0.0007471710633915,25.49626616226994,0.0220205750740909,1.494678475074091,-0.0016341131317687,0.5046737535348979,-2.6958201144435066,421.4441532188898,-1.6020683073893451,418.892725025944,1.3052253047849265,422.8026219714516,3.075360717289982,539.16066071729,-0.1679382138788288,15.664581452787838,0.0014191815423773,0.1129530408757107,0.0017802751471507,0.122840178480484,-1.5681835301617184,399.4393664698383,-3.688372060683605,495.9629506059831,1.3399805395301885,469.0332522061968,-2.5675089124135866,432.2207310875864,-2.3503827836047435,421.0307838830619,3.079539236480855,267.3715825698142,-0.0386833202694667,25.68071767973053,-0.2487688272986119,25.030528172701388,0.8301838865699125,86.50466388656992,0.8333289837219979,86.21679231705534,0.0210607513031391,85.80882075130313,2.039197073414757,217.04582433333331,328.1463166666667,607.3125,31.327746333333337,0.061239586,38.9295075,-89.24153799999999,531.0464116666667,82036.57916666666,3910957.718231201,948.6030857781252,876253.1284258276,10.681248990716927,1.7018960099441556,2025-03-06
2025-03-06 17:15:00,2811.528076171875,2740.785400390625,70.74267578125,1.5320638000000002,1.8354492333333332,0.4851751380536719,38.633499,26.288102,3.004545433333333,0.9785798666666666,423.3164033333333,417.86653666666666,424.48372,537.3380266666667,15.104817666666667,0.11017969,0.1212213586666666,401.9609683333333,499.5221586666667,470.7308633333333,438.1611766666667,425.9508633333333,264.7279466666667,25.719401,25.279297,85.66341,85.26432133333333,85.79101666666666,0.0126615020268001,1.5447253020268004,0.002463654039793,1.8379128873731263,-0.0026484914313278,0.482526646622344,0.0809464338623726,38.71444543386237,-0.0238595922770414,26.26424240772296,0.0331990635250596,3.037744496858393,-0.001199029419832,0.9773808372468346,-1.7239726633765713,421.5924306699568,-2.452551550511771,415.4139851161549,3.311628956314564,427.79534895631457,3.8433499280612295,541.1813765947279,-0.0713430469066178,15.03347461976005,0.0006760466194262,0.1108557366194262,-0.0005980306804531,0.1206233279862135,1.1765179870441784,403.1374863203775,1.1838468861599267,500.7060055528266,3.778725926178538,474.5095892595119,-2.912105371622601,435.2490712950441,-1.673132583646634,424.27773074968667,2.8241784376546093,267.5521251043213,-0.155272411828907,25.56412858817109,0.0851488186954618,25.36444581869546,-0.1323752237954778,85.53103477620452,-0.0595134609789909,85.20480787235434,-1.3233132269597974,84.46770343970687,1.974988263420888,223.922029,327.8587833333333,604.6171866666667,31.282277333333333,0.0609778666666666,38.894863,-89.18424666666665,531.7207316666667,81964.69583333332,5798401.902846271,1406.402813301027,1299136.4707305576,15.849951708138057,2.5161646572483076,2025-03-06
2025-03-06 17:30:00,2805.298095703125,2761.790283203125,43.5078125,1.5278320333333333,1.8421224,0.4889365063123185,41.78072666666667,29.273926666666668,1.5053776,1.0293787333333333,423.5097666666666,422.54297333333335,421.0175733333333,538.726525,15.6987305,0.1094557333333333,0.1211250066666666,401.07838,499.3929946666667,467.578815,439.7189333333333,427.2367766666667,264.77466,25.71875,25.279297,85.67448,85.01497333333333,85.79166666666667,0.0144171726800712,1.5422492060134043,0.0106559479037691,1.8527783479037687,0.0062718909875603,0.4952083972998788,0.76557770375139,42.54630437041806,-0.0008578507071064,29.27306881595956,0.0225098310039655,1.5278874310039656,-0.0033223289947634,1.0260564043385698,-2.691814541012377,420.81795212565424,-1.6098717910896312,420.9331015422437,1.303739465106105,422.3213127984394,3.0905126336184594,541.8170376336185,-0.1665190895600599,15.53221141043994,0.0013927390066347,0.110848472339968,0.001781232539674,0.1229062392063407,-1.56846051856121,399.5099194814388,-3.6864651113081663,495.70652955535854,1.339652611558506,468.9184676115585,-2.5966256131728187,437.1223077201605,-2.371787040755919,424.8649896259108,3.0851627011240907,267.8598227011241,-0.0386823411315191,25.68006765886848,-0.2487688272986119,25.030528172701388,0.8301838865699125,86.50466388656992,0.8297325800950688,85.8447059134284,0.0210617103832504,85.81272837704992,2.030898400357646,218.2154873333333,330.62930666666665,607.7929800000001,31.225985166666668,0.0606992206666666,38.89486683333333,-89.13802199999999,537.680075,82657.32666666666,3596239.470364583,872.2681513232521,805740.2594218277,9.747959339057113,1.5509158390917854,2025-03-06
2025-03-06 17:45:00,2817.834228515625,2777.7626953125,40.071533203125,1.7719726666666666,2.093912766666667,0.4891434986823194,36.968865666666666,24.50419833333333,1.4998595,0.0,423.2233066666667,424.17578333333336,419.8932233333333,533.9512583333333,15.548258333333331,0.1087395903333333,0.120989588,403.10658666666666,499.2638306666667,466.19295833333337,435.3024133333333,423.66387,264.02229,25.720052,25.279297,85.68489666666666,85.22330666666666,85.79557333333332,-0.0157870605744268,1.7561856060922398,0.0221255495986913,2.1160383162653584,-0.0011472440056637,0.4879962546766557,0.0659870024057767,37.03485266907244,-0.0088891499750083,24.495309183358327,0.0011279403139501,1.5009874403139505,0.0,0.0,-0.0788809249786481,423.14442574168805,3.350244468048686,427.5260278013821,-3.917469418871633,415.9757539144617,1.3597063312654427,535.3109646645987,-0.1049945985466322,15.4432637347867,0.0002280080375476,0.108967598370881,-0.0013658809271475,0.1196237070728524,1.2849742811620786,404.3915609478288,-1.4441168979691952,497.8197137686975,-2.9141838258011603,463.2787745075322,-1.1446500721913822,434.157763261142,-2.4405271287411097,421.2233428712589,3.6508234257790377,267.67311342577904,-0.3202451694107679,25.39980683058923,0.2482722102029555,25.527569210202955,-0.0765340947563686,85.60836257191029,0.4157903167449177,85.63909698341158,-0.4763592820962401,85.31921405123708,2.023375339890256,219.02375333333333,326.70185666666663,602.6015566666666,31.2000045,0.0605156283333333,38.80826316666666,-89.18359333333332,525.2686616666666,81675.46416666666,3272861.0742352293,793.832697262393,733287.0774421904,8.978058281319925,1.4220685091270904,2025-03-06
2025-03-06 18:00:00,2801.38330078125,2720.7392578125,80.64404296875,1.5183919333333336,1.7592773666666666,0.4952942520729744,39.87118,27.713718666666665,3.0502701,2.0059292,423.3737,416.88541333333336,424.1399733333333,539.7438783333333,15.18326825,0.108734382,0.1216770903333333,402.5258683333333,499.1346666666667,470.3127116666667,442.07113,429.52682333333337,264.21724,25.720052,25.279297,85.678385,85.49023666666666,85.80338466666667,0.0173104452429038,1.5357023785762374,0.0063497261165719,1.7656270927832385,0.0033754599752953,0.4986697120482698,0.3732889947358018,40.24446899473581,-0.1226129205789057,27.59110574608776,0.0201308123361445,3.0704009123361446,-0.0291702438055416,1.9767589561944583,-1.3652652453225187,422.0084347546775,-3.5561909909957308,413.3292223423376,1.6242666916389794,425.7642400249723,3.355658200082189,543.0995365334155,-0.0580498802586895,15.12521836974131,-0.0004935017121275,0.1082408802878725,6.721352342438369e-05,0.1217443038567577,-0.5769246725451467,401.9489436607882,-1.1915865533552503,497.94308011331145,0.7970575729704024,471.1097692396371,5.466045657024552,447.5371756570245,-0.9925459019280538,428.5342774314053,3.7226838002430895,267.9399238002431,-0.2225341162390748,25.497517883760924,0.0348685957090033,25.314165595709003,-0.7889697491089294,84.88941525089108,0.5460769071253253,86.03631357379199,0.1443262757073427,85.94771094237402,2.0164927142862896,219.3788,325.3385866666667,605.3906266666667,31.1718605,0.0606067738333333,38.74546933333333,-89.24088666666667,535.83476,81334.64666666667,6559154.7406347655,1590.923470754468,1469583.7376400249,18.068360752371763,2.8787221993598657,2025-03-06
2025-03-06 18:15:00,2802.216796875,2741.049560546875,61.167236328125,1.5963541666666667,1.8719075333333333,0.4924835486431329,38.31999066666666,24.517418666666668,1.5401365,0.4373139666666667,423.73177,419.3561233333333,421.9557266666666,535.4124416666666,15.753418,0.1094140666666666,0.1218437553333333,403.19742,499.83690666666666,465.71039,436.0881833333333,425.04292,264.4122233333333,25.720052,25.279297,85.66145833333333,85.21224000000001,85.78255,-0.0142224202446719,1.5821317464219948,0.0197797079382933,1.8916872412716264,-0.0011550778055741,0.4913284708375587,0.0683986719828055,38.38838933864947,-0.0088939457868981,24.50852472087977,0.0011582298524202,1.5412947298524202,-0.0006033692560985,0.4367105974105681,-0.0789756930536214,423.6527943069464,3.312177610186154,422.66830094351945,-3.936711915024659,418.019014751642,1.3634272331239572,536.7758688997906,-0.1063800049617977,15.647037995038202,0.0002294222972912,0.1096434889639578,-0.0013755238302145,0.1204682315031188,1.285263828644247,404.4826838286442,-1.4457745160152058,498.39113215065146,-2.911167279097242,462.7992227209027,-1.146716294798182,434.9414670385351,-2.448471183391973,422.59444881660806,3.6562153104863455,268.06843864381966,-0.3202451694107679,25.39980683058923,0.2482722102029555,25.527569210202955,-0.0765131595426567,85.58494517379067,0.4157363243217276,85.62797632432174,-0.4762869731707724,85.30626302682923,2.0305333343192467,217.45926666666665,328.3797333333334,604.24219,31.1545355,0.0611666693333333,38.77145633333333,-89.179688,529.44069,82094.93333333335,5021520.188541668,1217.9700956476008,1125075.5164525583,13.704567027107133,2.1828159904093787,2025-03-06
2025-03-06 18:30:00,2799.375244140625,2747.690185546875,51.68505859375,1.5680338666666664,1.8693034,0.4905831520320268,35.85810466666667,22.669591,3.0617024666666666,0.0,422.9225266666666,417.75912,423.55273333333326,537.6711,15.415120416666667,0.1093880266666666,0.1206406299999999,405.78479,499.6279422222222,469.87239166666666,436.3985433333333,425.13772666666665,264.37259,25.71875,25.279297,85.65104333333333,85.28971200000001,85.77409,0.0087874587198559,1.5768213253865224,0.0223506040842578,1.8916540040842575,0.0051316583883045,0.4957148104203314,0.0401113161757251,35.898215982842395,-0.0356539717362416,22.63393702826376,0.038783886109714,3.1004863527763806,0.0,0.0,0.4227538644145738,423.3452805310813,-4.288640252616119,413.4704797473839,-0.2896395729439973,423.26309376038927,3.237615767688794,540.9087157676888,-0.0940307487061407,15.321089667960528,0.0002394928844184,0.109627519551085,0.0004876476866486,0.1211282776866486,-0.0265222075416318,405.7582677924584,-3.019417252867868,496.60852496935433,1.4223819977063386,471.294773664373,3.5486981138479337,439.9472414471812,-1.111912357837184,424.0258143088295,1.895552619568889,266.2681426195689,0.2713833728973824,25.990133372897382,0.2881869088651498,25.56748390886515,1.395201490882101,87.04624482421544,-1.4597105288914063,83.8300014711086,-1.491453139756615,84.28263686024339,2.040859709684946,217.77115233333333,327.4427033333333,603.9609333333333,31.152367833333333,0.0607083361666666,38.77362283333333,-89.12435,528.204105,81860.67583333333,4230973.826969808,1026.2230167819932,947952.9872920306,11.580077706932734,1.846306910869918,2025-03-06
2025-03-06 18:45:00,2784.72509765625,2741.154541015625,43.570556640625,1.5024414,1.7898763000000002,0.4905298874333046,38.62119933333333,25.89533433333333,3.592528933333333,1.3318155333333337,422.3066366666667,420.6809866666667,422.74349,540.1089083333334,15.496175083333332,0.10903907,0.1200494833333333,404.5408066666666,499.4189777777778,469.3632866666667,440.9690766666667,428.8975933333333,264.46932,25.720703,25.279297,85.66276,85.08593666666667,85.79687533333333,0.025387940455098,1.5278293404550982,-0.0183434413137131,1.771532858686287,-0.0014992893103696,0.4890305981229349,0.036818728329564,38.658018061662894,0.1356687559200757,26.03100308925341,-0.0245471068751816,3.567981826458152,-0.0200313599375712,1.3117841733957625,-0.918802328929246,421.38783433773744,-8.413619733333348,412.2673669333333,0.2530284747510904,422.9965184747511,-2.607454419698115,537.5014539136353,-0.0650606692247119,15.43111441410862,0.0015729217260978,0.1106119917260978,0.0006985258475101,0.1207480091808434,-0.5378451020306443,404.002961564636,0.2983919669706552,499.71736974474845,-0.0214752687891177,469.3418113978776,1.829929667225258,442.799006333892,0.673161740649789,429.5707550739831,5.289386400000012,269.7587064,-0.1748966158166212,25.54580638418338,0.5055859399999996,25.78488294,-0.4826851748304506,85.18007482516956,0.7140423335506654,85.79997900021733,-0.6654486979956005,85.13142663533773,2.055594382006892,215.96503233333337,327.24649666666664,603.9726633333333,31.15020733333333,0.0606822946666666,38.77145216666666,-89.15299533333332,536.5757833333334,81811.62416666666,3564578.0046152747,864.5886604481537,798646.4833157731,9.762017212722366,1.5646268522984885,2025-03-06
2025-03-06 19:00:00,2823.965576171875,2759.26318359375,64.702392578125,1.7845052,2.1567383,0.4935931338827604,34.45045066666666,20.35218833333333,1.5308348,0.0,423.69596,422.0559866666667,420.71679666666665,534.5469483333334,15.678304,0.10903907,0.12042709,407.14677499999993,499.2100133333333,466.3886166666667,434.7800133333333,423.6297666666667,263.82905,25.719401,25.279297,85.67578166666665,84.94335866666667,85.794922,0.0127680690119393,1.7972732690119393,0.0005343788251557,2.157272678825156,-0.0060002964686972,0.4875928374140632,0.4592568819307843,34.909707548597446,0.1689102020907036,20.52109853542404,0.0066706500482354,1.5375054500482357,0.0,0.0,-2.6616424480164937,421.0343175519835,-0.2880713955540841,421.7679152711126,-1.5703411732068275,419.1464554934598,1.7189315974430883,536.2658799307765,-0.0089468685405371,15.669357131459462,0.0014987106313336,0.1105377806313336,0.0011494885633146,0.1215765785633146,-3.0132407430754142,404.1335342569245,-3.106968234595911,496.1030450987374,1.0951915329470694,467.48380819961375,0.7035574845089627,435.4835708178423,-2.7031162097150627,420.9266504569516,2.9369860992805457,266.76603609928054,0.2506256900824652,25.970026690082467,-0.4168823069994118,24.862414693000588,1.002010949583891,86.67779261625054,-0.3338723665235648,84.6094863001431,-0.7257973642201847,85.06912463577981,2.0930781173951645,213.70653633333333,325.6937766666667,596.9531233333333,31.148043666666663,0.060799482,38.73897650000001,-89.18294333333334,524.7114533333333,81423.44416666667,5268291.649534709,1277.824531886775,1180364.8548397708,14.496621543344041,2.2911891392753656,2025-03-06
2025-03-06 19:15:00,2815.73291015625,2738.71875,77.01416015625,1.5908203,1.8141276,0.4916205089328594,34.849248,22.70071833333333,3.0157852666666667,1.4868409,423.3522133333333,417.2005166666666,423.3092466666667,538.733695,15.118896500000002,0.1086849033333333,0.1216614629999999,408.1174266666667,499.44095333333337,469.6797133333333,439.48938,426.76177,264.14852333333334,25.720703,25.279297,85.65494866666666,85.16471333333334,85.78255200000001,0.0181361656960308,1.608956465696031,0.0065476960135852,1.8206752960135848,0.0033504231958918,0.4949709321287513,0.3262717770885786,35.175519777088574,-0.1004340632726723,22.60028427006066,0.0199032234061422,3.035688490072809,-0.0216216562145119,1.465219243785488,-1.3651959566557252,421.9870173766776,-3.5588789421673823,413.6416377244992,1.6210853794794389,424.9303320461461,3.349377758335322,542.0830727583353,-0.0578037690579904,15.061092730942011,-0.000493277148321,0.1081916261850123,6.720489100120464e-05,0.1217286678910011,-0.5849388356443797,407.5324878310223,-1.192317752964982,498.2486355803684,0.7959848056333954,470.4756981389667,5.43412327526886,444.9235032752688,-0.9861564468217808,425.77561355317823,3.721715618069197,267.87023895140254,-0.2225397487980487,25.49816325120195,0.0348685957090033,25.314165595709003,-0.7887539355401998,84.86619473112646,0.543997596294119,85.70871092962746,0.1442912339522308,85.92684323395224,2.035993475688428,218.67167333333333,325.45360666666664,610.2187466666667,31.1155645,0.0607226595,38.704334333333335,-89.17903666666666,530.472885,81363.40166666666,6266134.046813964,1519.85127964907,1403932.2225502355,17.255082675893146,2.7351372666939615,2025-03-06
2025-03-06 19:30:00,2811.37939453125,2746.4677734375,64.91162109375,1.6604817666666667,1.8486328333333333,0.4937380341122922,32.21942766666667,19.382242666666667,1.5186657666666663,0.4342013666666666,422.47136,424.97070333333335,418.4537766666666,535.7892666666667,15.753255166666667,0.10900782,0.1207630266666666,408.483115,499.6718933333333,466.5836766666666,434.3826466666667,422.8226733333333,264.40035,25.720052,25.279297,85.59114666666666,85.29947800000001,85.736328,0.0118806859121884,1.6723624525788552,0.0004580389941706,1.849090872327504,-0.0060020579282392,0.4877359761840529,0.4295152487542069,32.648942915420875,0.1608602707570128,19.54310293742368,0.0066176231881249,1.5252833898547915,0.0011930223807017,0.4353943890473684,-2.653949555825932,419.8174104441741,-0.2900608152622226,424.6806425180711,-1.561894366447632,416.89188230021904,1.722926494886451,537.5121931615531,-0.0089896396358746,15.744265527030793,0.0014982811090786,0.1105061011090786,0.0011526951122425,0.1219157217789092,-3.0231308229725187,405.4599841770275,-3.109842869418685,496.56205046391466,1.0956495802766426,467.6793262469433,0.7029144689980171,435.0855611356647,-2.697966271623443,420.1247070617099,2.9433458999109803,267.343695899911,0.2506320338275714,25.97068403382757,-0.4168823069994118,24.862414693000588,1.0010211109729283,86.59216777763959,-0.3352721040245541,84.96420589597545,-0.7253016778815606,85.01102632211844,2.071134594125318,215.64426,329.1577833333333,608.9765566666666,31.093912333333336,0.0603997416666666,38.75413383333333,-89.09049533333332,526.58944,82289.44583333333,5341541.3279479975,1295.5912468402996,1196776.50244379,14.5434993555274,2.308888697840546,2025-03-06
2025-03-06 19:45:00,2802.36962890625,2714.625244140625,87.744384765625,1.5436198,1.7088216,0.49406518457283,27.11402633333333,14.996254333333331,3.0714519,0.0,423.0299466666667,420.8457066666667,423.6458366666666,534.8558683333333,15.293131416666668,0.107992195,0.1209453186666666,412.2554566666667,499.6304081818182,469.1263683333333,431.28358333333335,419.5840566666666,264.6816833333333,25.720703,25.279297,85.570312,85.09375133333333,85.74609333333335,0.0102224398593122,1.5538422398593124,0.0056623883023163,1.7144839883023164,0.0098813036914565,0.5039464882642866,-0.2360264618480059,26.87799987148533,0.0646751419622742,15.060929475295609,-0.0155675942103528,3.055884305789647,0.0,0.0,1.442266216734822,424.4722128834016,-3.7753324502224928,417.0703742164442,-2.5244390514839097,421.12139761518273,-4.238278719671143,530.6175896136622,-0.0960490109070466,15.19708240575962,-0.0014428424158398,0.1065493525841601,0.0012673268575477,0.1222126455242144,2.6164881319152187,414.8719447985819,-0.6167424256194636,499.0136657561988,-2.692849834496428,466.43351849883686,2.527424097956441,433.8110074312898,-2.293506613391856,417.2905500532748,5.293633666666665,269.975317,0.2799436341944137,26.00064663419441,-0.1496827481931575,25.12961425180684,-1.657358354293379,83.91295364570662,0.0045294216365903,85.09828075496992,-1.0099087134832416,84.7361846198501,2.035897292763482,219.0466043333333,329.73285333333337,605.1445333333332,31.074427166666663,0.0607773469999999,38.81259033333333,-89.03906133333334,520.2893216666666,82433.21333333335,7233051.58818685,1754.3772013085213,1620570.8521647204,19.65919787224179,3.1310782082615978,2025-03-06
2025-03-06 20:00:00,2795.799560546875,2734.95947265625,60.840087890625,1.4658203333333333,1.6196289333333336,0.493384912797886,28.387342,15.897176333333334,1.5398306999999998,0.0,423.10156,419.8359366666666,423.82486666666665,538.1656266666666,15.522949333333331,0.1076562566666666,0.119843757,412.6934483333333,499.588923030303,470.0015383333333,432.6652933333333,420.6648933333333,264.89662000000004,25.71875,25.279297,85.538412,84.91210866666667,85.72525833333333,0.0138320079711375,1.4796523413044709,0.0093689113910331,1.6289978447243667,0.0063289534490162,0.4997138662469022,0.5201612762112156,28.907503276211216,-0.0004658549607583,15.896710478372576,0.0230250063716359,1.5628557063716355,0.0,0.0,-2.689219992485846,420.41234000751416,-1.5995580898991193,418.2363785767676,1.312432639312135,425.1372993059788,3.087294927964649,541.2529215946313,-0.1646545489951307,15.358294784338202,0.0013698420667589,0.1090260987334256,0.0017623908185421,0.1216061478185421,-1.6138825034141746,411.0795658299192,-3.687911433312252,495.9010115969908,1.346593917572534,471.34813225090585,-2.554972500464544,430.1103208328688,-2.335303506157232,418.3295898271761,3.0865837828961844,267.9832037828962,-0.0386823411315191,25.68006765886848,-0.2487688272986119,25.030528172701388,0.8288653905477901,86.36727739054778,0.8287286373550131,85.74083730402168,0.0210454072487209,85.74630374058205,2.0425649966455803,217.8227773333333,331.08599,601.1953133333333,31.0397805,0.0605716173333333,38.801765,-89.05664,525.99362,82771.4975,5035825.182738647,1221.4397730552691,1128280.5615643437,13.6312691644167,2.1761248105613236,2025-03-06
2025-03-06 20:15:00,2814.240478515625,2746.526611328125,67.7138671875,1.5958659,1.8059895666666668,0.4905318187222986,24.19748333333333,11.311535999999998,1.5119427666666667,0.0,423.94661333333335,417.4511733333334,423.8964866666667,534.0542266666666,15.755859333333332,0.1083203166666666,0.1200859433333333,414.6856666666667,499.5474378787879,467.8385566666667,428.14643,417.10040333333336,264.48241333333334,25.721354,25.279297,85.50976533333333,85.22005333333334,85.70898333333332,-0.0173801107013247,1.5784857892986752,-0.0147471135943304,1.7912424530723363,-0.0016560538182679,0.4888757649040306,0.1796578871038292,24.377141220437164,0.1302979722176207,11.44183397221762,0.0071724837419084,1.5191152504085752,0.0,0.0,4.089491051637992,428.03610438497134,-3.1354806680417937,414.3156926652916,-1.6130120771284735,422.28347458953823,-1.6527368240978149,532.4014898425688,-0.2882694697399355,15.467589863593398,0.0007289821089817,0.1090492987756484,0.0008483924860834,0.1209343358194168,-1.3278474195353738,413.3578192471313,-1.4641962600125566,498.0832416187753,-3.098831174039958,464.7397254926268,-2.680620707848845,425.4658092921512,1.0177792111771282,418.1181825445105,1.7782259476134072,266.26063928094675,0.2647217046533363,25.986075704653334,-0.2394815845346158,25.039815415465384,0.2504870250544968,85.76025235838783,0.4987482583560307,85.71880159168937,1.7141796666666664,87.42316299999999,2.07496829221174,215.38358566666665,330.2369,604.4414066666667,31.0311185,0.060871097,38.81042683333334,-89.069012,522.5098916666666,82559.22499999999,5590404.396752929,1355.953002709995,1252534.4671933036,15.171344779378728,2.406115174038566,2025-03-06
2025-03-06 20:30:00,2824.95458984375,2753.838623046875,71.115966796875,1.4614258,1.6922200666666667,0.491352984648184,23.567657666666666,10.132437666666666,1.5255562333333332,0.0,423.05143333333336,421.03906,421.7623733333333,536.4353366666667,15.323323583333334,0.10899219,0.1200286483333333,417.6164633333333,499.5059527272728,470.4165266666666,429.11796333333336,417.32996,264.53166000000004,25.71875,25.279297,85.48763166666667,85.21419333333334,85.78581000000001,0.0081900137252344,1.4696158137252344,0.0202332808753802,1.712453347542047,0.0051397110863761,0.4964926957345602,0.0263630712492073,23.594020737915876,-0.015935957829436,10.11650170883723,0.0193248690399301,1.5448811023732634,0.0,0.0,0.4228827196730549,423.4743160530064,-4.322311528805528,416.7167484711945,-0.2884152646937536,421.4739580686396,3.2301745515751463,539.6655112182418,-0.0934707968709371,15.229852786462397,0.0002386262441841,0.1092308162441841,0.0004851739641223,0.1205138222974556,-0.0272955290249115,417.5891678043084,-3.018680029917391,496.48727269735537,1.4240291849896494,471.8405558516563,3.48949401954377,432.60745735287713,-1.091491793631235,416.2384682063688,1.896693152160367,266.4283531521604,0.2713833728973824,25.990133372897382,0.2881869088651498,25.56748390886515,1.392539617867044,86.88017128453372,-1.458418047180828,83.75577528615251,-1.4916569289288333,84.29415307107118,2.038870646464186,217.95015466666663,330.02717333333334,606.7031333333333,31.015967666666665,0.060563805,38.71948883333334,-89.09895866666666,526.6142500000001,82506.79333333333,5867550.375209961,1423.1747804218337,1314629.2399190604,15.933587851461692,2.5174198216336094,2025-03-06
2025-03-06 20:45:00,2798.914306640625,2746.32666015625,52.587646484375,1.4964193,1.7290039,0.4905121763897476,24.235176,11.791004,2.924234033333333,0.0,423.3092400000001,423.00846,419.5351566666666,537.90107,15.640380750000002,0.1079739633333333,0.12005209,416.1852983333333,499.4644675757576,469.40558166666665,430.0401733333333,417.8093033333333,264.54476666666665,25.71875,25.279297,85.48893333333332,85.19205799999999,85.96679666666667,0.0107068250029185,1.5071261250029186,0.0004283983238819,1.729432298323882,-0.0059628432362746,0.484549333153473,0.3230776708988898,24.55825367089889,0.0978578242237659,11.888861824223769,0.0127424212563673,2.9369764545897006,0.0,0.0,-2.659213087190153,420.6500269128099,-0.2887214996422358,422.7197385003578,-1.5659306577280176,417.9692260089386,1.7297173773123404,539.6307873773123,-0.0089252275306179,15.631455522469384,0.0014840710467807,0.109458034380114,0.0011459091509811,0.1211979991509811,-3.0801336879237056,413.1051646454096,-3.108551899240581,496.355915676517,1.1022760851962516,470.5078577518629,0.6958875139374072,430.7360608472707,-2.665976730805937,415.14332660252734,2.944953568749952,267.4897202354166,0.2506193463373591,25.96936934633736,-0.4168823069994118,24.862414693000588,0.9998256870479736,86.4887590203813,-0.3348498865589988,84.85720811344099,-0.727251368456507,85.23954529821016,2.0829195454941263,214.17922066666665,331.25174,603.9023466666667,30.992151,0.0605052108333333,38.70433583333333,-89.07096466666667,532.3797500000001,82812.935,4354937.350113525,1056.290378551182,975727.1113790832,11.782303228101785,1.878858754610923,2025-03-06
2025-03-06 21:00:00,2809.101806640625,2756.4296875,52.672119140625,1.5857747333333334,1.8618164,0.4933576008325514,19.41464833333333,9.639745,1.5094809666666666,0.0,423.7675766666666,418.5970066666667,422.4713566666667,532.2597816666666,15.586995333333334,0.1079687549999999,0.1206979233333333,414.0661816666667,499.4229824242424,468.8834383333333,423.7510066666667,413.30576,264.2505333333333,25.71875,25.279297,85.48372333333333,84.9694,86.13736833333333,0.0014372465934315,1.587211979926765,-0.0273935720426767,1.8344228279573236,3.690140417311749e-05,0.4933945022367245,-0.2722570504249866,19.142391282908346,0.0845002292924004,9.7242452292924,-0.0069077374381614,1.5025732292285052,0.0,0.0,-0.0166601663632945,423.7509165003033,-1.356425666981977,417.2405809996847,-0.2580952702778063,422.2132613963889,0.0465937461885914,532.3063754128552,-0.1577216804552108,15.429273652878123,-0.0003410022193995,0.1076277527806004,-0.0007472843464383,0.1199506389868949,-1.680600323548333,412.3855813431184,-6.7281940065236086,492.6947884177188,-2.8687303632191856,466.01470797011416,2.565950450211915,426.3169571168786,1.9797226397816416,415.2854826397816,2.820830092223048,267.0713634255564,0.2310915245069935,25.949841524506997,-0.1687120452051083,25.11058495479489,0.2072952861424966,85.69101861947583,-0.652867193783905,84.31653280621609,0.4673085258634302,86.60467685919676,2.083814902008801,214.601978,329.45546666666667,595.6874966666667,30.97050183333333,0.0604205765,38.6870155,-89.11588533333334,522.818205,82363.86666666667,4338279.397949219,1052.2499910133304,971994.8841987437,11.801229392647224,1.8750519833816572,2025-03-06
2025-03-06 21:15:00,2785.44091796875,2727.33984375,58.10107421875,1.3221029,1.5387369666666668,0.4933657408999021,26.71160133333333,16.471312666666666,1.5333015666666665,0.0,424.2760366666666,421.8769566666667,421.5761733333334,537.4107116666667,15.202474000000002,0.1079687549999999,0.12058074,405.35156833333326,499.3814972727273,474.15131,424.32392333333337,414.04481333333337,264.54124333333334,25.71875,25.279297,85.49544333333334,84.94400866666666,86.25260533333334,0.0094595975781326,1.3315624975781326,0.0003812555526423,1.5391182222193092,-0.0059975321974414,0.4873682087024607,0.3560907477937434,27.06769208112708,0.1367014055520066,16.608014072218673,0.0066813990442629,1.5399829657109294,0.0,0.0,-2.665286468316083,421.61075019835056,-0.2879491998654089,421.58900746680126,-1.573548828745345,420.002624504588,1.7281405421327918,539.1388522087994,-0.0086753348046411,15.19379866519536,0.0014839994597382,0.1094527544597382,0.0011509551678614,0.1217316951678615,-2.9999546501910004,402.3516136831423,-3.108035511169362,496.27346176155794,1.1134201854221146,475.2647301854221,0.686637524638229,425.0105608579716,-2.6419561006684944,411.40285723266487,2.9449143464541976,267.48615767978754,0.2506193463373591,25.96936934633736,-0.4168823069994118,24.862414693000588,0.9999018239813608,86.4953451573147,-0.3338749213676664,84.610133745299,-0.7296692175797688,85.52293611575357,2.065122905213523,215.69462066666665,330.06436,591.6093733333333,30.95967183333334,0.0599635443333333,38.61989716666666,-89.19075333333332,533.3457233333334,82516.09000000001,4794273.469331055,1162.8513869816234,1074160.7116965349,13.017591014025687,2.085884279359245,2025-03-06
2025-03-06 21:30:00,2793.31103515625,2722.434814453125,70.876220703125,1.4741210666666664,1.6625976666666666,0.4924647144479998,27.503800666666667,16.821104333333334,1.5174756333333337,0.0,422.97982,421.9414066666666,423.4667933333333,534.5667,15.650634666666663,0.10762761,0.1206198,403.35839,499.34001212121217,468.8081266666667,423.18968666666666,413.3742233333333,264.33765666666665,25.71875,25.279297,85.52344,84.92578333333334,86.42838666666667,-0.0136059234794194,1.460515143187247,0.0306520172165569,1.6932496838832236,-0.0001576530006965,0.4923070614473032,-0.048830449430433,27.454970217236237,0.2107645507610342,17.03186888409437,0.0235156024230225,1.540991235756356,0.0,0.0,-2.340061766587098,420.6397582334129,-0.4728803278469513,421.4685263388197,3.836046188658088,427.3028395219914,-6.114678246623612,528.4520217533764,0.0871378865533945,15.73777255322006,0.0010658001641105,0.1086934101641105,0.0010027691502451,0.1216225691502451,-2.6222042613225653,400.7361857386774,-1.8750281269381617,497.464983994274,-2.3559128903764304,466.4522137762903,-0.8042086557601351,422.3854780109065,1.7085043650802731,415.0827276984136,2.2913765525484564,266.6290332192151,0.3849516374559698,26.10370163745597,-0.0220832400502146,25.257213759949785,-0.2323452785281716,85.29109472147182,1.0322579634895988,85.95804129682294,-0.2030773173954969,86.22530934927117,2.0729007986380874,214.949828,330.21998333333335,593.8476566666667,30.93152416666667,0.0602343771666666,38.63504983333333,-89.1862,532.4565316666667,82554.99583333333,5851186.104828898,1419.2056254223762,1310962.8123714116,15.879872552087061,2.5373551248352255,2025-03-06
2025-03-06 21:45:00,2806.187255859375,2735.07861328125,71.108642578125,1.5598958333333333,1.7726236999999998,0.4921496908224717,28.715051,18.393072333333333,1.5306773333333332,0.0,423.8964833333334,425.89453333333336,419.1842466666667,535.8552016666667,15.622151666666666,0.10896876,0.119604172,404.6650183333333,499.298526969697,470.84972833333336,427.13363,416.68425,264.2513,25.71875,25.279297,85.5625,84.98893266666666,86.52994666666666,0.0111609972621187,1.571056830595452,0.0004392060781086,1.7730629060781085,-0.0059827494533461,0.4861669413691255,0.3827986145767141,29.097849614576717,0.152650786933016,18.54572312026635,0.0066699638833875,1.5373472972167208,0.0,0.0,-2.662902128226335,421.23358120510704,-0.2906913690412693,425.6038419642921,-1.5646208730332771,417.6196257936334,1.7231385207061294,537.5783401873729,-0.0089148250526331,15.613236841614032,0.0014977442406216,0.1104665042406216,0.001141633729078,0.120745805729078,-2.99487358223422,401.6701447510991,-3.1075191230980863,496.19100784659895,1.1056672854638805,471.9553956187973,0.6911841691342602,427.82481416913424,-2.658797938989551,414.02545206101047,2.9416866520832627,267.1929866520832,0.2506193463373591,25.96936934633736,-0.4168823069994118,24.862414693000588,1.0006860772783313,86.56318607727833,-0.3340514964693426,84.65488117019731,-0.7320154357944375,85.79793123087222,2.092805107980828,213.682412,329.59078,609.7734300000001,30.9466815,0.0603346386666666,38.5939135,-89.17187666666666,531.7648583333333,82397.69499999999,5859188.243016357,1421.1465446356067,1312755.697676249,15.931946854535786,2.5339949224574636,2025-03-06
