timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-06 22:00:00,2787.62646484375,2734.55810546875,53.068359375,1.7880859666666666,2.074056,0.4922949527481601,27.25143933333333,17.725145333333334,1.4873817,0.0,423.3951833333333,421.41146,421.73372,536.1910216666666,15.690185666666668,0.1071848999999999,0.119674485,406.32922,499.25704181818185,471.80505,428.57968666666665,418.1699766666666,263.45396,24.363281333333333,24.320963666666668,85.55208333333333,84.94856833333334,85.75651066666667,0.0127936892656184,1.800879655932285,0.0005138924869036,2.074569892486904,-0.0059845153097973,0.4863104374383628,0.3632872956423227,27.614726628975657,0.1471074181952651,17.8722527515286,0.0064813021031724,1.4938630021031725,0.0,0.0,-2.659752980051337,420.735430353282,-0.2876314783341058,421.1238285216658,-1.5741368775689466,420.1595831224311,1.724218410154208,537.9152400768209,-0.0089536488472408,15.681232017819427,0.0014732255983881,0.1086581255983881,0.0011423048736631,0.1208167898736631,-3.0071901240186776,403.3220298759813,-3.107260929062477,496.14978088911937,1.107910608227769,472.9129606082277,0.6935241662814633,429.2732108329481,-2.668278131723582,415.5016985349431,2.932810538947137,266.38677053894713,0.2374108244915937,24.600692157824927,-0.4010783781609461,23.91988528850572,1.0005642503879812,86.55264758372131,-0.3338928432714425,84.6146754900619,-0.7254724167309945,85.03103824993568,2.168385789352739,206.53453266666668,324.58084,610.26563,30.901209166666668,0.0594960963333333,38.56143766666667,-89.249348,531.3153266666666,81145.21,4306243.165839844,1044.4796005296917,964817.1413972921,11.890007326338695,1.9037112771123927,2025-03-06
2025-03-06 22:15:00,2793.853515625,2757.93115234375,35.92236328125,2.3655599,2.8896484,0.5246343722966452,25.457191,12.664766,1.495963733333333,0.0,422.52864666666665,421.1035166666666,423.71744999999993,531.8155583333333,15.926595166666669,0.10882032,0.1201823,408.9652933333333,499.2155566666667,467.425885,425.80659,415.9323166666666,259.34122666666667,20.66211,20.416016,85.54101533333333,84.92773533333333,85.75911333333333,0.0223222741893587,2.3878821741893588,0.0167154705955532,2.906363870595553,0.0067298095946836,0.5313641818913288,0.4664700541287985,25.9236610541288,-0.0003711315735728,12.664394868426427,0.0223690659575344,1.5183327992908675,0.0,0.0,-2.6855785736502757,419.8430680930164,-1.604387518889098,419.4991291477775,1.3121000086658228,425.02955000866575,3.0508664888627663,534.8664248221961,-0.1689360886184392,15.757659078048228,0.001384653866572,0.110204973866572,0.0017673693429961,0.1219496693429961,-1.5993031488137603,407.3659901845196,-3.6851552831699914,495.5304013834967,1.3392144542526123,468.7650994542526,-2.5144705265934704,423.2921194734065,-2.309030805349608,413.623285861317,3.0218521643112126,262.3630788309779,-0.0310768908876575,20.63103310911234,-0.2009101898058993,20.2151058101941,0.82889061679235,86.36990595012568,0.8288811511292806,85.75661648446261,0.021053718594473,85.7801670519278,2.2603793745616465,187.81910133333332,302.77860000000004,599.7890466666666,30.86440933333333,0.0600781281666666,38.052631833333336,-89.71875,527.1621916666668,75694.65000000001,2719130.7157470705,659.5253575787368,609223.3585562066,8.04843352279463,1.2857640202089828,2025-03-06
2025-03-06 22:30:00,2781.6455078125,2732.333984375,49.3115234375,3.1837565,3.868001266666667,0.5454545492501774,24.292503666666665,9.778361,1.4517008666666669,0.0,423.28776,416.37695333333335,425.4218733333334,531.3294283333333,15.509847,0.1084948,0.1204323016666666,415.35867500000006,499.0584563095239,466.49268666666666,429.7961833333334,418.67083,254.53141333333332,20.66211,20.416016,85.53385666666668,84.95833466666666,85.75390666666665,0.0362964537351042,3.220052953735104,0.0139607029154378,3.881961969582105,0.0037173054030626,0.5491718546532401,0.2274355630644926,24.51993922973116,-0.043262090342532,9.735098909657468,0.009580763918279,1.461281630584946,0.0,0.0,-1.364988112153469,421.9227718878465,-3.5518536339823754,412.825099699351,1.6291757961868143,427.0510491295202,3.30334446522545,534.6327727985588,-0.0592984821420508,15.45054851785795,-0.0004924143456016,0.1080023856543983,6.652591138520125e-05,0.1204988275780518,-0.5953174352628707,414.7633575647372,-1.1914046160087537,497.8670516935151,0.7905836253614211,467.2832702920281,5.31427049152677,435.11045382486014,-0.9674599908532856,417.70337000914674,3.586215528816325,258.1176288621497,-0.1787719709308746,20.483338029069124,0.0281605065161656,20.444176506516165,-0.7876388593764858,84.7462178072902,0.5426793331990041,85.50101399986566,0.1442430508380994,85.89814971750475,2.359939506496443,175.640487,278.00966666666665,605.4609300000001,30.860078166666668,0.0601601583333333,37.4204155,-90.26888,526.4185166666666,69502.41666666666,3427270.0484212236,831.2846054489418,767882.528591351,11.04828530314439,1.77274650198971,2025-03-06
2025-03-06 22:45:00,2849.775146484375,2771.27978515625,78.495361328125,3.230957,3.9334309333333337,0.5446340983362515,28.134519333333333,12.71148,1.4062455333333332,0.0,422.9583333333333,417.5729166666667,424.76302333333336,534.4243416666666,14.894775416666665,0.1088880286666666,0.1225416713333333,413.9759916666667,498.901355952381,467.27037833333327,434.7468866666666,422.76465666666667,253.62017666666668,20.66211,20.416016,60.145833333333336,59.97265566666667,61.02669266666667,0.0527112100785212,3.2836682100785213,-0.0767352319081053,3.856695701425228,-0.0006396611765046,0.5439944371597469,0.2380178300730584,28.372537163406392,-0.0945427732733374,12.616937226726662,-0.0128678885044892,1.393377644828844,0.0,0.0,3.9122407386137183,426.87057407194703,-2.7009719835992883,414.8719446830674,-0.0477823663611616,424.7152409669722,3.164902495268393,537.589244161935,-0.0062185251694426,14.888556891497222,-0.0003718676601042,0.1085161610065624,0.0002380398350756,0.1227797111684089,-2.023654133708135,411.95233753295855,2.125594391708944,501.0269503440899,-0.6963632661354495,466.5740150671978,-3.1628758363737006,431.5840108302929,-2.671680480047428,420.0929761866192,1.978385330196886,255.5985619968636,-0.0322019970734039,20.629908002926594,0.2391011511483292,20.65511715114833,0.0550455738304265,60.20087890716376,0.1304047915499921,60.10306045821666,0.263058300424646,61.28975096709132,2.334546666240916,178.6035743333333,272.8813166666667,625.0312533333333,30.86224183333333,0.0606184918333333,37.266693,-90.44205666666666,528.3611900000001,68220.32916666668,5354979.387861125,1298.8506492728654,1199787.310252824,17.58694695420871,2.7544405187532357,2025-03-06
2025-03-06 23:00:00,2812.565185546875,2767.61181640625,44.953369140625,3.1726888,3.9070638,0.5454108644484694,31.61604833333333,15.829434,1.414689,0.0,423.9895833333333,421.7050766666666,422.8222666666666,535.8611733333332,15.061360666666667,0.1099218799999999,0.12125261,410.4665,498.7442555952381,465.8658466666666,438.1310966666667,425.6192,253.68506666666667,20.66211,20.416667,63.80468666666667,63.72200633333333,64.40559833333333,0.0247102939345928,3.197399093934593,-0.0627453544147833,3.8443184455852166,-0.001079627890492,0.5443312365579773,-0.1502000175775073,31.465848315755828,0.0002760257645242,15.829710025764523,0.0135331692891536,1.4282221692891537,0.0,0.0,-0.2013832221878146,423.7882001111455,-6.265794233457825,415.4392824332088,0.2111671924001825,423.0334338590668,-0.6254349411505018,535.2357383921827,-0.0425260513969618,15.018834615269704,-0.0001815900214603,0.1097402899785396,-0.0009370871034972,0.1203155228965027,-0.2295288167662192,410.2369711832338,1.3896549022981048,500.13391049753625,1.8728592301842468,467.7387058968509,-0.7832545875633059,437.3478420791034,-2.0257224473117503,423.5934775526883,-2.847016397824973,250.8380502688417,0.0946555864075406,20.75676558640754,0.2104387285738589,20.62710572857386,-0.0318550710702609,63.77283159559641,0.303700973023048,64.02570730635638,0.0033403632910875,64.40893869662442,2.368545807745042,177.03485566666666,273.48345666666665,629.2265466666666,30.886058166666665,0.0602382841666666,37.22988266666667,-90.518228,534.529805,68370.86416666667,3073500.695347697,745.4778225182755,688620.2289948066,10.071837432333268,1.5983049698414107,2025-03-06
2025-03-06 23:15:00,2806.098388671875,2762.454833984375,43.6435546875,3.101725266666667,3.8253580666666656,0.552581426191276,28.91650466666667,14.0443,1.4206251333333333,0.0,424.41927333333336,416.6562466666667,424.2903666666666,532.6707566666666,15.065673833333337,0.110937506,0.1233359446666666,411.44640833333335,498.5871552380953,465.2582066666666,435.0917566666667,423.8853833333333,253.6686433333333,20.66211,20.416016,65.24739666666666,65.07031166666667,66.11523333333334,0.0029071404133853,3.1046324070800524,0.0147195818139462,3.8400776484806127,0.0069098651824034,0.5594912913736795,0.1513826465034924,29.06788731317016,-0.1716342650369426,13.872665734963055,-0.020073524770128,1.4005516085632053,0.0,0.0,0.3211069797537789,424.7403803130872,-3.28990976502223,413.3663369016445,2.572040140994716,426.8624068076614,-0.4525219223648946,532.2182347443018,-0.1229016151255297,14.942772218207804,-0.000275406277659,0.1106620997223409,-0.0011682996128018,0.1221676450538648,-3.283473529621631,408.1629348037117,6.091470861614766,504.6786260997101,-3.37322554471848,461.88498112194816,0.4146157613683954,435.5063724280351,-1.9774175139837664,421.9079658193496,0.0618775693884003,253.7305209027217,-0.0477733075454835,20.614336692454515,-0.1445040821037757,20.271511917896223,0.204927212097985,65.45232387876464,-0.832572552866182,64.23773911380049,0.7320009449424987,66.84723427827583,2.337980456829373,178.96411999999998,274.0314733333334,593.7890600000001,30.925028833333336,0.0610416688333333,37.27751533333334,-90.52474,524.7477433333333,68507.86833333335,2989926.898129883,725.2069917799497,669895.4545168929,9.778372482083888,1.5553109208033318,2025-03-06
2025-03-06 23:30:00,2827.427734375,2759.897705078125,67.530029296875,3.0196939666666665,3.746744833333333,0.5522848231622262,28.689491,14.649658,1.4105527666666664,0.0,423.1875033333333,421.0390633333333,421.19661333333335,536.5232983333333,15.1664225,0.110937506,0.12320313,411.7333316666667,498.4300548809524,469.347335,436.12396,424.74585666666667,253.61786,20.66211,20.416667,65.208332,65.05924333333333,66.11328133333333,0.0048065080791226,3.024500474745789,0.0053307149783345,3.752075548311668,0.0080779516762984,0.5603627748385246,0.079754412446217,28.769245412446217,-0.0638667190492672,14.585791280950732,0.0040284828060881,1.4145812494727543,0.0,0.0,1.034895623223008,424.22239895655633,-3.657695027790453,417.3813683055429,-3.595882635665248,417.6007306976681,-0.0325199068676056,536.4907784264657,-0.0141190703366209,15.15230342966338,0.0006622203559789,0.1115997263559789,0.0002429983103858,0.1234461283103858,-3.266083194377984,408.4672484722887,5.989545861073225,504.4196007420256,-2.914381366529426,466.4329536334706,-4.000823666726433,432.1231363332735,-0.1121790982370498,424.6336775684296,0.6849300595702914,254.30279005957027,-0.0182446243361482,20.64386537566385,0.2832695623325207,20.69993656233252,-1.03812512398477,64.17020687601523,0.0277298910045828,65.08697322433791,-0.6030050314226543,65.51027630191068,2.3671112117157884,177.18296833333332,273.79130333333336,643.4179766666666,30.94018966666667,0.0608255236666666,37.32731616666667,-90.51106666666664,526.4312583333334,68447.82583333334,4622283.683832398,1121.1352517020705,1035626.2660547536,15.130155756538507,2.3883909914253723,2025-03-06
2025-03-06 23:45:00,2825.395263671875,2745.27197265625,80.123291015625,3.2255859,3.9972330666666656,0.5405819502509293,26.737655666666665,12.646763666666669,1.417758,0.0,423.1087233333333,419.1770833333333,423.97526,535.4994416666666,15.290201833333334,0.1116093793333333,0.1239166733333333,414.10676,498.2729545238096,468.8031516666667,434.8450433333333,423.8205266666667,252.92077333333336,20.66211,20.416016,65.24218866666666,65.10807166666666,66.11263133333334,0.003023230725013,3.228609130725013,0.0153809390202992,4.012614005686966,0.0067598153307847,0.547341765581714,0.1399760144864608,26.87763168115313,-0.1545550854812454,12.49220858118542,-0.0200330119911862,1.3977249880088138,0.0,0.0,0.3201154443104883,423.4288387776438,-3.309814243191113,415.8672690901422,2.570129970368612,426.5453899703686,-0.4549249864677449,535.0445166801989,-0.1247332526709978,15.165468580662337,-0.0002770742269438,0.1113323051063894,-0.0011738005645174,0.1227428727688158,-3.304703984184073,410.802056015816,6.087632125546918,504.3605866493565,-3.398927184920126,465.40422448174655,0.4143806586918117,435.2594239920251,-1.9771149588270875,421.8434117078396,0.0616951409368198,252.98246847427015,-0.0477733075454835,20.614336692454515,-0.1445040821037757,20.271511917896223,0.204910854956168,65.44709952162283,-0.8330556908563267,64.27501597581033,0.7319721366578875,66.84460346999123,2.4000902379108062,176.23885633333333,270.8584,654.3750133333333,30.955344,0.0611757828333333,37.238542,-90.63216033333332,524.8321383333334,67714.6,5425516.601806642,1315.959455767754,1215591.2280763474,17.951685870939905,2.835825912424622,2025-03-06
2025-03-07 00:15:00,2820.918701171875,2755.1494140625,65.769287109375,2.9189452666666664,3.8118489666666666,0.5423275422100123,30.220959000000004,15.472379333333334,2.5777846,0.0,422.8294266666667,422.13477,420.8099,538.9897116666667,14.989339166666667,0.112906255,0.12285938,411.71414833333336,497.95875380952384,470.43097333333327,439.0803866666667,426.61977,253.56884,20.66211,20.417318,65.33333333333333,65.09179666666667,66.19921866666667,0.0219142286205968,2.9408594952872638,0.0119950076002046,3.8238439742668713,-0.0003422937775375,0.5419852484324748,0.086134687247668,30.307093687247672,0.0338181728012774,15.506197506134612,0.0128765513158657,2.590661151315865,0.0,0.0,-2.821311447812093,420.0081152188546,-5.469372307156334,416.6653976928436,-3.039715304940501,417.7701846950594,1.267631697367051,540.2573433640338,0.1027426238636302,15.092081790530298,-0.0003054805201116,0.1126007744798883,-0.0003055688828884,0.1225538111171115,-0.8326653495806795,410.8814829837527,2.70923127791076,500.6679850874346,3.937901379626567,474.36887471295984,-1.756635998149136,437.3237506685176,0.51835059151216,427.1381205915121,1.3367706529629118,254.9056106529629,-0.0687559456197917,20.593354054380207,0.3066002876911362,20.72391828769113,0.2108943432075847,65.54422767654091,0.6531807468562931,65.74497741352296,-0.3976564741403194,65.80156219252635,2.340921130044905,180.788011,273.54433666666665,615.05858,31.0614365,0.0610013046666666,37.30782716666667,-90.60481666666668,539.8411,68386.08416666667,4497704.003843384,1090.9184410441742,1007714.091545735,14.735660095550898,2.331484671360891,2025-03-07
2025-03-07 00:30:00,2827.613037109375,2777.9501953125,49.662841796875,3.236979133333333,4.132324333333333,0.5382946838221252,27.847112666666664,12.953346833333333,1.4114618333333333,0.0,423.23762333333326,419.4850266666666,423.21614666666665,535.0735833333333,15.362386166666663,0.112906255,0.1239088633333333,413.5014383333333,497.801653452381,467.5538866666666,435.9295466666667,424.5299166666667,252.66972666666663,20.66211,20.419271,65.33528799999999,64.97851466666667,66.217448,0.0030339092107634,3.2400130425440965,0.0159007562288842,4.148225089562217,0.0067312137493522,0.5450258975714775,0.1457842039193764,27.99289687058604,-0.1583018137968981,12.795045019536436,-0.0199440467500577,1.3915177865832755,0.0,0.0,0.3202129674257321,423.557836300759,-3.312245757868993,416.1727809087977,2.565528239765456,425.7816749064321,-0.4545632053313966,534.6190201280019,-0.1253221125687744,15.23706405409789,-0.0002802937666002,0.1126259612333998,-0.0011737265843002,0.122735136749033,-3.2998733242750973,410.20156500905824,6.081874021445174,503.8835274738262,-3.38986973563766,464.164016931029,0.4154141238594775,436.34496079052616,-1.9804242501246565,422.549492416542,0.0616339029480457,252.7313605696147,-0.0477733075454835,20.614336692454515,-0.1445271209173846,20.274743879082614,0.2052032587577343,65.54049125875773,-0.831398013192441,64.14711665347423,0.7331326241155836,66.95058062411559,2.4200305530351507,175.97437583333334,270.33068,647.94139,31.132885833333333,0.0613320341666666,37.37711333333333,-90.59895666666668,531.8469066666667,67582.67,3356347.44842041,814.0823235376439,751992.2647214278,11.126998455690309,1.7563521296975118,2025-03-07
2025-03-07 00:45:00,2821.9951171875,2778.643798828125,43.351318359375,2.9786783666666667,3.809895766666666,0.5420489403234394,27.538894,12.633262,1.4647037,0.0,423.6744766666666,421.5260433333333,420.8457,535.5900133333334,14.781819666666667,0.112906255,0.1246744859999999,414.5494966666666,497.6445530952381,469.6836166666667,435.7447133333333,424.13349,253.19859,20.66211,20.419922,65.32617166666667,64.87890666666667,66.28515666666667,-0.0142313968892229,2.964446969777444,-0.017403633894665,3.7924921327720016,0.0052832921454869,0.5473322324689264,0.3830709274556128,27.92196492745561,0.0538717859525004,12.6871337859525,0.0050774080726712,1.4697811080726713,0.0,0.0,-1.3218144399649532,422.3526622267017,-5.483150736306698,416.0428925970266,-2.5471164413022507,418.29858355869777,0.5283305270905885,536.118343860424,-0.1574808190328749,14.624338847633792,4.497255780101794e-05,0.112951227557801,-0.0005520552846413,0.1241224307153586,-0.0149206152739793,414.5345760513927,0.6059703212613954,498.2505234164995,-0.1021345666512161,469.5814821000155,-0.1474489256885931,435.59726440764473,-1.7108534717222597,422.42263652827774,-2.16708601832832,251.03150398167168,-0.0956543842849591,20.56645561571504,0.0267555257490883,20.446677525749088,0.1943525930900165,65.52052425975668,-0.35576058972228,64.52314607694439,-0.8855148814672305,65.39964178519944,2.2626016200272097,185.1458885,270.31376,628.9921899999999,31.22165366666667,0.0616718783333333,37.424746,-90.65039,529.1394416666667,67578.44,2929614.4666699218,710.5782070382992,656382.4071874882,9.71289670474027,1.5361939535381073,2025-03-07
2025-03-07 01:00:00,2828.004638671875,2756.4638671875,71.540771484375,2.624348933333333,3.335774733333333,0.5419608794981947,30.86533233333333,16.428169,2.7588330666666665,0.0,422.9225266666666,420.22266,422.6002633333333,538.49438,14.7558595,0.112864585,0.1238098999999999,410.62701,497.48745273809527,469.1539666666666,438.5101133333333,425.4521066666666,255.19634666666664,20.664062,20.419922,65.33984333333332,64.81640666666667,66.296875,0.0299189211371859,2.654267854470519,0.0120397478786307,3.347814481211964,0.0036934958345781,0.5456543753327728,0.28897285906503,31.15430519239836,-0.0726826235440043,16.355486376455996,0.0182074206254116,2.777040487292078,0.0,0.0,-1.3638103338067251,421.55871633286,-3.584658973206558,416.6380010267934,1.6183702899201649,424.2186336232535,3.347889905717807,541.8422699057178,-0.056415777089958,14.699443722910042,-0.000512247045613,0.1123523379543869,6.83916716862909e-05,0.1238782916716862,-0.5885357238364577,410.0384742761636,-1.1876541517432884,496.299798586352,0.7950938019421869,469.9490604686088,5.422015005926767,443.9321283392601,-0.9831300910652204,424.4689765756014,3.595584094426357,258.791930761093,-0.1787888599556275,20.485273140044374,0.0281658941950553,20.44808789419505,-0.6016822072628543,64.73816112607047,0.4140208784485821,65.23042754511525,0.1115151936832887,66.40839019368329,2.1499165694027003,191.479582,281.61573,592.32422,31.282277,0.0614023468333333,37.593625333333335,-90.46158666666668,539.4749166666668,70403.9325,5036751.646583862,1221.6644869299132,1128488.1365117687,16.028765673164195,2.5297261010849303,2025-03-07
2025-03-07 01:15:00,2759.57763671875,2735.310791015625,24.266845703125,1.9648437333333333,2.440266933333333,0.5027210740354172,34.649047,18.233204,1.4660710666666663,0.0,423.03710666666666,420.5592466666667,422.6575533333333,534.0257533333333,14.9911295,0.11284375,0.1253020933333333,405.8648099999999,497.3303523809524,464.56822666666665,433.76858,422.13679,258.60845,20.66471333333333,20.419922,65.32161333333333,65.417968,66.28515333333333,0.0110112310484329,1.9758549643817664,0.029177414477949,2.469444347811282,0.0052586249769599,0.5079796990123772,0.0387588494239778,34.687805849423974,-0.0286765711863559,18.204527428813645,0.0185713451576017,1.4846424118242685,0.0,0.0,0.4228683987198565,423.4599750653865,-4.317385851120548,416.24186081554615,-0.2890274188188755,422.3685259145144,3.215665114498165,537.2414184478315,-0.0914444449821889,14.89968505501781,0.0002470588052423,0.1130908088052424,0.0005064900270019,0.1258085833603353,-0.0265274376712341,405.8382825623287,-3.005532155937772,494.32482022501466,1.406325406719816,465.97455207338646,3.527311823579396,437.2958918235794,-1.1040636576267957,421.0327263423732,1.854223710711267,260.4626737107113,0.2180533503516883,20.882766683685023,0.2327894719717669,20.652711471971767,1.064047894370745,66.38566122770408,-1.1196109639610654,64.29835703603894,-1.152576495515703,65.13257683781762,2.205196003621846,203.184659,299.6224433333333,594.8437433333334,31.32558216666667,0.062225264,38.11325566666667,-89.94075333333335,524.7034983333333,74905.61083333332,1817722.9003908283,440.88882484266463,407262.23417191464,5.437005714806629,0.8793681098234754,2025-03-07
2025-03-07 01:30:00,2764.548583984375,2665.348388671875,99.2001953125,1.1235351333333334,1.417805966666667,0.5075247070701018,38.50912333333333,21.74011033333333,1.4835148333333332,0.0,424.03971666666666,418.9264333333333,421.88411333333335,532.3733183333334,14.650146333333335,0.1131770846666666,0.12527084,401.722835,497.1732520238096,462.796815,433.1298433333333,420.8774633333333,262.4398333333333,23.675781333333333,22.435547,65.30338466666667,65.54101533333333,66.28580666666666,-0.0004544776121295,1.123080655721204,0.0052999627001861,1.423105929366853,0.0002092573356522,0.507733964405754,-0.0052772225051143,38.50384611082821,-0.4348022066666672,21.305308126666667,0.0049582416565714,1.4884730749899049,0.0,0.0,-4.306946363417069,419.7327703032496,-4.882113477952942,414.0443198553804,0.1506889554939334,422.0348022888273,2.8823282965931867,535.2556466299266,-0.2571464546159543,14.39299987871738,0.0008590713012038,0.1140361559678705,0.0018891809569267,0.1271600209569267,0.2229084872511748,401.9457434872512,-4.453206028374723,492.7200459954348,-2.6124172087816646,460.1843977912184,0.7922906387444755,433.9221339720778,1.458502571490328,422.3359659048237,3.717693100703968,266.1575264340373,-0.2666795000308859,23.409101833302447,-0.0668331451446349,22.368713854855365,-1.0618882086127712,64.2414964580539,0.1942524406601222,65.73526777399346,0.7677372390076016,67.05354390567426,2.033341967038682,217.10803066666668,316.05614,624.7031266666667,31.379707,0.0621289093333333,38.572260666666665,-89.57942666666668,534.8535400000001,79014.035,7838207.704428711,1901.1578623646478,1756156.5522020962,22.22588116405011,3.588296327551922,2025-03-07
2025-03-07 01:45:00,2808.72509765625,2731.766357421875,76.958740234375,1.2335611999999998,1.4404296666666667,0.5017564422603208,31.40149,23.57804133333333,1.4545745333333333,0.4787702,423.71029,423.8821633333334,419.93619999999993,530.1741833333333,15.1766765,0.113843754,0.12560417,401.0050816666667,497.0161516666667,464.9750333333334,431.77252,419.01441666666665,264.11205333333334,29.697266,26.466797,65.27669333333334,65.72786333333333,66.354168,0.0088260849741714,1.2423872849741713,0.0003568977807799,1.440786564447447,-0.0060995325947054,0.4956569096656154,0.4186113710069534,31.820101371006952,0.1956827276403281,23.77372406097366,0.0063383440727518,1.460912877406085,0.0013154808060554,0.4800856808060555,-2.661732468549758,421.04855753145023,-0.289317839811531,423.59284549352185,-1.5674275669637725,418.36877243303616,1.704870187214965,531.8790535205483,-0.0086606133882689,15.16801588661173,0.0015647496299329,0.1154085036299329,0.0011989043073251,0.1268030743073251,-2.9677868632467157,398.03729480342,-3.093314144478768,493.92283752218793,1.0918721026641265,466.0669054359975,0.6986907832361453,432.4712107832361,-2.673666373135632,416.340750293531,2.9401365364899448,267.0521898698233,0.2893884575621541,29.986654457562157,-0.4364654362122948,26.030331563787705,0.7634358298253829,66.04012916315872,-0.2583452976441975,65.46951803568913,-0.5613348566180179,65.79283314338198,1.9781335341162036,221.65507066666663,327.43593000000004,611.4492166666666,31.42734,0.0620078146666666,38.89703033333333,-89.30729333333333,534.3852416666667,81858.98250000001,6299764.17006775,1528.0082685484713,1411467.0779062794,17.242665799153798,2.7399883419916558,2025-03-07
2025-03-07 02:00:00,2821.323974609375,2760.130615234375,61.193359375,1.1951497333333334,1.4142252666666666,0.5041233446061116,22.159177666666665,23.523627,1.500031,2.5149957,423.08724,418.17448,423.38802,535.51125,15.356608166666666,0.113843754,0.1256119833333333,402.5102,497.5503966666666,474.20060666666666,432.2405766666666,419.17676666666665,264.24667666666664,29.697266,26.467448,65.27734333333333,65.31445333333333,66.43684999999999,0.0112778628200476,1.206427596153381,0.0081807325972442,1.4224059992639109,0.0064667019558448,0.5105900465619565,0.4060382312258888,22.565215897892557,-0.0006893424406442,23.52293765755936,0.0224298835791827,1.5224608835791826,-0.0081171709354808,2.5068785290645192,-2.68912897502355,420.39811102497646,-1.5932280065973146,416.58125199340265,1.31107988285828,424.6990998828583,3.0720675644656694,538.5833175644657,-0.1628901401068017,15.193718026559864,0.0014485731539952,0.1152923271539952,0.0018472168402191,0.1274592001735525,-1.5740598060114053,400.9361401939886,-3.6728632520236033,493.87753341464304,1.358624601338363,475.559231268005,-2.55246446614666,429.68811220052,-2.327042233402267,416.8497244332644,3.079010622647957,267.3256872893146,-0.0446662366594594,29.65259976334054,-0.2604611987646272,26.206986801235374,0.6325360666726567,65.90987940000599,0.6374586470700905,65.95191198040342,0.0163101353294905,66.45316013532948,1.942280996446876,224.55383233333333,327.8317133333333,610.96875,31.47280633333333,0.0622317726666666,38.96198433333333,-89.27343666666667,536.17319,81957.92833333333,5015280.9621321615,1216.4567708173845,1123677.6129071426,13.710419916142861,2.1689589684032122,2025-03-07
2025-03-07 02:15:00,2810.5439453125,2768.75048828125,41.79345703125,1.4200846333333337,1.621744766666667,0.497249331217261,16.746058333333334,19.032182666666667,1.5134980333333334,4.0830609,423.9967466666667,419.7714833333334,423.3522133333333,533.1004683333333,15.905761833333337,0.113843754,0.1262682333333333,405.41183,495.8538266666667,472.40599,428.3956,416.3903533333333,263.41142666666667,29.697266,26.469401,65.27213466666667,64.88802,66.48242133333333,0.0101606532730722,1.4302452866064057,0.0004018225405995,1.6221465892072662,-0.0060447425244648,0.4912045886927962,0.2232406945619161,16.96929902789525,0.1579549956890247,19.19013766235569,0.006595104663847,1.5200931379971805,0.0112187188005972,4.094279618800598,-2.6635319788012453,421.3332146878655,-0.286512123599266,419.4849712097341,-1.5801779644474436,421.7720353688859,1.7142801815388111,534.8147485148721,-0.0090766679967373,15.896685165336596,0.0015647496299329,0.1154085036299329,0.0012052428579534,0.1274734761912868,-3.00040063900974,402.4114293609903,-3.0860801011767194,492.76774656549,1.1093217584494257,473.5153117584494,0.6932262787333912,429.0888262787334,-2.65692262968372,413.7334307036496,2.932337051252148,266.3437637179188,0.2893884575621541,29.986654457562157,-0.4365083789225856,26.032892621077416,0.7633825144797015,66.03551718114637,-0.2550442687514049,64.63297573124859,-0.5624198384457912,65.92000149488754,1.991662828565133,218.460084,326.6477366666666,598.1835966666666,31.51827516666667,0.0623463583333333,38.92301033333333,-89.27734466666668,531.39489,81661.93416666666,3412934.5366833494,827.807526009457,764670.6460007157,9.363856658600236,1.4870237877245875,2025-03-07
2025-03-07 02:30:00,2841.92431640625,2775.073486328125,66.850830078125,1.5382486999999998,1.7661133,0.4993380193557131,16.045502666666668,16.81839833333333,1.5304321333333333,3.9358443666666663,422.5214866666667,423.9609366666666,419.7428433333334,534.0247916666667,15.522054083333334,0.11248438,0.1231510466666666,404.04220333333336,499.12269,474.8613816666667,424.52760000000006,416.6564066666666,263.3493133333333,29.697266,26.466797,65.27083499999999,64.83919333333334,66.55924666666667,0.0110061128200276,1.5492548128200274,0.0004375929849005,1.7665508929849003,-0.0060701333721104,0.4932678859836026,0.2139016291834892,16.259404295850157,0.1395819955475055,16.957980328880836,0.0066688954183959,1.5371010287517293,0.0108142230238463,3.946658589690513,-2.654264449703589,419.8672222169631,-0.2893716060055453,423.6715650606611,-1.566705855976238,418.17613747735714,1.7172525090188628,535.7420441756856,-0.0088577040834696,15.513196379249864,0.0015460654255852,0.1140304454255852,0.0011754890008848,0.1243265356675514,-2.9902642087880054,401.05193912454536,-3.106424754265902,496.0162652457341,1.1150876027846266,475.97646926945134,0.686967112565128,425.2145671125652,-2.658620274973486,413.9977863916932,2.931645595945838,266.2809589292792,0.2893884575621541,29.986654457562157,-0.4364654362122948,26.030331563787705,0.7633673143822506,66.03420231438224,-0.2548523541037468,64.5843409792296,-0.5630697559833209,65.99617691068335,1.982353915933433,219.9039623333333,323.3291933333333,599.6132666666666,31.58106533333333,0.0620195341666666,39.00745383333333,-89.16471266666667,530.9626900000001,80832.29833333332,5403706.240705973,1310.6693510587245,1210704.5996534757,14.977980641609566,2.352308599219176,2025-03-07
2025-03-07 02:45:00,2823.770263671875,2723.80859375,99.961669921875,1.3736979,1.5595703333333333,0.4937026543171335,20.362856,24.461414666666663,1.4891443333333332,4.9462348,423.9179666666667,415.9544266666667,424.7845066666666,538.2244783333333,15.086181666666668,0.1138281299999999,0.1242500066666666,404.92733233333337,498.86717166666665,474.90179666666666,429.6747600000001,420.0005066666667,263.6203033333333,29.697266,26.467448,65.26888166666667,64.75520866666666,66.62630333333334,0.0129627075506082,1.3866606075506085,0.0090214961960528,1.568591829529386,0.0063330293160158,0.5000356836331493,0.3731229631948345,20.735978963194835,-0.0007168236126169,24.46069784305405,0.0222670958328636,1.5114114291661969,-0.0159640167013508,4.930270783298649,-2.6944090471657773,421.2235576195009,-1.5847696923864305,414.36965697428025,1.3154042980255554,426.0999109646922,3.0876325423402022,541.3121108756735,-0.1600216804837178,14.926159986182949,0.0014483743507569,0.1152765043507569,0.0018271879690248,0.1260771946356915,-1.5835122642390616,403.3438200690943,-3.682583542754117,495.1845881239125,1.3606335696332508,476.2624302362999,-2.5373128209244555,427.1374471790756,-2.331615191451874,417.6688914752148,3.071712100784225,266.69201543411754,-0.0446662366594594,29.65259976334054,-0.2604611987646272,26.206986801235374,0.632454073302867,65.90133573996954,0.6320005083212976,65.38720917498796,0.0163566458053026,66.64265997913864,1.9042865641679576,226.96551933333333,324.0328133333333,610.7109399999999,31.639524833333333,0.0626757858333333,39.02044183333334,-89.20768199999999,537.34936,81008.20333333332,8097715.2825708,1964.1014447666912,1814299.4275743356,22.39649014444672,3.540007174375807,2025-03-07
2025-03-07 03:00:00,2813.23681640625,2728.865478515625,84.371337890625,1.3035482,1.5058593666666666,0.4904441114577343,23.580462666666666,29.12609233333333,1.5676954,4.500364633333334,424.31901,419.49219,420.30859333333336,535.0790316666667,15.229248083333337,0.1138281299999999,0.1242760453333333,405.8124613333334,498.61165333333327,471.95701333333335,431.4076366666666,420.88232,264.40046,29.699219,26.467448,65.29296666666666,64.75130333333334,66.36327999999999,0.0073052478268171,1.3108534478268172,0.018005031452325,1.5238643981189917,0.0051302039789421,0.4955743154366764,0.0263773950794394,23.606840061746105,-0.0458085402969885,29.080283793036344,0.0198586637696767,1.5875540637696766,-0.0028086469743389,4.497555986358995,0.4241497908278688,424.7431597908279,-4.306431638624872,415.1857583613751,-0.2874211211427564,420.0211722121906,3.222007487260612,538.3010391539273,-0.0928969453887038,15.136351137944631,0.0002492139954652,0.1140773439954652,0.0005023425856831,0.1247783879190164,-0.0265240161477322,405.7859373171856,-3.013275482270842,495.5983778510624,1.4286924947334114,473.3857058280668,3.508113145485993,434.9157498121526,-1.1007826956983422,419.7815373043017,1.8957524475900411,266.29621244759005,0.313385146036957,30.01260414603696,0.3017319676519925,26.769179967651997,1.0635812582331567,66.35654792489981,-1.1082011771256577,63.64310215620768,-1.1539349740760656,65.20934502592392,1.883311324758861,229.65903766666665,328.15985333333333,606.375,31.68283033333333,0.0624882853333333,39.1633405,-89.08854333333333,537.9893333333333,82039.96333333333,6921821.466931152,1678.8883122228629,1550839.5006496252,18.903464087964917,2.9990840941149273,2025-03-07
2025-03-07 03:15:00,2817.21044921875,2714.745849609375,102.464599609375,1.3500977,1.5167643333333334,0.4942349958672542,19.842323333333333,24.712782333333333,1.5584617666666667,2.364303066666667,423.7389366666667,419.5781233333334,424.60547333333335,530.185475,15.44580075,0.1135000073333333,0.1247500053333333,406.6975903333333,493.170525,472.1301966666666,426.7198,417.0431366666666,264.6568066666667,29.698568,26.468099,65.26888000000001,65.98111999999999,65.54166666666667,-0.0005461237131207,1.3495515762868793,0.0056698833131159,1.5224342166464493,0.0002037778594432,0.4944387737266975,-0.0027191570771947,19.839604176256135,-0.4942556466666659,24.218526686666667,0.0052087312361401,1.5636704979028069,0.0106478704041008,2.374950937070768,-4.303891358717578,419.4350453079491,-4.889708187379938,414.6884151459535,0.1516609733608334,424.7571343066942,2.870483069698821,533.0559580696988,-0.2711121657897628,15.174688584210235,0.0008615224475314,0.1143615297808647,0.0018813263681495,0.1266313317014828,0.2256688859369546,406.9232592192703,-4.417353399457511,488.7531716005425,-2.6651027202022988,469.4650939464643,0.7805652464513173,427.50036524645134,1.4452151522519898,418.48835181891866,3.749098495079864,268.40590516174655,-0.334519024076414,29.364048975923584,-0.0788456952785523,26.389253304721446,-1.0613271335802494,64.20755286641976,0.195556836162865,66.17667683616286,0.7591184408400125,66.30078510750668,1.8668621893208703,230.7102133333333,329.30662,600.4804766666666,31.741286833333334,0.0629192748333333,39.3127385,-88.93880333333334,523.7285616666668,82326.655,8435567.74175415,2046.0475838990776,1889995.534675095,22.957273493926056,3.637094262439279,2025-03-07
2025-03-07 03:30:00,2764.873046875,2675.84521484375,89.02783203125,0.97460938,1.0834961133333334,0.4635705447887042,19.13569233333333,23.742759,1.5532440333333335,1.8598645666666669,423.2662766666666,418.60417,423.92513,535.6510316666665,15.395344833333334,0.1145078193333333,0.12540365,407.5827193333333,498.89022833333337,477.683195,428.4427533333333,417.2455633333333,264.65936,29.700521,26.468099,65.25650999999999,65.89713666666667,65.52995,-0.0003942361307984,0.9742151438692016,0.0040502643672493,1.0875463777005827,0.0001911346102722,0.4637616793989764,-0.0026223216082676,19.133070011725067,-0.4748551799999987,23.26790382,0.0051912923928034,1.558435325726137,0.0083760822181591,1.8682406488848255,-4.299090579007327,418.96718608765934,-4.878357863511042,413.72581213648897,0.1514179677035372,424.0765479677036,2.90007420076131,538.5511058674279,-0.2702265391352547,15.12511829419808,0.0008691722502168,0.1153769915835501,0.0018911838342355,0.1272948338342355,0.2261600274634929,407.8088793607968,-4.46858507224124,494.4216432610921,-2.6964485461374466,474.9867464538625,0.7837169105955013,429.2264702439288,1.4459166386455422,418.6914799719789,3.749134665312056,268.40849466531205,-0.3345410222971381,29.36597997770286,-0.0788456952785523,26.389253304721446,-1.0611259869290135,64.19538401307098,0.1953079238231367,66.0924445904898,0.7589827357506493,66.28893273575065,1.877604216155156,233.0935443333333,329.5907833333333,607.6289066666667,31.808405,0.0632955758333333,39.34954466666667,-88.91536333333333,532.8577700000001,82397.69583333333,7335688.224412028,1779.271725067557,1643566.6705966545,19.946755233557912,3.2199609357063887,2025-03-07
2025-03-07 03:45:00,2769.2880859375,2729.48828125,39.7998046875,1.0830078333333333,1.2327474,0.4453074313479325,10.1897176,12.5624523,1.5347327666666668,1.6079286333333334,422.6289033333333,424.8274733333333,422.1562466666667,532.6757516666667,15.942545666666666,0.114843756,0.1250755266666666,408.4678483333333,497.4074766666666,476.2053566666666,423.2247233333333,412.4820066666666,265.24605,29.700521,26.470052,65.22265666666667,65.48502466666667,65.51952999999999,-0.0025886343137158,1.0804191990196177,-0.0195242532529473,1.213223146747053,0.0004317192354397,0.4457391505833722,-0.2037943520000009,9.985923248,0.1469573824580301,12.709409682458029,0.0094725169518445,1.5442052836185114,0.0106793706097849,1.6186080039431183,0.0579729232886734,422.686876256622,-2.054317669452701,422.7731556638806,3.556249427020532,425.7124960936872,6.462022328537046,539.1377739952037,-0.2224290968579207,15.720116569808743,0.0014188700259039,0.1162626260259039,-0.0008287693888532,0.1242467572778133,0.6002579408128668,409.0681062741462,-1.6561936697115698,495.7512829969551,1.30635051722669,477.5117071838933,1.6264983494551188,424.8512216827884,1.9046149747088064,414.3866216413754,0.4615413602340936,265.7075913602341,0.4669571561261882,30.167478156126187,0.3088856622697165,26.77893766226972,0.5622193333468033,65.78487600001347,-0.6079132860338206,64.87711138063285,-0.2122324824823636,65.30729751751763,1.948115182235279,230.7982323333333,335.5107,603.70313,31.910162166666662,0.0634049523333333,39.55739783333333,-88.68164166666666,529.3541600000001,83877.675,3338315.0826416016,809.7085718752521,747952.0990983266,8.917177295368841,1.437185422838606,2025-03-07
2025-03-07 04:00:00,2808.70361328125,2758.642822265625,50.060791015625,1.2501627666666666,1.347005233333333,0.4937648933017953,13.087545,5.862102,11.1466615,6.718049933333333,422.7363266666666,421.5117166666666,422.74349,540.2880616666666,14.83927425,0.1144765686666666,0.1263411533333333,419.7933166666666,497.4610666666666,479.92117,426.0537066666666,414.93103,264.03957,29.701172,26.46875,65.20833333333333,65.60481866666667,65.59114666666666,0.0070060691536832,1.25716883582035,0.0161056683840925,1.363110901717426,0.0051649404307245,0.4989298337325198,0.0146398885367471,13.102184888536748,-0.0092197172424928,5.852882282757507,0.1411994976083352,11.287860997608336,-0.0041926892943209,6.713857244039012,0.4225677386714892,423.1588944053381,-4.327163737433125,417.1845529292335,-0.2890861851954582,422.45440381480455,3.253373944677378,543.541435611344,-0.0905181425942416,14.748756107405756,0.0002506336796059,0.1147272023462726,0.0005106900647942,0.1268518433981275,-0.0274378087685818,419.7658788578981,-3.0063221056906286,494.454744560976,1.4528013235781714,481.3739713235782,3.4645761502715686,429.5182828169382,-1.0852175917778482,413.8458124082222,1.8931648647212,265.9327348647212,0.3134057540263555,30.014577754026355,0.3017468106025411,26.77049681060254,1.062202634596474,66.2705359679298,-1.1228088629698334,64.48200980369684,-1.14050900028478,64.45063766638188,1.8229996095572447,238.02017166666667,325.55845666666664,595.58204,32.033576999999994,0.0630664101666666,39.423158,-88.87825666666667,537.420205,81389.61416666667,4074428.465639852,988.252927734595,912878.8769362775,11.216159288664493,1.7823450925511433,2025-03-07
2025-03-07 04:15:00,2766.105224609375,2723.2763671875,42.828857421875,1.0219726666666666,1.2036132666666666,0.4772435017032464,13.017468,4.941439233333333,12.978630666666668,11.077608666666668,422.34960666666666,421.05338,423.6100266666666,539.8447666666666,15.356608166666664,0.11479688,0.1273281333333333,420.53922,497.51465666666667,474.3110283333333,425.2883066666666,414.52088,264.6505333333333,29.701172,26.46875,65.20703,65.59244866666667,65.702473,0.0057272631746438,1.0276999298413103,0.0143911810109726,1.2180044476776393,0.0049921213328162,0.4822356230360627,0.014561499544083,13.032029499544084,-0.0077717297485255,4.933667503584807,0.1644058294743651,13.143036496141033,-0.0069134602636626,11.070695206403006,0.4221811728961029,422.7717878395628,-4.322458535359033,416.73092146464097,-0.2896787520480188,423.32034791461865,3.250704619728026,543.0954712863946,-0.0936738296210304,15.262934337045634,0.0002513349655462,0.1150482149655462,0.0005146795873437,0.1278428129206771,-0.0274865612194048,420.5117334387806,-3.006645967822635,494.508010698844,1.4358184902541211,475.7468468235874,3.4583520838125423,428.7466587504792,-1.0841448785723171,413.4367351214277,1.8975454744771696,266.5480788078105,0.3134057540263555,30.014577754026355,0.3017468106025411,26.77049681060254,1.0621814041182631,66.26921140411827,-1.1225971537399744,64.4698515129267,-1.1424447597826344,64.56002824021736,1.8584889467386096,234.28944400000003,329.89523,606.62109,32.07038983333333,0.0638997458333333,39.55956183333333,-88.72656366666666,535.6358516666667,82473.80750000001,3532258.9424566654,856.7496695150128,791405.3722211028,9.595838924025701,1.5483451981810714,2025-03-07
2025-03-07 04:30:00,2758.25244140625,2708.47314453125,49.779296875,1.0688476666666666,1.2483724,0.4882412337721392,10.567863333333332,3.1843494,13.475883333333334,11.367822333333336,422.95834,417.95963666666665,425.7584633333333,540.51974,15.191976,0.1151328183333333,0.1269635466666666,421.018705,497.56824666666665,473.83124333333336,423.15784,412.4341733333333,264.46237,29.701172,26.46875,65.23697866666667,65.53255,65.81119666666666,0.0059899565617254,1.074837623228392,0.0149263502447567,1.2632987502447568,0.0051071611661042,0.4933483949382434,0.0118213416856693,10.579684675019005,-0.0050082378418698,3.17934116215813,0.1707047402933348,13.646588073626669,-0.0070945806401674,11.360727752693167,0.4227896634654939,423.3811296634655,-4.290698720778323,413.66893794588833,-0.2911479251394553,425.4673154081939,3.2547690083604266,543.7745090083604,-0.0926695892729601,15.09930641072704,0.00025207046506,0.1153848887983934,0.0005132058728531,0.1274767525395198,-0.0275179004933079,420.99118709950665,-3.0069698299546417,494.561276836712,1.4343661011398012,475.2656094344732,3.4410275918839943,426.598867591884,-1.078687270874127,411.3554860624592,1.8961963425591648,266.3585663425592,0.3134057540263555,30.014577754026355,0.3017468106025411,26.77049681060254,1.0626692490149168,66.29964791568159,-1.1215720041369366,64.41097799586306,-1.1443352637100617,64.6668614029566,1.800762628628134,237.12642233333332,329.69903666666664,596.7890666666667,32.10935633333333,0.0637682366666666,39.56388983333333,-88.74414333333334,537.6259666666667,82424.75916666666,4103046.5564078772,995.1942477813648,919290.7825030801,11.153090306812203,1.8047404265006592,2025-03-07
2025-03-07 04:45:00,2744.9384765625,2721.986328125,22.9521484375,1.10107422,1.2719726333333334,0.456405305988839,18.13128933333333,6.908038566666666,6.593984366666667,7.416873133333333,422.6718766666667,420.9029933333333,423.8821566666666,538.874625,15.653808666666666,0.115804695,0.1272630266666666,418.4203533333333,497.6218366666666,473.2628266666666,425.3509533333333,415.0892533333333,264.85838666666666,29.701172,26.46875,65.23893,65.14452999999999,65.90820333333333,0.0061705582139728,1.1072447782139727,0.0152085299441728,1.2871811632775063,0.0047741470681232,0.4611794530569623,0.0202818828792956,18.151571216212627,-0.0108647311638216,6.897173835502844,0.0835288018578976,6.677513168524564,-0.0046288201028641,7.412244313230468,0.4225033143742394,423.09437998104096,-4.320914692792201,416.5820786405411,-0.2898648436743656,423.59229182299225,3.2448628589249893,542.119487858925,-0.095486724024413,15.558321942642252,0.0002535414640878,0.1160582364640878,0.0005144164163425,0.1277774430830092,-0.0273480715005121,418.3930052618328,-3.007293692086648,494.61454297458,1.4326454092068277,474.6954720758735,3.458861512891133,428.80981484622447,-1.0856314117439751,414.0036219215893,1.8990357837807323,266.7574224504474,0.3134057540263555,30.014577754026355,0.3017468106025411,26.77049681060254,1.062701035004551,66.30163103500455,-1.1149311459825526,64.02959885401744,-1.1460220306297373,64.7621813027036,1.8569354378162095,233.32417466666664,330.41280333333333,597.2109333333334,32.2067845,0.063657559,39.747929500000005,-88.52083499999999,524.6153783333334,82603.20083333334,1895920.9269392905,459.8557620048439,424782.5630367345,5.142446766606646,0.8361625819112379,2025-03-07
2025-03-07 05:00:00,2760.043212890625,2697.33447265625,62.708740234375,1.2387695333333333,1.3416341333333337,0.4401110723681516,17.755004666666668,7.208870366666667,3.4442354666666666,4.446216766666667,423.54557666666665,418.7975266666666,424.95638,539.6017733333333,15.328287666666665,0.115804695,0.1272682333333333,419.2316566666667,497.6754266666667,477.5955933333333,426.7662866666666,415.40559666666667,264.26816,29.701172,26.470052,65.21028666666666,64.80208333333333,66.04101533333333,0.006942220043195,1.2457117533765285,0.0160414480282118,1.357675581361545,0.0046037041161093,0.444714776484261,0.0198609662308264,17.774865632897495,-0.0113378693203314,7.197532497346336,0.0436295941648667,3.4878650608315334,-0.0027748536588481,4.443441913007819,0.4233766659411344,423.9689533326078,-4.299300349346595,414.4982263173201,-0.2905994336392155,424.6657805663608,3.2492414221571835,542.8510147554905,-0.0935010773007913,15.234786589365871,0.0002535414640878,0.1160582364640878,0.0005144374624772,0.1277826707958106,-0.0274010985136214,419.2042555681531,-3.007617554218712,494.667809112448,1.4457614156295335,479.0413547489629,3.470370695969791,430.2366573626365,-1.086458781416411,414.3191378852503,1.894803856014903,266.1629638560149,0.3134057540263555,30.014577754026355,0.3017616535530933,26.77181365355309,1.062234453164848,66.27252111983151,-1.1090702631961662,63.69301307013716,-1.1483313862218123,64.89268394711152,1.8837680898370488,233.47228866666663,326.30268666666666,602.09765,32.34535283333334,0.0638476623333333,39.78906466666667,-88.54166866666667,535.7386683333333,81575.67166666666,5115507.603989664,1240.7667502630854,1146133.47022052,14.049942180112646,2.2720202329259696,2025-03-07
2025-03-07 05:15:00,2830.6025390625,2798.76123046875,31.84130859375,1.5096028666666663,1.6736653666666663,0.4451073662072773,17.020107666666664,6.506847166666667,1.5520406666666666,3.3791126666666664,423.61719,419.95052,425.44336,538.96996,15.784830833333334,0.115804695,0.12732813,419.453455,497.72901666666667,477.2469966666666,426.5423366666666,415.2501133333333,263.9686266666667,29.701172,26.469401,65.23046866666667,64.78711,66.14257666666667,0.0142451557057485,1.5238480223724151,0.0096814907389122,1.6833468574055788,0.0057096674978671,0.4508170337051444,0.3118714293555769,17.33197909602224,-0.0001906783297824,6.506656488336884,0.0232075813523124,1.5752482480189791,-0.0109061161120802,3.368206550554586,-2.692497320285668,420.9246926797143,-1.5999946478061131,418.3505253521939,1.3174445289964185,426.7608045289964,3.091909147263209,542.0618691472632,-0.1674323703579876,15.617398462975348,0.0014735246018293,0.1172782196018293,0.0018724540424257,0.1292005840424258,-1.6403182428870764,417.81313675711294,-3.674181805558021,494.0548348611087,1.3673527647803212,478.61434943144695,-2.518815253405592,424.02352141326105,-2.3052435821667245,412.9448697511666,3.0757707752658803,267.0443974419326,-0.0446721114871415,29.656499888512855,-0.2604804178718538,26.208920582128147,0.6320818521509608,65.86255051881763,0.6323118602464604,65.41942186024646,0.0162378917193422,66.15881455838601,1.9237024280399364,228.81226433333333,326.4921133333333,612.8320166666666,32.46660583333333,0.0641757873333333,39.87133416666667,-88.44336,531.0772516666666,81623.02833333332,2598984.033518066,630.3837708576247,582304.4006543136,7.134070035680254,1.1248950763781866,2025-03-07
