timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-07 07:15:00,2809.845458984375,2708.764892578125,101.08056640625,2.1355794,2.199056,0.4904735870559212,15.443480333333332,6.973156333333333,12.688089666666668,5.7189861,423.0944,419.29883,421.7981766666667,541.4224666666667,14.93514,0.11579688,0.12826823,425.3631583333333,498.15773666666666,476.97442666666666,433.2369866666666,419.4229333333333,262.5985733333334,33.273438,32.524739333333336,65.27669166666666,65.60026,65.99153533333333,0.0019991500856937,2.1375785500856934,-0.0056619008755651,2.193394099124435,0.0065496994183339,0.4970232864742551,0.1372630596213948,15.580743392954728,-0.0186417015262483,6.9545146318070845,-0.1226325298183486,12.56545713684832,-0.0268128667253053,5.692173233274694,1.6368616869871175,424.7312616869871,-4.137795930250945,415.16103406974906,-4.858284074594167,416.9398925920725,1.371766318450682,542.7942329851173,-0.2987028000000009,14.636437199999998,0.0013346546657913,0.1171315346657913,-0.0002207617213818,0.1280474682786181,3.3652516589168613,428.7284099922502,-3.592652865790683,494.565083800876,-2.291296582821815,474.6831300838448,-0.989406175937006,432.2475804907296,-2.1682496867674104,417.25468364656587,2.0656144367762863,264.66418777010966,0.5266245209207838,33.80006252092078,0.3521433323519787,32.876882665685315,-0.1423222016962455,65.13436946497042,-0.2622173961982383,65.33804260380177,1.3035592515675916,67.29509458490092,1.816066809611064,237.321506,315.19690999999995,608.1445333333332,32.82385033333333,0.0643828166666666,40.04238516666666,-88.36783666666666,530.6423766666667,78799.2275,7965070.54807495,1931.928454537615,1784580.2713100312,22.647179774827503,3.597371025621665,2025-03-07
2025-03-07 07:30:00,2816.76904296875,2766.662841796875,50.106201171875,2.2096354,2.4633788666666665,0.4850813955024997,18.109729,10.200444,5.8014679,7.517859133333334,422.82943,423.96094,421.97005000000007,539.88669,14.605712833333335,0.11579688,0.1272578233333333,423.56767333333335,498.21132666666665,472.84391833333336,437.4261933333334,422.3718866666666,262.28338333333335,33.273438,32.524739333333336,65.30468666666667,64.85742333333333,65.70052166666666,-0.0196863352146503,2.189949064785349,0.026029552024541,2.4894084186912075,-0.0011377166920308,0.4839436788104688,0.0323246794171581,18.14205367941716,-0.0037003159741946,10.196743684025805,0.0043628816729146,5.805830781672914,-0.01037251361375,7.507486619719584,-0.0788075137196528,422.7506224862804,3.3485475826599327,427.3094875826599,-3.936845547141559,418.0332044528585,1.3748209019121305,541.2615109019122,-0.0986297579154307,14.507083075417905,0.0002428059484315,0.1160396859484315,-0.0014366445625165,0.1258211787708167,1.3501976513597924,424.91787098469314,-1.4410725380171812,496.7702541286495,-2.955759142870136,469.8881591904632,-1.1502346608723997,436.275958672461,-2.4330846239674884,419.9388020426992,3.6267783302157,265.91016166354905,-0.4142937887212952,32.8591442112787,0.319430912994207,32.84417024632754,-0.0583304091131253,65.24635625755354,0.3164285645064382,65.17385189783977,-0.3647863417484984,65.33573532491816,1.88256462539589,232.28697433333332,311.86146,600.2929666666668,32.826017666666665,0.0641862038333333,39.99258383333333,-88.471355,537.0263649999999,77965.365,3906548.2631286625,947.5335721146638,875265.1865694784,11.226333469605104,1.7788537294866489,2025-03-07
2025-03-07 07:45:00,2834.993408203125,2806.90380859375,28.089599609375,2.9099935,3.195475333333333,0.4974932399707916,9.9870258,4.6584479,9.081451666666668,5.1857111,423.14453333333336,420.3873733333333,424.5768233333333,539.7172216666667,15.734212,0.11579688,0.12723437,426.1921983333334,498.2649166666667,474.2349433333333,431.9770066666667,418.04737,258.7114266666667,33.273438,32.52539,65.324218,64.90039,65.66015666666667,0.0027240915298643,2.9127175915298644,-0.0082273778328736,3.18724795550046,0.0066434386487976,0.5041366786195893,0.088765594816536,10.075791394816536,-0.012453671074641,4.645994228925359,-0.087773764338392,8.993677902328276,-0.0243126627987848,5.161398437201215,1.6370556421247215,424.7815889754581,-4.148538078457193,416.2388352548761,-4.890288610403843,419.6865347229295,1.3674458519024029,541.0846675185691,-0.31468424,15.41952776,0.0013346546657913,0.1171315346657913,-0.0002189823508139,0.1270153876491861,3.3718105913976046,429.564008924731,-3.593425834884215,494.6714908317825,-2.2781366135458256,471.9568067197875,-0.9865286930998424,430.9904779735669,-2.161138571638503,415.8862314283615,2.0350379329872226,260.7464645996539,0.5266245209207838,33.80006252092078,0.3521503770795604,32.87754037707956,-0.1424258229464357,65.18179217705357,-0.2594198754402725,64.64097012455973,1.2970133858815842,66.95717005254825,2.0538226405946256,212.5372966666667,298.41816666666665,604.6054766666666,32.804361,0.0643216191666666,39.704624333333335,-88.77864699999999,526.9553700000001,74604.54166666666,2095611.7044576006,508.29077496145896,469523.4375551485,6.2934967103340815,0.9908171048333669,2025-03-07
2025-03-07 08:00:00,2899.672119140625,2828.2392578125,71.432861328125,3.086100266666667,3.3595378,0.4948214735116929,1.6312764333333334,2.0575665,1.5270686,2.6784217333333333,422.2421833333333,420.20832666666666,423.5957,538.1685033333333,15.310628333333334,0.1147708366666666,0.1273046933333333,424.395445,498.3185066666667,482.58896833333336,425.12602,412.9457,257.44360333333333,27.707031,28.355469,65.32747533333333,64.84635333333334,65.56575333333332,-0.0555994505672297,3.0305008160994373,0.0040524878381749,3.363590287838175,0.0021825371799246,0.4970040106916176,0.00922110535467,1.6404975386880034,-0.0181134034164092,2.039453096583591,0.0081332785921288,1.5352018785921289,-0.0309438993779935,2.64747783395534,-0.1368672572027662,422.1053160761306,0.4783099744404353,420.6866366411071,-1.7365052405739902,421.859194759426,2.353058600775512,540.5215619341088,-0.2099981935840968,15.100630139749237,0.0006029152702199,0.1153737519368865,-0.0010223396191906,0.1262823537141426,-0.3666786290555706,424.0287663709444,1.5419847967692704,499.860491463436,-2.940831168161424,479.64813716517193,-1.459178755846381,423.6668412441536,3.448267017813862,416.39396701781385,1.133206566332035,258.57680989966536,-0.06626145288676,27.64076954711324,-0.1095294388730465,28.245939561126956,1.1170632147710648,66.44453854810439,-0.1289350438060097,64.71741828952733,-0.5558871412614792,65.00986619207184,2.012066151657477,216.2248603333333,290.4279666666667,605.0625100000001,32.80869283333334,0.064274746,39.57254916666667,-88.88607,510.2159266666666,72606.99166666667,5186525.167177328,1257.992065502425,1162045.010666555,16.004588318455856,2.463480641711158,2025-03-07
2025-03-07 08:15:00,2931.770751953125,2876.588623046875,55.18212890625,3.0677083,3.336263033333333,0.4666294866015539,1.6768527933333337,3.653395866666667,2.6294077333333337,5.4515012,423.68880000000007,418.19596666666666,425.0852833333333,542.3266683333334,14.70369475,0.1151067766666666,0.1266666733333333,425.6817316666667,498.37209666666666,484.7153566666667,429.19085666666666,415.81648,257.80403333333334,27.707031,28.355469,65.33007666666667,65.15820333333333,65.5625,-0.0372510674524857,3.0304572325475143,-0.0099657893773046,3.3262972439560285,0.0002180057720806,0.4668474923736345,0.0022402633044162,1.6790930566377498,0.0151987343790862,3.668594601045753,0.0525881546666666,2.6819958880000003,-0.0427970162073698,5.40870418379263,3.4152418624699976,427.10404186247007,-5.477851182861627,412.718115483805,0.9971647648316092,426.08244809816495,-0.6825289775531473,541.6441393557802,0.0544074912489485,14.758102241248949,-0.0002359024368364,0.1148708742298301,0.0005377153985804,0.1272043887319138,-1.18877958261902,424.49295208404766,-4.18621208969671,494.18588457697,-1.4122282743293797,483.3031283923373,1.4327784269945596,430.6236350936612,2.458332048378395,418.2748120483784,-1.321794938141181,256.48223839519216,0.2282876479652742,27.935318647965275,0.1521489536371767,28.507617953637176,0.6458086238752827,65.97588529054195,-0.6823424132154798,64.47586092011785,-1.079028393450855,64.48347160654914,1.9085997042669425,226.1432893333333,286.90983666666665,638.56642,32.77838116666666,0.0643880275,39.47512266666666,-88.95637966666668,519.7316450000001,71727.45916666667,3958073.897852783,960.031118653746,886809.5452340249,12.363599039154936,1.8822115907080408,2025-03-07
2025-03-07 08:30:00,2891.223876953125,2858.63671875,32.587158203125,2.659342433333333,2.9798177333333338,0.5323611803466594,4.664693499999999,10.358267666666666,1.3911801333333331,8.328540333333335,423.42383,418.7473933333333,424.77018,539.8095583333334,15.029622166666668,0.11578907,0.1259869866666666,416.43928833333337,498.4256866666667,479.63295833333336,430.5561,417.5137866666667,257.15143666666665,27.705078,28.355469,65.33203133333333,64.85937666666666,65.56575333333332,-0.046809067605392,2.612533365727941,-0.0126914529369628,2.967126280396371,-0.005418981890171,0.5269421984564883,0.028562696911595,4.6932561969115945,0.1041727448278564,10.462440411494525,-0.0059177941435923,1.385262339189741,0.0424412712452362,8.37098160457857,2.190347070071539,425.6141770700716,-0.3671553815835864,418.3802379517497,-3.5815128626319392,421.188667137368,2.112059715903684,541.921618049237,-0.0860802947175685,14.9435418719491,-0.0015342742257938,0.1142547957742061,1.1605533968173098e-05,0.1259985922006348,-3.5801879801752534,412.8591003531581,-3.474616027304535,494.9510706393622,-0.516383001721124,479.1165753316122,1.1462602643013042,431.7023602643013,1.6442201289191305,419.1580067955858,-0.2235210098438074,256.92791565682285,0.5008943784395896,28.20597237843959,0.1191348883644529,28.47460388836445,-0.6734515427158527,64.65857979061748,0.541820311061727,65.40119697772839,-1.1884372173730924,64.37731611596023,1.7805616563207614,221.9440980333333,286.6967266666666,605.1562466666666,32.750235333333336,0.0639830788333333,39.31273466666667,-89.062502,521.7443350000001,71674.18166666666,2335657.8970511877,566.5139968495627,523305.9743098465,7.301178222634933,1.127106014269172,2025-03-07
2025-03-07 08:45:00,2902.949951171875,2823.945068359375,79.0048828125,1.8256836000000003,2.014485666666667,0.6011359652927943,5.104744066666666,10.3687885,1.4737645,5.405644266666666,424.19727,421.1035133333333,418.50391,534.1855416666667,15.949951166666668,0.11578907,0.1263125033333333,409.94489833333336,498.4792766666667,475.7323916666667,421.58645,409.5976666666667,262.7103366666667,27.705729,28.354818,65.33984666666667,64.84375,65.56119666666666,0.0130626989480142,1.8387462989480143,0.000499132641103,2.01498479930777,-0.0073076259821109,0.5938283393106834,0.0680510355523553,5.1727951022190215,0.0860543412966698,10.45484284129667,0.0064219648214247,1.480186464821425,0.0148526814684037,5.42049694813507,-2.6647916590110867,421.53247834098886,-0.2874212914659324,420.81609204186736,-1.562081490988703,416.94182850901126,1.717769429478608,535.9033110961453,-0.009101884764842,15.940849281901825,0.0015914874384129,0.1173805574384129,0.0012056654195107,0.1275181687528441,-3.033949292792272,406.9109490405411,-3.102420297754634,495.37685636891206,1.1171329416780509,476.8495246083447,0.6822077675352034,422.2686577675352,-2.613579543619096,406.9840871230476,2.9245324081154536,265.63486907478216,0.2699816939695729,27.97571069396957,-0.4676008965909339,27.887217103409064,0.7641744321499999,66.10402109881667,-0.2548702642159384,64.58887973578406,-0.5546265749363073,65.00657009173035,1.5036844564551657,224.1141535,317.50061,609.7031333333333,32.687443,0.06439584,39.97526416666666,-88.33658666666668,523.333015,79375.1525,6271024.621486817,1521.0374889001366,1405027.9596217233,17.70110564035418,2.721537888746824,2025-03-07
2025-03-07 09:00:00,2832.934326171875,2753.12060546875,79.813720703125,3.355794266666667,3.813151033333333,0.5313900206533383,1.637935,4.1026231,1.4287735,0.9742031,423.0800833333333,416.27669,417.94531,531.3629766666667,15.499837166666666,0.11478125,0.12597917,418.4467416666667,498.24742,480.51196833333336,422.94176,410.91743,256.16496,27.705078,28.355469,65.34375333333334,65.42643333333334,65.59245,0.0478216655465169,3.403615932213184,-0.0076537871687873,3.805497246164546,-0.0003453024483059,0.5310447182050323,-0.0133258894787067,1.6246091105212932,-0.0287978017196026,4.073825298280397,0.0254187407988968,1.454192240798897,-0.0063098741742245,0.9678932258257754,0.3619968990895472,423.4420802324229,0.6648989645976258,416.9415889645976,-2.708919403195125,415.2363905968049,2.050963819091521,533.4139404857582,0.1795657033826838,15.67940287004935,0.0009547865386093,0.1157360365386093,0.0013557546386861,0.1273349246386861,-2.948614081973517,415.4981275846932,-1.651346863612389,496.5960731363877,-1.704280239404227,478.80768809392913,-0.8272955314083674,422.1144644685916,-4.445867777558874,406.4715622224411,2.678166041244822,258.84312604124483,-0.3041121317813235,27.40096586821868,-0.1424142563097135,28.21305474369029,0.5194385705122926,65.86319190384563,0.6132923163437027,66.03972564967704,-0.8790755148473011,64.7133744851527,2.495660562788848,161.02691433333334,271.13578333333334,609.0117166666666,32.64847566666667,0.0643229216666666,39.38202,-89.12565133333334,511.7021583333334,67783.94583333333,5410088.9208974205,1312.2174706144328,1212134.64413067,17.882326400871644,2.8173516048632425,2025-03-07
2025-03-07 10:00:00,2880.06787109375,2814.939208984375,65.128662109375,3.528971333333333,3.983886766666666,0.5127954334044739,13.740544666666665,5.004488333333334,1.4059479666666668,1.3189009,422.97982,418.8691366666667,424.4479166666667,534.0548916666667,14.91333,0.11372657,0.1263151066666666,424.096285,498.8553787878788,471.17071166666665,429.76102,416.1310333333333,254.90241,27.705078,28.355469,65.34570333333333,65.39192666666666,65.94986866666666,0.033300642993252,3.5622719763265853,0.0230452058126622,4.006931972479329,0.0065779442027943,0.5193733776072682,0.251777684915007,13.992322351581672,-0.0001466528185423,5.004341680514791,0.0210230649971381,1.426971031663805,-0.0042567643564002,1.3146441356435998,-2.688446216936825,420.2913737830632,-1.5958746206525234,417.27326204601417,1.314362000282301,425.762278666949,3.063712873134591,537.1186045398013,-0.1581882136207593,14.75514178637924,0.0014470820788109,0.1151736520788109,0.0018575567873135,0.1281726634539802,-1.6584745333093451,422.4378104666907,-3.682496488997458,495.17288229888135,1.349943697458002,472.5206553641247,-2.5378222029601147,427.2231977970399,-2.310133972587323,413.820899360746,2.970130932312969,257.872540932313,-0.041669882022699,27.6634081179773,-0.2790408598242351,28.076428140175764,0.6331984736167868,65.97890180695012,0.6382147744466522,66.03014144111332,0.0161905822283188,65.96605924889498,2.2278152451040816,201.1800683333333,272.8914733333333,614.4960866666667,32.390825,0.0638281306666666,38.76063033333334,-89.66276,520.5680550000001,68222.86833333332,4443264.139814045,1077.7140479701095,995516.7975314293,14.592127564431724,2.2613585868252954,2025-03-07
2025-03-07 10:15:00,2907.895263671875,2824.942626953125,82.95263671875,3.026692733333333,3.3608398333333334,0.4967176960887781,16.431270666666666,8.281012333333335,1.454256,0.3791724,423.2662766666666,418.88346,425.23568,536.2695483333333,15.185546833333332,0.11372657,0.1259817733333333,419.3829033333333,499.0073684848485,471.91685833333327,430.33616,416.1046433333333,257.50659333333334,27.705078,28.355469,65.34700666666667,64.94401,65.99283833333334,0.0169619662031883,3.043654699536521,0.0401843812542344,3.401024214587568,0.0051958277025928,0.501913523791371,0.01838022112452,16.449650887791186,-0.0130240982150997,8.267988235118235,0.0184216786877315,1.4726776786877316,-0.000236638917239,0.3789357610827609,0.4230974773264506,423.6893741439931,-4.300182525545154,414.58327747445486,-0.2907904283521816,424.9448895716478,3.229176248110321,539.4987245814436,-0.0926303719759893,15.092916461357344,0.0002489916411721,0.1139755616411721,0.0005092373964384,0.1264910107297718,-0.0274109840381129,419.3554923492952,-3.015666920088336,495.99170156476015,1.42857093885965,473.3454292721929,3.4994001300918853,433.8355601300919,-1.0882870798209296,415.0163562535124,1.8463233936213328,259.3529167269547,0.2923430382123975,27.9974210382124,0.3232556253653555,28.678724625365355,1.064461535759648,66.41146820242632,-1.111499300002663,63.83251069999734,-1.1474936770964348,64.8453446562369,2.2044329939286915,209.50649866666663,287.53228,603.0468766666667,32.345357,0.0639192761666666,38.9338405,-89.45052199999999,528.755005,71883.07,5962890.191938478,1446.299460068612,1335990.200249179,18.585602983417083,2.85266934318685,2025-03-07
2025-03-07 10:30:00,2943.26220703125,2855.94091796875,87.3212890625,2.6844075666666662,2.9777018,0.499150518130224,14.173703333333334,7.216917666666667,1.4347584333333334,0.0,423.2018233333333,419.4277366666667,424.17578333333336,531.517035,15.468587166666666,0.11372657,0.1256640666666666,417.5942883333333,499.1593581818182,469.5337133333333,425.67056333333335,412.06644,259.38086,27.705078,28.355469,65.34635333333334,64.86979166666667,66.04427,0.0192068373167937,2.70361440398346,0.0007377903891021,2.9784395903891023,-0.00606785403947,0.493082664090754,0.1889487850612337,14.362652118394568,0.0598958206156199,7.276813487282287,0.0062519949327786,1.441010428266112,0.0,0.0,-2.658538299638167,420.5432850336952,-0.2862775016886303,419.1414591649781,-1.5832519702638592,422.5925313630695,1.7091883676249608,533.2262233676249,-0.0088271930361862,15.45975997363048,0.0015631389695831,0.1152897089695832,0.0011994760269715,0.1268635426936382,-3.0905614410959856,414.50372689223735,-3.1066529685907085,496.0527052132275,1.1025769688615128,470.6362903021948,0.6888166465432732,426.3593799798766,-2.62933240552951,409.4371075944705,2.887468155002012,262.268328155002,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7642505300987779,66.11060386343212,-0.2549726217517758,64.6148190449149,-0.5587132195055347,65.48555678049446,2.1138749675498505,214.7073486666667,298.0562,592.7226533333334,32.31287983333333,0.0635156296666666,39.18499383333334,-89.12044300000001,526.9904033333332,74514.05,6506662.8992675785,1578.1915707221635,1457822.8996231842,19.564402949822,2.9668199066292997,2025-03-07
2025-03-07 10:45:00,3014.736328125,2886.3837890625,128.3525390625,2.383300766666667,2.664388033333333,0.4895586655069345,13.603203666666667,7.469399666666667,1.4875356666666668,0.0,422.90820333333335,418.28906,424.03255,532.121845,15.743571,0.1133984433333333,0.1256197966666666,417.34249666666665,499.3113478787879,472.052475,425.39649333333335,411.7476466666667,260.30069000000003,27.705078,28.355469,65.3457,64.94856800000001,66.08268333333334,0.0224896833892227,2.405790450055889,0.0154124286630605,2.6798004619963938,0.0062798718083727,0.4958385373153072,0.2492610889675557,13.852464755634225,-0.0002188852168236,7.469180781449843,0.022243041525952,1.5097787081926188,0.0,0.0,-2.6879910236924616,420.2202123096409,-1.5936645518044656,416.69539544819554,1.3130757596355238,425.3456257596355,3.052623563684506,535.1744685636845,-0.1669947203274926,15.576576279672508,0.0014429069223904,0.1148413502557238,0.0018473317410473,0.127467128407714,-1.632063111303637,415.710433555363,-3.685862403544604,495.6254854752433,1.3524700235326463,473.4049450235326,-2.5120488262120944,422.88444450712126,-2.285799785414269,409.4618468812524,3.033031861375491,263.3337218613755,-0.041669882022699,27.6634081179773,-0.2790408598242351,28.076428140175764,0.6331984413168499,65.97889844131684,0.633887664574388,65.5824556645744,0.0162231880063927,66.09890652133973,2.0429440041347693,220.883196,304.38883333333337,616.0429566666667,32.278234166666664,0.0641289116666666,39.27592766666666,-89.07291833333333,528.7441483333333,76097.20833333334,9767269.905151369,2369.052042793442,2188364.4434895865,28.757486528333036,4.257504640292314,2025-03-07
2025-03-07 11:00:00,3040.6611328125,2925.70703125,114.9541015625,2.3141276,2.528645833333333,0.4874760827299534,11.984914333333334,5.885482333333333,1.4698856666666666,0.0,423.0514333333333,420.38737,424.51953,529.8338583333333,15.8652345,0.1137343799999999,0.1249401083333333,416.9500766666666,499.4633375757576,470.10679333333337,422.93905,409.7414533333333,261.4665333333333,27.705078,28.355469,65.350262,64.94205666666666,66.07552,0.016557497786632,2.330685097786632,0.0006265270059202,2.5292723603392537,-0.0059259353848176,0.4815501473451357,0.1597701707937275,12.144684504127062,0.0488457552594683,5.934328088592801,0.0064050627103922,1.4762907293770589,0.0,0.0,-2.657593555185656,420.3938397781477,-0.2869324927852403,420.10043750721474,-1.5845350175491149,422.9349949824509,1.703775811131209,531.5376341444645,-0.0090535409592966,15.856180959040705,0.0015632463157851,0.1152976263157851,0.0011925657726053,0.1261326741059387,-3.0857937136808005,413.8642829529858,-3.108544866380612,496.35479270937697,1.1039226971689686,471.2107160305024,0.6843965338638327,423.6234465338638,-2.614497024164564,407.1269563091688,2.9106861955765453,264.37721952890985,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7642962434464948,66.1145582434465,-0.2552566614571105,64.68680000520955,-0.5589775844248521,65.51654241557515,2.030428746090729,222.655881,311.11047666666667,605.3085866666667,32.23276733333333,0.0634062531666666,39.40367283333333,-88.93489633333333,527.5493833333334,77777.61916666667,8940856.332974447,2168.6053693248004,2003205.837806398,25.75555615187713,3.78056273097988,2025-03-07
2025-03-07 11:15:00,3054.742919921875,2908.96923828125,145.773681640625,2.3139648333333334,2.4786784,0.4855735819430061,12.013380666666668,6.360775633333333,1.4863801666666667,0.0,423.5598933333333,421.125,421.57616666666667,531.3050933333334,15.855061833333334,0.1129974013333333,0.1239583386666666,417.5990566666667,499.61532727272726,471.1570516666667,423.8053033333333,410.3020266666667,261.55994333333336,27.705078,28.355469,65.34505333333334,64.85221466666667,66.06315,0.0165563331971241,2.330521166530457,0.0006141464874676,2.479292546487468,-0.0059028078978856,0.4796707740451205,0.1601496537680766,12.173530320434743,0.0527903869639549,6.413566020297288,0.0064769378971991,1.492857104563866,0.0,0.0,-2.660787682217517,420.8991056511158,-0.28743595704168,420.8375640429583,-1.5735488038617405,420.0026178628049,1.708506831178397,533.0136001645118,-0.0090477358982781,15.846014097435056,0.0015531167561438,0.1145505180894771,0.0011831946833957,0.1251415333500624,-3.090596730915649,414.50845993575103,-3.109490815275592,496.50583645745166,1.1063889538334024,472.2634406205001,0.6857982979685744,424.4911016313019,-2.618073956154035,407.68395271051264,2.911726050253378,264.47166938358674,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7642353261028632,66.1092886594362,-0.2549035348369273,64.59731113182974,-0.5588729382151882,65.5042770617848,2.034663931474741,222.479839,311.85130333333336,596.5664133333333,32.191629500000005,0.062921878,39.37552916666667,-88.90690000000001,528.7582,77962.82583333334,11364928.152831828,2756.5641697345604,2546321.0205089054,32.66070711639361,4.772044177267564,2025-03-07
2025-03-07 11:30:00,3017.172607421875,2901.4345703125,115.738037109375,2.2057291666666665,2.339518233333333,0.4852328677673365,13.402427333333334,7.5880607,1.4918630666666666,0.0,423.05859333333336,419.95052,423.1660133333333,531.3770666666667,15.7880045,0.1133046943333333,0.1253359433333333,416.59969666666666,499.767316969697,470.8478766666667,424.26070333333337,410.68391,262.07085,27.705078,28.355469,65.34114666666666,64.97786366666666,66.05599133333334,0.0157819109866688,2.2215110776533358,0.0005796665292954,2.340097899862629,-0.0058986660532675,0.479334201714069,0.1786669511805882,13.581094284513922,0.0629760714337699,7.65103677143377,0.0065008297679283,1.4983638964345949,0.0,0.0,-2.657638534042519,420.4009547992909,-0.2866343238382001,419.6638856761618,-1.5794829659858465,421.58653036734745,1.7087382743420676,533.0858049410087,-0.009009469441267,15.778995030558733,0.0015573404099775,0.1148620347433109,0.0011963440570881,0.1265322873904215,-3.0832005965142457,413.5164960701524,-3.110436764170572,496.6568802055264,1.105662937309603,471.9535396039763,0.6865352225479455,424.9472385558813,-2.620510694810662,408.0633993051893,2.9174135428855834,264.9882635428856,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7641896361459146,66.10533630281257,-0.2553974019224796,64.72246626474418,-0.5588123782044505,65.49717895512889,2.021989803585296,223.22124666666667,315.0819,609.1523433333333,32.163485666666666,0.0632031283333333,39.4188225,-88.89453166666668,529.720235,78770.475,9116740.158673096,2211.266004344823,2042612.7461934434,25.931197522846514,3.8359766632069245,2025-03-07
2025-03-07 11:45:00,3016.916015625,2878.62646484375,138.28955078125,2.0078125,2.0930989666666666,0.4811869966158479,14.662677833333332,9.208306833333332,1.512188833333333,0.0,423.9108033333334,420.67383,421.6764333333333,530.3703466666667,16.075520833333332,0.1133046943333333,0.1246536526666666,413.8965333333333,499.9193066666666,468.7841883333333,423.1738566666667,410.0135066666667,263.31348,27.704427,28.354818,65.33919133333333,64.97070333333333,66.069012,0.0143658245226938,2.022178324522694,0.0005186107960999,2.0936175774627666,-0.005849482981793,0.4753375136340549,0.1954672746562309,14.858145107989564,0.0764230825038172,9.28472991583715,0.0065893997928556,1.518778233126189,0.0,0.0,-2.6629920859400045,421.2478112473934,-0.2871280140776662,420.3867019859224,-1.573923052943826,420.1025102803895,1.705500985600338,532.075847652267,-0.0091735414504334,16.0663472918829,0.0015573404099775,0.1148620347433109,0.0011898315247485,0.1258434841914152,-3.063194833503644,410.83333849982967,-3.1113827130655523,496.8079239536011,1.100816905677334,469.8850052390106,0.6847764961037797,423.8586331627705,-2.616232954529039,407.3972737121376,2.931246693694959,266.244726693695,0.2699690064793607,27.97439600647936,-0.4676008965909339,27.887217103409064,0.7641667677766719,66.10335810111,-0.2553692580219717,64.71533407531136,-0.5589225288442208,65.51008947115578,2.015581990408653,223.80269366666667,323.0687066666667,602.6484333333334,32.096367,0.0629765653333333,39.55522666666667,-88.68880200000001,525.5130416666666,80767.17666666667,11169256.57910319,2709.1040149564114,2502480.6517356858,30.983881757606145,4.583805119699403,2025-03-07
2025-03-07 12:00:00,3003.040283203125,2856.9013671875,146.138916015625,1.9417318,2.0081380333333336,0.4780705793675518,10.586824833333331,9.094734,1.5174548,0.0,423.14452666666665,420.95312,420.41601,528.4151166666667,16.027750666666662,0.112617195,0.1249974033333333,408.3278716666666,499.7339075757576,470.9073383333333,416.6764566666666,405.9685533333333,262.80430666666666,27.705078,28.355469,65.34179999999999,64.94140666666667,66.08854166666667,0.013893019546862,1.9556248195468624,0.000497559876877,2.0086355932102107,-0.0058115986877737,0.4722589806797781,0.1411323239149506,10.727957157248284,0.0754805003148089,9.17021450031481,0.0066123463712839,1.524067146371284,0.0,0.0,-2.658178364084108,420.48634830258254,-0.2873186415361033,420.6658013584639,-1.56921847572778,418.8467915242722,1.699213592813294,530.11433025948,-0.0091462812696541,16.01860438539701,0.0015478909295307,0.1141650859295308,0.0011931126590844,0.1261905159924177,-3.021981887095308,405.3058897795713,-3.1102288317915736,496.623678743966,1.105802567462547,472.0131409007959,0.6742624562223227,417.35071912288896,-2.5904227311141312,403.3781306022192,2.9255784967995737,265.72988516346624,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7641972771284742,66.10599727712847,-0.2552541066130231,64.68615256005364,-0.5590877435243016,65.52945392314237,2.013192359242844,224.0312036666667,319.33746666666667,589.0898466666666,32.072547666666665,0.0625247405,39.50542716666666,-88.77083133333333,520.38736,79834.36666666667,11666907.805460611,2829.809356965944,2613979.7973101516,32.74253816309874,4.866365490766885,2025-03-07
2025-03-07 12:15:00,3034.450927734375,2873.847412109375,160.603515625,1.9389648666666663,2.032063866666667,0.4784995391583604,9.581477666666666,7.840728333333334,1.5589227666666667,0.0,423.6458333333333,420.04361666666665,422.8437533333333,531.6031233333333,16.037027833333333,0.1125989633333333,0.1230000066666666,410.1462250000001,499.54850848484847,475.5349166666667,417.6366366666667,406.59251,263.1546166666667,27.705078,28.355469,65.3431,64.800132,66.118488,0.0182967699939733,1.95726163666064,0.0117546839994626,2.043818550666129,0.0061380095543164,0.4846375487126769,0.1755681687662971,9.757045835432963,-0.0002297667279682,7.840498566605365,0.0233104890267406,1.5822332556934071,0.0,0.0,-2.692679376396825,420.9531539569365,-1.6003493423743862,418.44326732429226,1.3093944854358597,424.1531478187692,3.0496478129282423,534.6527711462616,-0.1701074665913928,15.86692036674194,0.0014327341617034,0.1140316974950367,0.0018088057972845,0.1248088124639511,-1.6039213102172312,408.5423036897829,-3.687613097505789,495.8608953873427,1.362447511655887,476.89736417832256,-2.4662253670708765,415.1704112995958,-2.257181260495315,404.3353287395047,3.06628590503567,266.2209025717024,-0.041669882022699,27.6634081179773,-0.2790408598242351,28.076428140175764,0.6331732473722269,65.97627324737223,0.6324389528894869,65.43257095288949,0.0162319779920494,66.13471997799205,2.006371539083713,225.41076533333333,322.3989166666667,600.14062,32.05089533333333,0.0617083334999999,39.54224083333333,-88.68099066666666,526.7659066666666,80599.72916666667,12944599.86258952,3139.713660563182,2900247.6996720284,35.98334299206892,5.292671374485271,2025-03-07
2025-03-07 12:30:00,3017.95263671875,2895.214599609375,122.738037109375,1.9409179666666667,2.0187174333333333,0.473278142767376,11.332393333333334,7.930403466666665,1.498559566666667,0.0,422.77929666666665,421.89844,422.1204466666666,534.2957183333333,16.094482166666666,0.1118697933333333,0.1244114633333333,411.027705,499.3631093939394,475.9445566666666,418.86599666666666,408.31597,263.44787333333335,27.704427,28.355469,65.34245,64.89388166666667,66.147786,0.0200669763814806,1.9609849430481476,-0.0203357847503888,1.9983816485829444,-0.0002717281728483,0.4730064145945277,0.1776624535008046,11.51005578683414,-0.0266176272230254,7.90378583944364,-0.0028695996693766,1.49568996699729,0.0,0.0,-1.3704594300047577,421.4088372366619,2.8832878075609187,424.7817278075609,0.6852169692577377,422.8056636359244,2.87335531986696,537.1690736532003,-0.2602109091991895,15.834271257467476,0.001035130709927,0.1129049240432603,-0.0021242563455031,0.1222872069878302,-0.253571965198887,410.77413303480114,-2.573882880435974,496.7892265135034,1.3625300930540334,477.3070867597207,-2.314773991265099,416.5512226754016,2.783837145524501,411.0998071455245,4.382886629045515,267.83075996237886,0.4703053202330629,28.174732320233066,-0.0105440959616274,28.34492490403837,-0.6975919247412747,64.64485807525872,0.9059780109039934,65.79985967757067,-0.2203546572497146,65.92743134275028,2.000077377946844,227.45767433333333,323.35965333333337,607.9218733333333,31.994602666666665,0.062527344,39.49460866666666,-88.72395866666666,523.6552683333334,80839.91333333334,9922132.282625327,2406.613923981248,2223061.479999198,27.49955298483164,4.066930528201436,2025-03-07
2025-03-07 12:45:00,3047.730224609375,2902.28369140625,145.446533203125,1.8650716,1.9467773333333331,0.4725376587113827,13.588125333333332,9.508702333333334,1.5053955,0.0,423.2734433333333,418.68294,421.73372666666666,533.9455583333333,16.145589333333334,0.11253125,0.12472136,411.26853,499.1777103030303,474.5071783333333,420.7017133333334,409.4706633333333,263.98633,27.705078,28.355469,65.3431,64.95247333333333,66.15168999999999,0.0133445186380001,1.878416118638,0.0004823564287919,1.9472596897621253,-0.0057443385052552,0.4667933202061274,0.1811424800288446,13.769267813362177,0.0789161738501178,9.587618507183452,0.0065597976768547,1.5119552976768549,0.0,0.0,-2.6589882138458165,420.6144551194875,-0.2857691458734166,418.39717085412656,-1.5741369024525511,420.1595897642141,1.7169977200229596,535.6625560533563,-0.0092135262382235,16.13637580709511,0.0015467096402442,0.1140779596402442,0.0011904777979859,0.1259118377979859,-3.043745319954269,408.2247846800457,-3.106767187969581,496.0709431150608,1.114255849011613,475.6214341823449,0.6807760938506817,421.38248942718405,-2.612769154935279,406.85789417839806,2.938736964750774,266.9250669647508,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7642124811243889,66.1073124811244,-0.2552976044714512,64.69717572886188,-0.559621958053782,65.5920680419462,2.015660720060977,225.53137166666667,326.26886,598.1132833333332,31.953464333333336,0.0621992188333333,39.496768,-88.72916666666667,525.4407283333333,81567.21500000001,11863668.644783936,2877.5337131951937,2658064.2168897963,32.58740925370318,4.772290277817052,2025-03-07
2025-03-07 13:00:00,3043.9140625,2900.569580078125,143.344482421875,1.921875,2.0406901,0.4748083169304453,13.9275795,9.514047833333334,1.5255628666666663,0.0,423.83919,422.8509066666666,419.95768,532.4326216666667,16.278727166666666,0.1118203133333333,0.1247265633333333,411.3663633333333,498.9923112121212,472.2539316666666,421.14623666666665,409.5490333333334,264.52381999999994,27.705078,28.355469,65.34049333333333,65.04557333333334,66.195964,0.0137509448738624,1.9356259448738624,0.0005056253594353,2.0411957253594357,-0.0057719414469459,0.4690363754834993,0.185667723069935,14.113247223069935,0.0789605380958935,9.593008371429228,0.0066476774699113,1.532210544136578,0.0,0.0,-2.662542213612141,421.17664778638783,-0.2886139627038915,422.5622927039627,-1.567507741866848,418.39017225813313,1.7121326007861626,534.1447542674529,-0.009289501719536,16.26943766494713,0.0015369380203969,0.1133572513537302,0.0011905274643206,0.1259170907976539,-3.0444693718297344,408.3218939615036,-3.1056133066955454,495.8866979054257,1.1089646892731366,473.36289635593977,0.6814954178964285,421.8277320845631,-2.6132692218192237,406.9357641115142,2.9447203871923198,267.46854038719226,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.764181995163355,66.10467532849668,-0.2556635367563444,64.78990979657699,-0.5599965018117814,65.63596749818822,2.0468931627412363,221.65337866666664,328.79244,600.7265666666667,31.92098933333333,0.0622473959999999,39.57688399999999,-88.673828,523.6386816666667,82198.11,11782645.534006348,2857.8815516428763,2639910.9256990743,32.11644313596838,4.709215814855976,2025-03-07
2025-03-07 13:15:00,3031.4541015625,2862.952392578125,168.501708984375,1.9350586,2.0177409,0.4728741754288921,15.898082666666667,11.487628166666669,1.5000164333333332,0.5009214333333333,422.2994766666666,417.63737,426.13802333333336,533.9288799999999,15.726399833333334,0.1110807366666666,0.1243255266666666,411.56241833333337,498.8069121212121,474.173925,424.1157633333333,411.7114666666666,264.27351666666664,27.705078,28.355469,65.33919133333333,64.75650866666666,66.19986866666666,0.0182599090564885,1.9533185090564884,0.0116718313146315,2.029412731314632,0.0060658495343115,0.4789400249632037,0.291311774424134,16.1893944410908,-0.0003366364225065,11.48729153024416,0.0224296657645926,1.5224460990979258,-0.0016167283703955,0.4993047049629377,-2.6841219764548327,419.6153546902118,-1.5911816390269564,416.046188360973,1.3195956506122002,427.4576189839456,3.062989981964847,536.9918699819648,-0.1668125828584781,15.559587250474856,0.0014134159091534,0.1124941525758201,0.0018282985463126,0.1261538252129793,-1.6094594878921384,409.9529588454412,-3.6821387133024928,495.1247734079096,1.3585481561203778,475.5324731561204,-2.5044858670819394,421.61127746625135,-2.285598933662243,409.4258677330044,3.079323363175717,267.35284002984235,-0.041669882022699,27.6634081179773,-0.2790408598242351,28.076428140175764,0.6331353724754649,65.9723267058088,0.6320131961139452,65.3885218627806,0.0162519568093273,66.21612062347599,2.032180747806647,223.95334566666668,327.72348,604.1953133333333,31.819231,0.0622825525,39.423155,-88.798828,523.4473433333333,81930.87,13805491.61357666,3348.523018869586,3093131.1682204027,37.752939377067555,5.558445001609106,2025-03-07
2025-03-07 13:30:00,3048.314208984375,2904.65283203125,143.661376953125,1.9534505333333332,2.052897133333333,0.4762560914652398,18.89810233333333,14.439702,1.5102224333333334,1.4187121333333332,423.2304666666666,422.16341,419.4921833333333,534.9338283333333,16.0640465,0.11142188,0.12363282,408.94047666666665,498.621513030303,470.50859333333335,426.19739,413.29053,264.42025666666666,27.705078,28.355469,65.34505333333334,65.39713666666667,66.21419333333334,-0.0351935345512628,1.9182569987820703,0.0024763348892391,2.0553734682225726,0.0021006497947869,0.4783567412600267,0.1068251763209247,19.00492750965426,-0.1271172268496467,14.312584773150352,0.0080435546814221,1.5182659880147555,-0.0163904305859894,1.4023217027473438,-0.1371876032849854,423.09327906338166,0.4805353845521267,422.64394538455207,-1.719683119394631,417.7725002139387,2.338915484293807,537.2727438176271,-0.2203319598129454,15.843714540187054,0.0005853224986389,0.1120072024986389,-0.0009928520843085,0.1226399679156914,-0.3533255012891914,408.5871511653775,1.5429224123701033,500.1644354426731,-2.867215015173599,467.64137831815975,-1.462856066267534,424.7345339337325,3.4511464906253195,416.7416764906253,1.1639161635641813,265.58417283023084,-0.0662567822810409,27.63882121771896,-0.1095294388730465,28.245939561126956,1.1173637887193024,66.46241712205264,-0.1300301751366106,65.26710649153006,-0.5613848201495273,65.65280851318381,2.05489362309501,221.1155193333333,328.02791666666667,609.6796866666667,31.7650995,0.0624101556666666,39.3755215,-88.82747666666667,529.7775899999999,82006.97916666667,11781235.54684957,2857.5395591530078,2639595.0169764077,32.187443602962546,4.712813939249048,2025-03-07
2025-03-07 13:45:00,3035.98876953125,2880.7353515625,155.25341796875,2.0086263333333334,2.1298828333333333,0.474384363616732,16.85895533333333,13.104332333333332,1.5494100333333334,0.6118406333333334,422.50716,417.5013,423.17318,532.5474666666667,15.855143166666666,0.11142188,0.12363282,410.035975,498.4361139393939,472.5229233333333,425.1064033333334,412.36812333333336,263.7592866666667,27.705078,28.355469,65.34049333333333,65.02213333333333,66.22005300000001,0.0189541206530567,2.02758045398639,0.0123205279481601,2.142203361281493,0.0060852216522911,0.4804695852690232,0.3089185215641024,17.167873854897433,-0.0003840127389231,13.103948320594409,0.0231682456323132,1.5725782789656466,-0.001974721072501,0.6098659122608323,-2.685442005083644,419.8217179949163,-1.5906632177811844,415.9106367822188,1.3104146009212627,424.48359460092126,3.0550652276399437,535.6025318943066,-0.1681781851696708,15.686964981496995,0.001417756692525,0.1128396366925251,0.0018181117839828,0.1254509317839828,-1.603490165631058,408.43248483436895,-3.679401521200873,494.75671241819305,1.3538178975554729,473.8767412308888,-2.510335788480404,422.596067544853,-2.289244335596891,410.07887899773647,3.073331538973946,266.83261820564064,-0.041669882022699,27.6634081179773,-0.2790408598242351,28.076428140175764,0.6331479888277443,65.97364132216107,0.6346056504942652,65.6567389838276,0.0162569120293341,66.23630991202934,2.0682565498256484,220.35549233333336,323.73176666666666,603.0585966666666,31.719630833333333,0.0620520834999999,39.286754,-88.89974000000001,524.61174,80932.94166666667,12565115.820015462,3047.6697777793725,2815224.00382814,34.784649437592705,5.113767861292873,2025-03-07
2025-03-07 14:00:00,3031.376220703125,2885.689208984375,145.68701171875,2.546386733333333,2.743977866666667,0.4811021618970508,15.018446833333334,10.658526333333334,1.5172451999999998,1.1564228,422.75065,419.46354,424.62695333333335,533.6914083333334,15.722819166666666,0.1107187559999999,0.1219322966666666,413.7698766666666,498.2507148484849,472.92238666666674,426.28115,414.0205066666667,262.00751,27.705078,28.355469,65.33789,64.91731800000001,66.23893133333333,0.0182193033353375,2.5646060366686707,0.0006798802008769,2.744657746867544,-0.0058484517003009,0.4752537101967499,0.2002100097573933,15.218656843090727,0.0884589807968598,10.746985314130194,0.0066114330341622,1.523856633034162,0.003177415797986,1.159600215797986,-2.6557040453408263,420.0949459546592,-0.2863019390062504,419.1772380609938,-1.5849359791570805,423.04201735417627,1.716180455109452,535.4075887884428,-0.0089722712463551,15.71384689542031,0.0015217974319226,0.1122405534319226,0.0011638559108006,0.1230961525774673,-3.06225746385752,410.7076192028091,-3.100997781599574,495.1497170668853,1.1105343807922168,474.03292104745896,0.6898046929256338,426.9709546929256,-2.6418010035770294,411.3787056630897,2.916708432134783,264.92421843213475,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7641515481869163,66.10204154818692,-0.2551594254010609,64.66215857459895,-0.5603599915912838,65.67857134174204,2.18662246255359,210.2356353333333,312.59215333333333,605.3086,31.67849616666667,0.0615559894999999,39.08972766666666,-89.11784,522.5253283333334,78148.03833333333,11385154.176465657,2761.469993273033,2550852.676886099,32.6412886527704,4.805969339066664,2025-03-07
2025-03-07 14:15:00,2974.88916015625,2842.832275390625,132.056884765625,2.0812174333333333,2.266276066666667,0.4735680657131322,24.072620333333333,18.48768433333333,3.271010233333333,4.2640910666666665,424.41927333333336,417.75195333333335,423.8105433333333,538.70824,15.321777166666667,0.110367194,0.12377605,409.5795166666667,498.0653157575757,472.3854316666667,434.14451333333335,419.90888666666666,262.9619466666667,27.705078,28.355469,65.34635533333334,65.22135666666667,66.24088666666667,0.0196391163861626,2.100856549719496,0.0131095087394621,2.279385575406129,0.0060747504941783,0.4796428162073105,0.4410995898923815,24.513719923225715,-0.0005417678761965,18.487142565457138,0.0489112416476609,3.3199214749809944,-0.013762391749851,4.250328674916815,-2.697595336316681,421.7216779970167,-1.5916181969339505,416.1603351363994,1.3123882851185726,425.1229316184519,3.090407738052932,541.798647738053,-0.1625206817987905,15.159256484867877,0.0014043366341396,0.1117715306341396,0.0018202180867495,0.1255962680867495,-1.601705135796749,407.97781153086993,-3.676664329099253,494.38865142847646,1.3534239723723545,473.7388556390391,-2.563707581554638,431.5808057517787,-2.331106566865799,417.57778009980086,3.064040908110257,266.02598757477693,-0.041669882022699,27.6634081179773,-0.2790408598242351,28.076428140175764,0.6332047914828962,65.97956012481623,0.6365500384520573,65.85790670511872,0.0162620266595894,66.25714869332626,2.0861512986909694,219.9704003333333,319.1378833333333,611.6601533333333,31.669837,0.0623710943333333,39.04426083333334,-89.13476666666666,532.47666,79784.47083333333,10536088.670923868,2555.5290916800154,2360618.8878575806,29.587448073558352,4.439052269049546,2025-03-07
2025-03-07 14:30:00,3004.217529296875,2868.961181640625,135.25634765625,1.9778645666666663,2.0584309666666667,0.4700616744774256,17.837482833333333,14.566434,1.5597720333333331,1.3871195333333333,423.20182,424.0039066666666,421.01041333333336,529.5408816666666,15.985107499999998,0.111367196,0.1228151113333333,407.7846083333333,497.87991666666665,467.5281333333333,424.85806333333335,412.7643433333333,264.64980999999995,27.705078,28.355469,65.36328,65.11718666666667,66.23372366666666,0.014151548162185,1.9920161148288515,0.0005100210450343,2.058940987711701,-0.0057142395463441,0.4643474349310815,0.2377904088046349,18.075273242137968,0.1208921257205144,14.687326125720515,0.0067967447495911,1.5665687780829245,0.0038112838305404,1.3909308171638737,-2.658538278698302,420.5432817213017,-0.2894009348819395,423.7145057317847,-1.571437108392843,419.4389762249405,1.7028336921064238,531.243715358773,-0.0091219468259353,15.975985553174064,0.0015307100530756,0.1128979060530756,0.0011722824646837,0.123987393798017,-3.0179612652686387,404.7666470680647,-3.09869001905156,494.7812266476151,1.0978673894332474,468.62600072276655,0.6875018656457428,425.5455651989791,-2.6337856190701814,410.1305577142632,2.9461229275063943,267.59593292750634,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7644484939225151,66.12772849392252,-0.2559450150667146,64.86124165159995,-0.560315936411186,65.67340773025548,2.090253006779273,220.25096766666667,329.4250333333333,599.3789,31.66334533333333,0.0616393256666666,39.34304983333333,-88.88411666666667,518.7651716666667,82356.25833333333,11139206.70880127,2701.815416677081,2495747.95484712,30.304290230691276,4.502215513265653,2025-03-07
2025-03-07 14:45:00,3028.179443359375,2855.744140625,172.435302734375,1.8588867333333332,1.9620768,0.4742733545148147,12.523942,8.775120833333332,1.5856130333333331,0.5022734666666667,424.3404933333333,422.2923166666667,419.5852833333333,533.4298666666666,15.713867166666668,0.111367196,0.1231640666666666,414.77572,497.945486060606,475.2298483333333,423.7842166666667,411.61769,264.58923666666664,27.705078,28.355469,65.46484333333333,65.39583333333333,66.05077999999999,0.0133002661446872,1.8721869994780207,0.0004861472044381,1.9625629472044384,-0.0057654382505417,0.468507916264273,0.1669559161374678,12.690897916137468,0.0728279145737413,8.847948747907074,0.0069093475385375,1.5925223808718707,0.0013800589610442,0.5036535256277109,-2.665691382727005,421.6748019506063,-0.2882327009616006,422.0040839657051,-1.5661177573854277,418.0191655759479,1.7153394209658472,535.1452060876325,-0.0089671627622234,15.704900003904443,0.0015307100530756,0.1128979060530756,0.001175613278081,0.1243396799447477,-3.069701580572314,411.70601841942766,-3.099098107869281,494.84638795273673,1.1159528502608396,476.3458011835941,0.6857641756959652,424.46998084236265,-2.626469000984912,408.9912209990151,2.945448615720068,267.5346852823867,0.2699753502244668,27.975053350224467,-0.467611632268504,27.887857367731492,0.7656363158495054,66.23047964918284,-0.2570402439755241,65.1387930893578,-0.5587682920055244,65.49201170799446,2.095584481662806,220.17775966666665,329.40472,601.26562,31.648187166666663,0.0614843775,39.353876166666666,-88.88541633333334,513.4344816666667,82351.18,14200250.653833007,3444.2718534786554,3181577.2392138382,38.6342641260737,5.694355501703038,2025-03-07
2025-03-07 15:00:00,3057.788330078125,2920.8603515625,136.927978515625,1.8723958333333333,1.9790039,0.4745273805593576,14.018019333333331,9.060271166666666,3.1447832000000004,1.9710146333333332,423.5527333333334,422.9798166666667,419.8645833333333,537.9297666666666,15.522949333333331,0.1106848996666666,0.1212239653333333,415.6689416666667,498.01105545454544,475.2354216666666,425.05555,413.2433733333333,264.80922333333336,27.704427,28.355469,65.56966200000001,65.22461,65.72656166666667,-0.0337332460329125,1.8386625873004208,0.0023872001786826,1.9813911001786824,0.0020930248714005,0.4766204054307582,0.0792395638747365,14.09725889720807,-0.0797604095439421,8.980510757122724,0.0167493443827253,3.161532544382726,-0.0227712005646385,1.9482434327686948,-0.1372920640814072,423.415441269252,0.4814646746853555,423.4612813413521,-1.7212097509246291,418.1433735824087,2.352014761600003,540.2817814282666,-0.2129103553510241,15.310038977982307,0.0005814509864174,0.1112663506530841,-0.0009735074121042,0.120250457921229,-0.3591389103418123,415.30980275632487,1.541033427136199,499.5520888816816,-2.8960196605371493,472.3394020061295,-1.4589368785627244,423.5966131214373,3.4507527129970867,416.6941260463304,1.1656283039127402,265.9748516372461,-0.0662552254124655,27.638171774587533,-0.1095294388730465,28.245939561126956,1.1212044710351563,66.69086647103516,-0.129687137599717,65.09492286240028,-0.5572505250428463,65.16931114162382,2.0754078171673838,222.99654,329.93244666666664,600.3984333333333,31.646013333333336,0.0610846386666666,39.35170716666667,-88.91276333333333,517.4732999999999,82483.11166666666,11294245.74219523,2739.420145771438,2530484.5712534506,30.67882042908037,4.478007099730365,2025-03-07
