timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-07 15:15:00,3013.06396484375,2865.55810546875,147.505859375,1.7529297,1.7884114666666668,0.4758275380768965,20.27600333333333,14.436572333333332,3.4632210333333333,2.4347100666666663,423.88932666666665,416.0332066666667,424.61979,537.3504616666667,15.53540025,0.111351565,0.12195313,407.9405966666667,498.0766248484848,472.4444183333334,424.57664,412.7132066666666,264.75316,27.702474,28.355469,65.62044166666668,65.36719,65.59896,-0.0315809337939134,1.7213487662060865,0.0021572954822295,1.7905687621488964,0.0020987595500143,0.4779262976269108,0.1146140280628351,20.390617361396167,-0.1270896754121153,14.309482657921215,0.0184453674774141,3.4816664008107474,-0.0281282900224084,2.406581776644258,-0.1374011687803999,423.7519254978863,0.4735575661377993,416.50676423280447,-1.740703436287049,422.879086563713,2.3494818400256463,539.6999435066923,-0.2130811301847899,15.32231911981521,0.0005849531192002,0.1119365181192002,-0.0009793630793866,0.1209737669206133,-0.3524616026966214,407.58813506397007,1.5412363234910913,499.6178611719759,-2.8790116679561493,469.5654066653772,-1.457293094684303,423.1193469053157,3.4463256025304645,416.1595322691971,1.1653815262238254,265.9185415262238,-0.0662505548067464,27.63622344519325,-0.1095294388730465,28.245939561126956,1.1220727748751784,66.74251444154186,-0.1299706316992512,65.23721936830074,-0.5561686778574284,65.04279132214258,2.0581677224366244,224.59192133333332,331.19086,599.5312466666666,31.63302333333333,0.0609401068333333,39.2910845,-88.93554999999999,533.2462416666667,82797.715,12213148.105361328,2962.299982381485,2736365.362725249,33.04880288937019,4.895543576110216,2025-03-07
2025-03-07 15:30:00,3012.36181640625,2876.283203125,136.07861328125,1.870442733333333,1.9173177,0.4791958009456702,20.84697,13.27387,1.5673567333333331,0.0,423.28775666666667,417.3652366666667,423.92513,535.9115916666667,15.680908249999998,0.10959115,0.12103386,408.2478383333333,498.1421942424242,472.4786083333333,422.9407233333333,412.0383766666666,264.62106,27.702474,28.355469,65.62434833333333,65.19726333333334,65.61523366666667,0.0016952517846222,1.872137985117956,-0.0282101825634628,1.889107517436537,3.584215161356319e-05,0.4792316430972838,-0.2923428982616904,20.554627101738312,0.1163562997358873,13.390226299735888,-0.0071725904631376,1.5601841428701957,0.0,0.0,-0.0166413025297629,423.2711153641369,-1.3524342279195594,416.0128024387472,-0.2589834062791851,423.6661465937208,0.0469134237486059,535.9585050904153,-0.1586719664286366,15.52223628357136,-0.0003461262971546,0.1092450237028453,-0.0007493642514231,0.1202844957485768,-1.6569849931458975,406.5908533401874,-6.710939311261711,491.43125493116247,-2.890726391435919,469.5878819418974,2.561043920548798,425.5017672538821,1.973651910261026,414.01202857692766,2.824785402201485,267.4458454022015,0.248915944564775,27.951389944564774,-0.1892421758302838,28.16622682416972,0.1591369390009873,65.78348527233432,-0.5009468626920182,64.69631647064132,0.3559727759536031,65.97120644262027,2.064987330494221,224.269036,330.38912666666664,592.5820233333334,31.650348,0.0604987011666666,39.3668625,-88.87174666666665,528.0383583333333,82597.28166666666,11239723.550000813,2726.195783994803,2518268.8315495197,30.488519485572898,4.5173396017743945,2025-03-07
2025-03-07 15:45:00,2935.596435546875,2856.302001953125,79.29443359375,1.805013,1.8421224,0.4759820776335239,24.185724000000004,15.261816666666666,1.6048099999999998,1.0395139666666668,423.39518,418.23892666666666,421.71941,538.3831316666667,15.683593666666669,0.11025,0.1227864633333333,409.2077433333334,498.2077636363636,471.6068566666667,427.4138066666667,415.6727133333333,264.98172,27.701823,28.354167,65.61198,65.28841166666666,65.669922,0.0129148015659734,1.8179278015659732,0.0004564258927035,1.842578825892704,-0.0057862101061275,0.4701958675273964,0.3224184292667544,24.50814242926676,0.1266633590067485,15.388480025673417,0.0069929987898815,1.6118029987898814,0.0028561942050207,1.0423701608716875,-2.659752959111472,420.7354270408885,-0.2854660876427033,417.953460579024,-1.57408346495896,420.145326535041,1.7312675330719005,540.1143991997386,-0.0089498871037871,15.67464377956288,0.0015153545156294,0.1117653545156294,0.0011720090166716,0.1239584723500049,-3.028493703760603,406.1792496295728,-3.10073046314011,495.1070331732235,1.1074452030853197,472.714301869752,0.6916375487395499,428.10544421540624,-2.652343479516844,413.0203698538165,2.9498178013507186,267.9315378013507,0.2699436314989327,27.971766631498934,-0.4675901609133603,27.88657683908664,0.7673571352948301,66.37933713529483,-0.2566180199590917,65.03179364670757,-0.5555463561834699,65.11437564381653,2.0622874128435256,223.957999,330.96758,606.3046933333334,31.67632916666666,0.0608020854999999,39.371193000000005,-88.81119666666666,526.5462833333333,82741.895,6560971.698498536,1591.3641740196215,1469990.828467145,17.765979718824966,2.701135368389905,2025-03-07
2025-03-07 16:00:00,2882.6875,2807.028076171875,75.659423828125,1.9278971333333332,2.0148112,0.4777597896327603,24.950328666666667,14.908999666666666,1.6461372333333333,0.0,423.6100233333333,418.8763066666667,423.72461,536.8101783333334,15.91186525,0.11025,0.122783862,409.81536499999993,498.273333030303,470.80041666666665,427.2529133333333,415.69031666666666,264.54781,26.710937666666663,26.965495,65.61523333333334,64.92968666666667,65.67903466666667,0.0181923308807969,1.9460894642141304,0.0116548841614054,2.026466084161405,0.0061285203295954,0.4838883099623557,0.4571824583345147,25.407511125001182,-0.0004368971765202,14.908562769490146,0.024614602297569,1.6707518356309023,0.0,0.0,-2.692451769181389,420.917571564152,-1.5959019380651398,417.2804047286016,1.3121221806015342,425.0367321806015,3.0795191270638043,539.8896974603972,-0.1687798459010654,15.743085404098936,0.0014028454317131,0.1116528454317131,0.0018056272305777,0.1245894892305777,-1.602627446291763,408.21273755370817,-3.6781998901236648,494.5951331401793,1.3488827711544786,472.1492994378211,-2.523011346484452,424.72990198684886,-2.3076873525027963,413.3826293141639,3.0825194377591174,267.6303294377591,-0.0401746431208636,26.670763023545803,-0.2653623860140008,26.700132613986,0.6358102135765336,66.25104354690987,0.6337033857725771,65.56339005243925,0.0161240929352288,65.6951587596019,2.099296818944988,220.681763,328.70787333333334,605.8007666666666,31.64601683333333,0.0608750026666666,39.31706633333333,-88.81901333333333,523.3248566666666,82176.96833333334,6217462.076042074,1508.0458895140932,1393027.2295208534,16.951552944498214,2.624614143160679,2025-03-07
2025-03-07 16:30:00,2887.80712890625,2792.560302734375,95.246826171875,1.7390950666666667,2.0807291666666665,0.4780115517184111,25.965207333333336,11.446983,1.5066649,0.4555431333333333,422.69335666666666,421.55469,422.2350233333333,536.9254683333334,15.366048166666667,0.11025,0.1221692793333333,413.50923,498.4044718181818,471.96621,426.66261333333335,417.01473,264.38465333333335,24.730469,24.1875,50.027344,49.936849,50.47395733333334,0.016410726661157,1.7555057933278235,0.0120361934700174,2.092765360136684,0.0061317498375901,0.4841433015560012,0.4757787954784724,26.440986128811808,-0.000335445346046,11.446647554653955,0.0225290799322421,1.529193979932242,-0.0014702695045368,0.4540728638287965,-2.6866254651458803,420.0067312015208,-1.606106471204214,419.9485835287958,1.307509468337173,423.5425328016705,3.080180511244862,540.0056488445782,-0.1629902717834017,15.203057894883266,0.0014028454317131,0.1116528454317131,0.0017965893392759,0.1239658686726093,-1.617072706127033,411.89215729387297,-3.679167942482025,494.72530387569975,1.3522228670558434,473.31843286705583,-2.519525510457697,424.14308782287566,-2.3150397775564784,414.6996902224436,3.0806183311258906,267.46527166445924,-0.0371959149725569,24.69327308502744,-0.2380246575007696,23.94947534249923,0.4847638979155775,50.51210789791558,0.4873756814594259,50.42422468145942,0.0123912719329908,50.48634860526633,2.102484775724517,221.322454,327.0570566666667,600.3281333333333,31.611380666666665,0.0606119818333333,39.24994366666667,-88.85611833333333,526.5033266666667,81764.26416666668,7787786.656153768,1888.9282333510644,1744859.6769933787,21.340125723344016,3.2982405652537294,2025-03-07
2025-03-07 16:45:00,2692.33935546875,2650.06640625,42.27294921875,1.6090495,1.908691433333333,0.4837651103490266,30.88428,16.747002333333334,2.9208477,1.5062583333333333,423.63151,415.4889366666666,426.73958,538.5428350000001,15.486572166666663,0.11025,0.1222656313333333,409.65371833333336,498.4700412121212,470.087865,430.93079333333327,420.2466233333333,264.5220533333333,24.730469,24.1875,49.570963,49.87174433333333,50.421875,0.0151835699122437,1.6242330699122438,0.0110410233749778,1.919732456708311,0.0062055542928841,0.4899706646419108,0.5659144311455613,31.45019443114556,-0.0004907584813338,16.746511574852,0.0436752799532302,2.96452297995323,-0.00486146213477,1.5013968711985632,-2.692588337747964,420.938921662252,-1.5829961941452666,413.90594047252137,1.321458454486674,428.06103845448666,3.0894588591348797,541.632293859135,-0.1642686902357812,15.322303476430884,0.0014028454317131,0.1116528454317131,0.0017980062664851,0.1240636375998185,-1.6019953094644848,408.0517230238689,-3.679651968661233,494.7903892434599,1.346841250729483,471.4347062507295,-2.544729941446405,428.38606339188686,-2.332981497800916,417.9136418355324,3.082219320265608,267.6042726535989,-0.0371959149725569,24.69327308502744,-0.2380246575007696,23.94947534249923,0.4803415757452356,50.05130457574524,0.4867402702967638,50.358484603630096,0.0123784858074458,50.434253485807446,2.102598841498022,220.1134353333333,328.49813,609.2929633333333,31.57457383333333,0.0604440133333333,39.19365233333333,-88.85872333333333,536.0583916666667,82124.5325,3471646.191986084,842.0480423749738,777825.0381830345,9.471287257349497,1.5701196482859443,2025-03-07
2025-03-07 17:00:00,2891.037353515625,2765.8974609375,125.139892578125,1.7192383,2.069336,0.4771984080544705,23.721199,10.684576,1.5819107,0.0,422.84375,414.16406,426.32422,532.9490499999999,16.126465000000003,0.109218754,0.121460944,412.70962,498.5356106060606,469.818745,424.48322,415.24484,263.58502,24.730469,24.1875,50.308594,49.808594,50.453125,0.0162233510677309,1.735461651067731,0.0119702885168728,2.0813062885168727,0.0061213191408603,0.4833197271953308,0.4346602491032882,24.155859249103287,-0.0003131035744239,10.684262896425576,0.0236542263684307,1.6055649263684306,0.0,0.0,-2.687581360365812,420.1561686396342,-1.5779484671518844,412.5861115328481,1.3201722344841755,427.6443922344842,3.0573689908807182,536.0064189908807,-0.1710561417448488,15.955408858255154,0.0013897236290821,0.1106084776290821,0.0017861727458783,0.1232471167458783,-1.6139457444711525,411.0956742555288,-3.680135994840441,494.8554746112201,1.3460701993061548,471.1648151993061,-2.506655769990516,421.9765642300095,-2.305214307477968,412.9396256925221,3.071300978269789,266.6563209782698,-0.0371959149725569,24.69327308502744,-0.2380246575007696,23.94947534249923,0.4874892044257279,50.79608320442573,0.4861239331157208,50.29471793311572,0.0123861576300754,50.46551115763008,2.181005722250147,212.381136,322.38538,612.45703,31.5204385,0.06016797,39.146021,-88.853516,526.66783,80596.345,10085817.955489501,2446.3158961229587,2259735.3827256607,28.037690576733485,4.328546375436815,2025-03-07
2025-03-07 17:30:00,2851.633056640625,2757.791015625,93.842041015625,2.7752278666666665,3.4396159,0.5378408225177592,26.165622666666668,13.593406333333334,1.5188566666666663,0.0,421.1106733333333,422.3639333333333,420.86719,528.8501583333334,15.586832833333332,0.110226564,0.1212395886666666,408.711005,498.04925333333335,465.540005,427.6202466666667,417.1699366666667,257.4212166666667,20.367187333333334,19.962239666666665,49.81510466666666,49.995443,50.43164033333333,0.0118606203325919,2.7870884869992585,0.0075242056113546,3.4471401056113544,0.0038748418256224,0.5417156643433817,0.2159215451588032,26.38154421182547,0.1125637344158558,13.70597006774919,0.0147904057949792,1.5336470724616458,0.0,0.0,-0.251088955409898,420.8595843779234,-1.033815186507809,421.3301181468255,-0.9970589381373998,419.8701310618626,1.874347586250224,530.7245059195836,0.1413848285631633,15.728217661896496,-0.0006456096933566,0.1095809543066433,0.0016941147952619,0.1229337034619285,-3.285257257542355,405.4257477424577,-7.15553858464699,490.8937147486864,2.055623204757296,467.5956282047573,-0.6805629341743611,426.9396837324923,1.6995582377398364,418.8694949044065,4.899910662566583,262.32112732923326,0.0156338489717526,20.382821182305086,0.3669706943957642,20.32921036106243,-0.6686059639376722,49.14649870272899,0.2550461107854502,50.25048911078545,-0.453602466632752,49.978037866700575,2.2573099433761645,183.9169853333333,288.22237333333334,604.7226566666667,31.440334,0.0602109403333333,38.30595483333333,-89.69075666666667,526.7825233333333,72055.59333333334,6761843.944991862,1640.0857523641023,1514996.4120312922,21.0253825129554,3.2908175474082877,2025-03-07
2025-03-08 03:30:00,2745.662841796875,2707.076416015625,38.58642578125,1.8925781,2.2449544,0.5845953267197034,22.095785333333332,15.001422,1.3769288,0.0,423.6458333333333,420.0006533333333,421.9915333333333,530.5148066666667,14.970947166666669,0.11497657,0.12666407,403.3644333333333,499.0156483333334,470.37025,424.52656,413.07081,259.07776333333334,25.826172,24.6875,9.746745,9.8489585,10.794921833333332,0.0106062453633144,1.9031843453633144,0.0268421311284261,2.271796531128426,0.0061150561320724,0.5907103828517758,0.0247166167842713,22.120501950117607,-0.023593732943457,14.977828267056545,0.0174421421878154,1.3943709421878154,0.0,0.0,0.4234768826252661,424.0693102159586,-4.311651432074996,415.6890019012584,-0.2885719719920985,421.7029613613413,3.194523758216405,533.7093304248831,-0.0913213346941947,14.879625831972472,0.0002517283767605,0.1152282983767605,0.0005119953428376,0.1271760653428376,-0.0263640123519053,403.3380693209814,-3.015716957957011,495.9999313753764,1.423889097811184,471.7941390978111,3.4521577254661797,427.9787177254662,-1.0803523411154288,411.99045765888457,1.8575886893514733,260.9353520226848,0.2725168861779039,26.098688886177904,0.281440354635194,24.968940354635198,0.1587683304956932,9.905513330495692,-0.1685622812404918,9.680396218759508,-0.1877037700050472,10.607218063328286,2.0160480270856715,196.38801193333333,298.03591,586.2773333333333,31.8235625,0.0632604225,38.47699483333333,-89.75130200000001,520.4824316666667,74508.9775,2875035.1303405757,697.3399849474821,644153.8642955377,8.64531880464388,1.405359215773101,2025-03-08
2025-03-08 03:45:00,2743.36865234375,2700.43994140625,42.9287109375,1.5141601333333334,1.8123372666666668,0.5372379954860955,20.81535166666667,15.023414666666667,1.4447057666666667,0.0,423.0944033333333,418.4609366666666,423.2018233333333,530.884005,15.185628166666667,0.116000004,0.1266536533333333,405.75978,498.9689033333334,470.60789,423.8181566666667,412.1839733333333,262.03929666666664,25.826172,24.6875,50.471353666666666,50.248699666666674,50.89778583333333,0.0084855435521959,1.5226456768855294,0.0216694800396834,1.8340067467063503,0.0056196831355354,0.5428576786216309,0.0232843079625091,20.838635974629177,-0.0236283222713264,14.99978634439534,0.0183007018240572,1.463006468490724,0.0,0.0,0.4229256725365076,423.5173290058698,-4.295844976732326,414.1650916899344,-0.2893996089098891,422.9124237244234,3.1967469060579106,534.0807519060579,-0.092630868101482,15.092997298565184,0.0002539690713606,0.1162539730713606,0.0005119532370943,0.1271656065704276,-0.0265205728809974,405.733259427119,-3.0154344624287432,495.9534688709047,1.4246084736756757,472.0324984736757,3.44639714351365,427.2645538101804,-1.0780328935877035,411.1059404397456,1.8788228962256996,263.91811956289234,0.2725168861779039,26.098688886177904,0.281440354635194,24.968940354635198,0.8221465278423068,51.29350019450897,-0.8599930079085709,49.3887066587581,-0.8850185701507911,50.01276726318254,1.9991215841405776,208.47479566666664,316.6819666666667,607.0195233333334,31.910162666666665,0.06352735,39.033434166666666,-89.21224,525.2344066666667,79170.49166666668,3398687.1515380866,824.3518216815722,761478.5082419188,9.618211182115541,1.5648174335164393,2025-03-08
2025-03-08 04:00:00,2737.0068359375,2704.39697265625,32.60986328125,1.0973307333333333,1.4947916666666667,0.539101124232726,21.61771733333333,14.500231666666666,1.4596932,0.0,424.01823,414.4433666666667,425.94466,533.1132566666666,15.42439775,0.1156614626666666,0.12731771,406.7487316666667,499.27519666666666,472.03013,423.81384333333335,412.77797333333336,264.3146433333333,25.826823,25.277344,70.65168999999999,70.48372466666666,70.62890866666667,0.0153673665283973,1.1126980998617306,-0.0080556687563315,1.4867359979103352,-0.0047415669717697,0.5343595572609563,0.0259577687013248,21.643675102034656,0.2900046333333339,14.7902363,-0.009864028820661,1.449829171179339,0.0,0.0,-3.430434760008609,420.58779523999135,-3.674966354522496,410.7684003121442,-3.0353366160662745,422.90932338393367,-4.991076621536649,528.12218004513,0.0331731246129063,15.457570874612909,-0.0014225717851075,0.1142388908815591,-0.001422530784325,0.1258951792156749,-3.5938302746329214,403.15490139203376,1.1755325993724457,500.4507292660391,1.6356026405832722,473.66573264058326,0.918454861692794,424.73229819502615,1.1184226823942254,413.8963960157276,-1.2929752493701017,263.0216680839632,-0.2567794593532468,25.570043540646758,0.4554725680127056,25.732816568012705,-0.5637176567151698,70.08797234328482,-0.2454030367458273,70.23832162992083,0.1328346379107756,70.76174330457745,1.9497564590568524,213.70907266666663,327.12809666666664,613.8867,31.957799166666668,0.063757819,39.42099133333333,-88.88476666666668,525.1043233333334,81782.02416666666,2666900.626938883,646.8569456491085,597521.166404451,7.306265313105239,1.1914425222865848,2025-03-08
2025-03-08 04:15:00,2740.292236328125,2723.166015625,17.126220703125,1.3331706,1.7560221666666669,0.5386674222793547,17.380669333333334,9.868810333333334,1.4820735333333337,0.0,423.2447866666666,423.76758,421.9342433333333,529.4388683333334,15.916178583333334,0.1136145893333333,0.1256718799999999,409.653645,496.575385,469.3421483333333,420.06634,410.07912333333337,264.09190333333333,25.826823,25.572917,70.64127666666667,70.34700666666667,70.61783799999999,-0.0145191727022624,1.3186514272977377,-0.0143390963292178,1.7416830703374488,-0.0018185614212874,0.5368488608580673,0.1290454170734136,17.509714750406747,0.1136791656441378,9.982489498977472,0.007030787511608,1.4891043208449417,0.0,0.0,4.082721062722214,427.32750772938886,-3.182923272734172,420.5846567272658,-1.6055453433987168,420.3286979899346,-1.6384536815010051,527.8004146518324,-0.2912026734585566,15.624975909874776,0.0007646118982294,0.1143792012315627,0.00088785644468,0.12655973644468,-1.3117345959626618,408.3419104040373,-1.455485037854828,495.1198999621452,-3.1087905428506133,466.2333577904826,-2.630031341553604,417.4363086584464,1.0006463751435604,411.0797697084769,1.7756003854595406,265.8675037187929,0.2658071814703042,26.092630181470305,-0.2422631722841117,25.33065382771589,0.2069321927069722,70.84820885937364,0.4117041199015148,70.75871078656819,1.4123567599999944,72.03019475999999,1.9819929972068988,209.4959233333333,328.3323666666667,612.84375,32.044403333333335,0.0634466216666666,39.59203816666667,-88.67577999999999,519.5911616666667,82083.09166666667,1405773.143878174,340.970380725558,314964.5697876197,3.837143111844122,0.6249778938203104,2025-03-08
2025-03-08 04:30:00,2762.6943359375,2707.8212890625,54.873046875,1.2296549666666667,1.6061198,0.538976994747275,17.8817765,10.090957833333334,1.4695217333333332,0.485801,423.6744833333334,420.46614666666665,420.99609333333336,533.15312,15.439290499999998,0.11394532,0.1270937566666666,412.192035,498.0358225,472.38380000000006,422.6923933333333,411.6869933333333,264.3955,25.826172,25.572917,70.63606866666667,70.32552,70.61263166666667,-0.0133918140898308,1.216263152576836,-0.0131150431729349,1.593004756827065,-0.0018196065495501,0.5371573881977248,0.1327659632779827,18.014542463277984,0.1162380903368767,10.207195923670213,0.0069712432064819,1.4764929765398151,-0.0035351119475598,0.4822658880524401,4.08686602017201,427.7613493535054,-3.158126168174988,417.30802049849166,-1.6019754924380436,419.3941178408953,-1.6499481706314327,531.5031718293685,-0.2824775209930905,15.156812979006908,0.0007668376740239,0.1147121576740239,0.0008979018292326,0.1279916584958992,-1.3198626671312468,410.8721723328688,-1.459765646588551,496.5760568534114,-3.1289375890291358,469.2548624109709,-2.646473036385032,420.0459202969483,1.0045697869820174,412.6915631203153,1.7776415929011478,266.1731415929012,0.2658004814408379,26.09197248144084,-0.2422631722841117,25.33065382771589,0.2069169367134407,70.84298560338011,0.4115783697152722,70.73709836971527,1.4122526333333385,72.02488430000001,1.9690626927872368,211.11626366666667,328.00085333333334,607.88672,32.148327333333334,0.0634375061666666,39.641835,-88.619142,525.771675,82000.21333333333,4499601.55,1091.3786910057581,1008139.238242749,12.294348968881737,1.9862149120590002,2025-03-08
2025-03-08 04:45:00,2746.5205078125,2719.791748046875,26.728759765625,1.323079433333333,1.8204752666666664,0.5372218533701265,19.370197,10.560286,1.4629190666666665,0.4954765,423.62435,417.9739566666667,422.34960666666666,533.141885,15.622314416666669,0.114622404,0.1267890666666666,411.0106033333333,499.49626000000006,470.5750566666667,422.9342666666666,412.3545133333334,264.23312333333337,25.826172,25.572917,70.63411333333333,69.822918,70.62434999999999,-0.0220657586285115,1.3010136747048218,0.0064457594663256,1.826921026132992,-0.0064275350685004,0.530794318301626,-0.1090788784025775,19.261118121597423,0.1189793232362195,10.67926532323622,-0.0023099348359625,1.460609131830704,-0.00990953,0.48556697,-0.1693187941182827,423.4550312058817,-4.983853355835947,412.9901033108308,-3.117804811030794,419.2318018556359,6.883610185882276,540.0254951858823,-0.0629798455571073,15.55933457110956,0.0002564380086022,0.1148788420086022,0.0022030138337216,0.1289920805003883,-2.785484017026363,408.2251193163069,-0.9339519941315756,498.5623080058685,-0.6246371238618735,469.9504195428048,-4.136150775556757,418.7981158911099,-0.803416340523313,411.5510969928101,0.5604838843757989,264.7936072177092,0.1639353188621513,25.99010731886215,0.4285976702967318,26.00151467029673,1.412682266666664,72.0467956,-0.8880464025528028,68.9348715974472,-0.1329482472314538,70.49140175276854,1.984952075647882,210.35582033333333,327.43255,601.99219,32.24792883333333,0.0637955783333333,39.74791966666667,-88.54166666666667,525.1529333333333,81858.1375,2187966.4920989987,530.691435580883,490215.59978912905,5.988599481500896,0.9731862438163059,2025-03-08
2025-03-08 05:00:00,2768.040283203125,2738.7392578125,29.301025390625,1.3587239666666668,1.7734374666666666,0.5384414224949707,20.188430333333333,12.258883333333332,1.4641813333333331,0.5693544666666667,423.9322933333333,416.6276066666667,424.7343733333334,533.366055,15.363688333333332,0.1142916733333333,0.12676303,410.9508933333333,499.5947422222223,471.3957516666667,424.7065933333333,413.44749666666667,264.06898,25.826823,25.572266,70.634114,69.82291466666668,70.692058,0.0105823390533321,1.369306305719999,-0.0284804569555419,1.7449570097111249,-0.001065832045186,0.5373755904497847,-0.0959102339090236,20.09252009942431,0.0002137642852098,12.25909709761854,0.014006621846935,1.4781879551802684,-0.00518978974046,0.5641646769262066,-0.2013560110362959,423.730937322297,-6.19035197770404,410.4372546889626,0.2121221425724115,424.9464954759058,-0.6225227424960167,532.743532257504,-0.0433796795767733,15.32030865375656,-0.0001888088833027,0.1141028644500305,-0.0009796737621831,0.1257833562378168,-0.2297996847387367,410.72109364859455,1.392024619637766,500.98676684186006,1.8950903804078507,473.2908420470745,-0.7592553692891215,423.9473379640442,-1.9677915723316344,411.47970509433503,-2.963551328012386,261.1054286719876,0.118315751687934,25.94513875168793,0.2635785333518221,25.83584453335182,-0.0352647248815713,70.59884927511843,0.332778083173423,70.1556927498401,0.0036664072941761,70.69572440729418,1.956096792938125,213.58974166666667,325.88659333333334,608.1445233333334,32.35618216666667,0.0643528701666666,39.8128825,-88.49544366666667,524.3142166666667,81471.64833333333,2387202.8364310707,579.0162257343376,534854.6581975797,6.564917601878801,1.0585476507848504,2025-03-08
2025-03-08 05:15:00,2756.19921875,2716.843017578125,39.356201171875,1.1500651,1.5006510333333332,0.5324952066296226,24.368080000000003,17.196071333333332,1.4656453,0.9868297,423.1158833333334,422.7363333333333,421.62630000000007,535.6614366666666,15.397705,0.114960946,0.12708074,405.4581783333333,499.69322444444447,470.4271866666666,427.0656733333333,415.6314433333334,264.9110366666667,25.829427,25.572266,70.63541666666667,69.80468833333333,70.81836,0.002329602278096,1.152394702278096,0.0152277179417132,1.5158787512750465,0.0031181788800813,0.5356133855097039,0.0820444276290324,24.450124427629035,-0.1407671038011742,17.055304229532158,0.0214951028654299,1.48714040286543,-0.0015425268013261,0.985287173198674,3.922413974874132,427.0382973082075,-2.7897227407273704,419.946610592606,-3.6721732708915615,417.9541267291085,5.022225193938198,540.6836618606048,-0.1632015248656202,15.23450347513438,-0.0002142608358517,0.1147466851641482,-0.0010516554075527,0.1260290845924472,0.9615642077095004,406.4197425410428,0.2107505771751334,499.9039750216196,1.2612451656158328,471.6884318322825,-0.3758361095194118,426.6898372238139,-1.812818433369273,413.8186248999641,1.450487121369349,266.36152378803604,0.5165885400000008,26.34601554,0.0304639137859865,25.602729913785986,-0.7751090386566091,69.86030762801006,-0.0493627984063351,69.755325534927,0.0258909547502099,70.84425095475021,1.9165024122492345,215.86516066666667,330.03730333333334,606.8085866666667,32.41680216666667,0.064498703,39.942784,-88.357423,528.1387433333333,82509.32583333334,3247253.6260524495,787.6216087988556,727549.7086957669,8.817787581556516,1.4279156928911674,2025-03-08
2025-03-08 05:30:00,2770.077880859375,2733.053955078125,37.02392578125,1.1142578,1.440266933333333,0.5301439655702672,23.612419,17.619472666666667,1.4558770666666667,0.0,423.6386733333334,419.4420566666667,423.56706,531.6806366666667,15.495931166666669,0.1152994856666666,0.12678126,403.1543825,499.7917066666667,471.46249666666665,419.65748333333335,409.9568566666667,264.61580333333336,25.829427,25.572266,70.63151,69.82161666666667,70.951172,0.0072700961420784,1.1215278961420785,0.0020168902306625,1.442283823563996,0.0038147136287632,0.5339586791990305,-0.1024178303279264,23.510001169672076,0.0843344896658138,17.70380715633248,0.0066137503872465,1.4624908170539133,0.0,0.0,-4.22577860593924,419.4128947273941,-3.876501668652054,415.56555499801465,0.6226305208503504,424.1896905208504,0.2061396560810635,531.8867763227478,0.1798394746239573,15.675770641290626,-0.0004600043339431,0.1148394813327235,-3.330471393292456e-05,0.126747955286067,-4.730284164066632,398.42409833593337,-2.475872339032776,497.3158343276339,-0.2105531012679193,471.25194356539873,-0.1736758565990044,419.4838074767344,0.7788646687731102,410.7357213354398,0.0733744677165191,264.6891778010499,-0.2219747271020757,25.607452272897923,0.2639402304925902,25.83620623049259,-0.3682182494095798,70.26329175059043,-0.4818498277002021,69.33976683896647,-0.4408866759151379,70.51028532408486,1.9128263435668136,216.83212133333336,329.87494,592.1484433333334,32.43412416666666,0.0645716183333333,39.95578366666666,-88.34244799999999,528.5594833333333,82468.735,3053316.323913574,740.5821017239427,684097.9048254576,8.295239460450771,1.33656624014354,2025-03-08
2025-03-08 05:45:00,2792.43212890625,2732.466552734375,59.965576171875,1.2244466333333337,1.5263672,0.5313387396780759,24.69394,17.478527,1.4475268,0.4801846,422.82942333333335,423.76758,420.46615,532.29595,15.234700666666663,0.114945315,0.1260442733333333,400.8505866666667,499.0904266666666,471.7692883333333,420.8009566666667,410.9153233333333,264.3024066666667,25.829427,25.572266,70.62890666666667,69.820964,71.07031,-0.0133350916484884,1.211111541684845,-0.0124638098140323,1.5139033901859675,-0.0017938195139503,0.5295449201641256,0.1833439049654082,24.87728390496541,0.2013357536457398,17.67986275364574,0.0068669017557234,1.4543937017557236,-0.003494242120733,0.4766903578792669,4.078714368054989,426.90813770138834,-3.182923272734172,420.5846567272658,-1.5999589506082543,418.8661910493918,-1.6472954879022836,530.6486545120977,-0.2787343419305301,14.955966324736137,0.0007735675146162,0.1157188825146162,0.0008904873579834,0.1269347606913168,-1.2835466955081074,399.5670399711586,-1.4628567393648382,497.6275699273018,-3.124867236377895,468.6444210969554,-2.634630769485284,418.1663258971814,1.0026868118575294,411.91801014519086,1.777015687462722,266.0794223541294,0.2658339815881732,26.09526098158817,-0.2422570050828802,25.33000899491712,0.2068959567930051,70.83580262345967,0.4086254681809578,70.22958946818096,1.421406200000007,72.49171620000001,1.8845063318966944,219.813828,327.02322333333336,599.6484333333333,32.354017666666664,0.0641393283333333,39.871337,-88.38020833333333,531.2797966666667,81755.80583333335,4902534.002191774,1189.1099872883808,1098416.568557896,13.43533413146362,2.1474318230023566,2025-03-08
2025-03-08 06:00:00,2764.91357421875,2716.210693359375,48.702880859375,1.0397135666666666,1.3291015666666668,0.5047809791452562,30.638003,23.211385,1.4696774333333331,1.6333095666666668,422.47851,418.2819,424.2617166666666,535.6235333333333,15.511800166666667,0.114945315,0.1281458466666666,400.7827616666667,497.95579,470.54455999999993,427.4057433333333,416.2228333333333,264.67848,25.830078,25.572266,70.62760666666667,69.81380333333334,71.17838666666667,0.0058266854063424,1.045540252073009,0.0158916005311569,1.3449931671978237,0.0052801722504287,0.510061151395685,0.0342720463546477,30.672275046354645,-0.036506087152123,23.174878912847877,0.0186170285365689,1.4882944618699023,-0.0010193373973743,1.6322902292692925,0.4223100248225364,422.9008200248225,-4.29400701840035,413.9878929815996,-0.2901243995398772,423.9715922671268,3.2252862336569024,538.8488195669902,-0.0946204858623538,15.417179680804312,0.0002516599474238,0.1151969749474238,0.0005179849084063,0.1286638315750729,-0.0261952735685895,400.7565663930981,-3.009311882766383,494.9464781172336,1.424416763216584,471.9689767632165,3.475570618612835,430.8813139519461,-1.0885961959339738,415.13423713739934,1.897745852198625,266.5762258521986,0.2725581021566938,26.10263610215669,0.2915267893413862,25.863792789341385,1.150479180215882,71.77808584688255,-1.1948445058370112,68.61895882749633,-1.237660793332935,69.94072587333373,2.074049356942617,220.750318,329.63137666666665,609.38672,32.30854616666666,0.064230474,39.77823766666667,-88.36979166666667,534.1907266666667,82407.84416666666,4013499.4163271077,973.4745822868368,899227.6758958198,10.911918458601669,1.7614612374687484,2025-03-08
2025-03-08 06:15:00,2742.650390625,2703.393310546875,39.257080078125,1.0945638333333332,1.4132486666666668,0.4726181554860159,29.407795333333336,20.948743333333336,1.4779760333333334,0.0,422.5214833333334,423.20899333333335,422.52149333333335,530.8108316666667,15.874674333333331,0.114945315,0.1271666766666666,400.7149366666667,496.8211533333333,468.5042733333333,424.6176533333333,414.6072466666666,265.41622666666666,25.830078,25.572266,70.62695333333333,69.85741999999999,71.26497333333333,0.0126375778797733,1.1072014112131066,-0.0057475250300551,1.4075011416366117,-0.001980159021896,0.4706379964641198,0.0027964660267016,29.41059179936004,0.164508690853502,21.11325202418684,0.0095688052210187,1.4875448385543522,0.0,0.0,-2.783433421042844,419.7380499122905,-1.7371423312827687,421.4718510020506,6.378473680559921,428.8999670138933,-0.7017660925313294,530.1090655741353,-0.063001358824076,15.811672974509255,0.0012354784257079,0.1161807934257079,0.0003448331679274,0.127511509834594,0.0189357807203691,400.7338724473871,-3.1082746833492934,493.712878649984,-0.8040702039149323,467.7002031294184,1.3637085630125512,425.98136189634585,1.4093824958048344,416.0166291624715,1.0589116117223512,266.475138278389,-0.1068974963057058,25.72318050369429,-0.3623817475645872,25.20988425243541,-0.4917133607703761,70.13523997256296,-1.105111214307172,68.75230878569282,-0.0680566764779655,71.19691665685536,2.121548136409634,216.967962,333.0514033333333,611.4609433333334,32.373500166666666,0.0642669323333333,40.00990866666667,-88.14192666666668,522.25566,83262.85083333333,3268656.4026971436,792.8128538677383,732345.017503246,8.795579423159266,1.4313556045026588,2025-03-08
2025-03-08 06:30:00,2726.91552734375,2695.962890625,30.95263671875,1.2275390666666668,1.557291633333333,0.4773761399450093,26.648437333333334,16.520913,1.451685033333333,0.0,423.4166733333333,418.49674333333337,421.56900666666667,531.936935,15.703125,0.114945315,0.1269140733333333,405.00993333333327,498.3293366666667,470.0169016666666,424.63508,414.45849333333337,264.87248666666665,25.830078,25.572266,70.62435,69.91015333333333,71.34505,0.0080092120807446,1.2355482787474117,0.0021807667793172,1.5594724001126503,0.0034350164961998,0.4808111564412091,-0.115586426503345,26.53285090682999,0.079076303418784,16.599989303418784,0.0065947068411145,1.4582797401744476,0.0,0.0,-4.223564164931929,419.1931091684014,-3.867765041850305,414.6289782914831,0.6196934440445716,422.1887001107112,0.2062390263546376,532.1431740263546,0.1822440819838657,15.885369081983866,-0.0004585913177385,0.1144867236822614,-3.3339603238119464e-05,0.1268807337300952,-4.7520556816378985,400.25787765169537,-2.4686280382888413,495.8607086283778,-0.2099075048258214,469.8069941618408,-0.1757358421806429,424.4593441578194,0.787417192518717,415.2459105258521,0.07344564261507,264.9459323092817,-0.2219803217111753,25.608097678288825,0.2639402304925902,25.83620623049259,-0.3681809226886088,70.2561690773114,-0.4824608329964945,69.42769250033683,-0.4433342121184438,70.90171578788156,2.153529699761206,212.974016,329.96289333333334,603.2695333333334,32.49691716666666,0.0639934935,40.05104366666667,-88.15689966666666,523.4571816666667,82490.72333333333,2553305.3920035805,619.3044129569232,572070.0653806987,6.934962408670423,1.1350786780293312,2025-03-08
2025-03-08 06:45:00,2728.07080078125,2695.525634765625,32.545166015625,1.2478841,1.6402995,0.4893986420427091,24.893536666666662,15.083554,1.4291150333333331,0.4643894333333333,423.83202666666665,422.9153666666666,418.2604166666667,533.6106516666666,15.277262333333336,0.114945315,0.1276041733333333,407.45459000000005,498.5882326666666,471.5205483333333,425.38289333333336,414.5642,264.80077,25.830078,25.572917,70.61263133333334,70.75325533333334,71.42903333333334,0.0025277470311548,1.250411847031155,0.0166447878761331,1.6569442878761331,0.0028658145473589,0.4922644565900681,0.0838135777410045,24.97735024440767,-0.1234740290645817,14.960079970935418,0.0209593512482402,1.4500743845815731,-0.000725893380762,0.4636635399525713,3.929052843159013,427.76107950982566,-2.7909042179791754,420.1244624486875,-3.642857958232924,414.61755870843376,5.002997556125706,538.6136492227923,-0.1619249432673317,15.115337390066005,-0.0002142317032528,0.1147310832967471,-0.001055987074928,0.1265481862584052,0.9662987971322536,408.4208887971323,0.2102845359251546,498.7985172025918,1.2641765376866374,472.78472487101993,-0.3743551909444136,425.00853814238894,-1.8081635439988872,412.7560364560011,1.4498833700801583,266.25065337008016,0.5166015600000016,26.34667956,0.0304646893139697,25.60338168931397,-0.7748590066096739,69.83777232672367,-0.0500335831732883,70.70322175016005,0.0261142148714554,71.45514754820479,2.158358991865029,215.194004,329.6482966666667,606.8086,32.598675166666666,0.0644726616666666,40.12249133333333,-88.13216133333333,529.1237100000001,82412.07416666667,2682114.635446167,650.547104545429,600929.8768817491,7.291769840259743,1.1929736576596506,2025-03-08
2025-03-08 07:00:00,2734.878173828125,2693.44873046875,41.429443359375,1.2382812666666665,1.6049804666666667,0.4901135621661883,25.760466,15.362715333333334,1.4515415333333337,0.4801846,422.6718766666666,420.94596666666666,421.9342466666667,534.8939399999999,15.315429666666668,0.114945315,0.1272890633333333,408.1403766666666,498.84712866666666,470.2971133333333,426.76024,415.42111,264.90076,25.830078,25.572917,70.607423,70.19335833333334,71.48893,0.0092965014055657,1.2475777680722322,0.0050505025419937,1.6100309692086603,-0.0003093385630622,0.4898042236031261,0.073421550992613,25.83388755099261,0.0335784788264739,15.396293812159808,0.0072507412144044,1.458792274547738,-0.0014466326438807,0.4787379673561193,-2.82026020210742,419.8516164645592,-5.453969624193292,415.4919970424734,-3.047837009707223,418.8864096569595,1.2579989903274509,536.1519389903274,0.1049777720055509,15.420407438672218,-0.0003109974253472,0.1146343175746527,-0.0003165861400788,0.1269724771932544,-0.8254376265446695,407.31493904012194,2.714064635957129,501.5611933026238,3.936780859277008,474.2338941926103,-1.7073465882954224,425.0528934117046,0.5047440208763305,415.92585402087633,1.396510556721296,266.2972705567213,-0.08595305311621,25.74412494688379,0.3840202571807687,25.95693725718077,0.2279189709055913,70.83534197090559,0.7043737086458037,70.89773204197914,-0.4294315917383784,71.05949840826162,2.152771712895305,214.89651133333336,330.22674666666666,602.7421899999999,32.672290333333336,0.0645989625,40.1917795,-88.10677,532.5119383333333,82556.68666666666,3420277.574194336,829.5885803045304,766315.8592847039,9.282299111382747,1.5148551681695002,2025-03-08
2025-03-08 07:15:00,2760.112060546875,2718.60107421875,41.510986328125,1.3525391000000002,1.6853841,0.5015562076007535,24.114107666666666,13.986029,1.462967,0.4995658,423.7604233333333,418.8619866666667,421.68359333333336,533.43811,15.235595833333337,0.114942715,0.1268619833333333,409.01916,499.1060246666667,471.3006316666666,425.91908,414.6483566666666,264.80581333333333,25.830078,25.572917,70.60026,70.06119833333334,71.55078,0.0075797989832369,1.3601188989832371,0.0201515456233607,1.7055356456233608,0.0052464400974223,0.5068026476981758,0.0269743369289763,24.14108200359564,-0.0219967569184742,13.964032243081526,0.0185320246261693,1.4814990246261694,-0.0003117756197488,0.4992540243802511,0.4235914269265777,424.1840147602599,-4.299962084153719,414.562024582513,-0.2883613922859922,421.39523194104737,3.2121265882099124,536.65023658821,-0.0929356660518561,15.14266016728148,0.0002516542550138,0.1151943692550138,0.0005127953384871,0.1273747786718205,-0.0267336068708345,408.9924263931292,-3.0162631320939117,496.0897615345728,1.426705518092831,472.72733718475945,3.463481395476037,429.382561395476,-1.084478283189526,413.5638783834771,1.898658832752176,266.7044721660855,0.2725581021566938,26.10263610215669,0.2915342108166641,25.864451210816664,1.1500337202586053,71.75029372025861,-1.199078604860517,68.86211972847282,-1.2441360261943402,70.30664397380566,2.147325764467314,217.5426336666667,329.47239,604.0781266666667,32.698266333333336,0.0646210966666666,40.271891,-88.04752466666666,526.28859,82368.0975,3419180.9691961673,829.3225986805683,766070.1640792013,9.300568877157826,1.5039601805116642,2025-03-08
2025-03-08 07:30:00,2754.873046875,2716.667236328125,38.205810546875,1.1920573,1.4806315,0.5028502786793344,28.312556666666666,17.941061333333334,1.4849177999999998,1.4381359333333332,423.5312533333333,421.5045566666667,421.64778,537.1882583333334,15.184489,0.11595313,0.12686719,406.704725,499.3649206666667,470.0269633333333,429.7038366666666,417.9653633333333,265.20615000000004,25.830078,25.572917,70.59375,70.29101666666666,71.61198,0.0085291260975792,1.2005864260975792,0.0003668586594205,1.4809983586594206,-0.0061128296654136,0.4967374490139207,0.3774329868724493,28.689989653539115,0.1488993834914431,18.089960716824777,0.0064705655987149,1.4913883655987148,0.0039514577490384,1.4420873910823715,-2.660607766790178,420.8706455665432,-0.2876950208202515,421.2168616458465,-1.5738161033058873,420.0739638966941,1.7274252035365407,538.9156835368699,-0.0086650716134997,15.1758239283865,0.0015937423958899,0.1175468723958899,0.0012109599589666,0.1280781499589666,-3.0099691880680552,403.6947558119319,-3.107932342188178,496.2569883244785,1.1037352373190288,471.1306985706523,0.6953432566764945,430.3991799233431,-2.6669725255986805,415.2983908077346,2.952316191085515,268.15846619108555,0.251704194962933,26.081782194962933,-0.42172441091477,25.15119258908523,0.8256208358552755,71.41937083585528,-0.2762809058674236,70.01473576079924,-0.605814250062366,71.00616574993764,2.143357552111793,217.35728433333333,330.73756,605.4843866666666,32.71342733333333,0.06461459,40.24590766666667,-88.03059666666667,529.474105,82684.39,3159024.1395239257,766.2215402715411,707781.8233950307,8.56004166439434,1.3868446892757507,2025-03-08
2025-03-08 07:45:00,2741.14892578125,2686.90234375,54.24658203125,1.2560221333333337,1.5691731666666666,0.5050528157744887,27.347382,17.500708666666668,1.4918781333333335,0.4801846,423.8248733333333,418.1100266666666,423.41667,533.8805050000001,15.5590005,0.11459376,0.12811719,405.8440933333333,499.6238166666667,469.0041866666666,427.78014,416.5614233333333,265.06623,25.830078,25.572917,70.61588499999999,70.45768,71.62109366666667,-0.0005080695057979,1.2555140638275355,0.0058657950728047,1.575038961739471,0.000208238151011,0.5052610539254997,-0.0037476371117861,27.343634362888213,-0.350014173333335,17.150694493333333,0.0049861936942017,1.4968643270275352,0.0021625583720337,0.4823471583720337,-4.304764212366536,419.5201091209668,-4.872599182187173,413.2374274844795,0.1512363554932108,423.5679063554932,2.890488372667619,536.7709933726677,-0.2730991025556886,15.285901397444311,0.0008698245833331,0.1154635845833331,0.001932106111869,0.130049296111869,0.2251952964156203,406.06928862974894,-4.475155860140717,495.148660806526,-2.64745687205874,466.35672979460793,0.7825048437079545,428.562644843708,1.443545829951347,418.0049691632847,3.754898339875752,268.8211283398757,-0.290945088139523,25.53913291186048,-0.0761790418407351,25.496737958159265,-1.148273952491337,69.46761104750865,0.208824599888203,70.6665045998882,0.8295317424869211,72.45062540915359,2.143088488128502,216.4537983333333,330.08129,602.9296866666667,32.70260066666667,0.0644427125,40.26972366666667,-87.99218666666667,525.0781266666667,82520.32250000001,4476445.443741456,1085.762175708478,1002951.0945671924,12.153989031819313,1.9789724491451801,2025-03-08
2025-03-08 08:00:00,2746.235595703125,2708.0693359375,38.166259765625,1.2845052,1.5914713333333337,0.5010973157363076,26.519655333333333,16.826403666666668,1.4640796,0.9359613,423.02278666666666,420.63086,422.0703133333333,534.4766850000001,15.415852833333332,0.1146015733333333,0.1281432366666667,407.5122916666666,499.4744723333334,469.71257333333335,428.51948,416.5802933333334,264.8798566666667,25.830078,25.572266,70.62695,70.12890466666666,71.29947800000001,-0.0005195911002195,1.2839856088997803,0.0059491488281098,1.5974204821614433,0.0002066072601644,0.501303922996472,-0.0036342069057653,26.516021126427567,-0.3365280733333335,16.489875593333334,0.004893284716908,1.468972884716908,0.0042151933760777,0.940176493376078,-4.296617465454915,418.72616920121175,-4.901976641839042,415.72888335816094,0.1507554625811735,422.2210687959145,2.89371615742823,537.3704011574283,-0.2705865054708312,15.1452663278625,0.000869883890484,0.1154714572238173,0.0019324989157063,0.130075735582373,0.2261209484685196,407.7384126151352,-4.473818175374333,495.0006541579591,-2.6514556064028056,467.06111772693055,0.7838572607022343,429.3033372607022,1.4436112217717891,418.0239045551052,3.752258196240973,268.63211486290766,-0.290945088139523,25.53913291186048,-0.0761771025799049,25.49608889742009,-1.1484538787399998,69.47849612126,0.2078501656258709,70.33675483229253,0.8258067169291934,72.1252847169292,2.131337033463535,217.11860933333332,329.8817133333333,604.7695333333332,32.663628,0.0645638083333333,40.198278,-88.02668999999999,530.996445,82470.42833333333,3147587.7907523597,763.4476530254144,705219.5005291661,8.551180280994451,1.3897664069805784,2025-03-08
2025-03-08 08:15:00,2739.740478515625,2711.735107421875,28.00537109375,1.2791341333333337,1.5784505333333332,0.5006027407720601,27.890660666666665,17.884182666666664,1.4924704000000002,1.3887665666666666,424.49088666666665,419.8789033333333,421.76953333333336,535.73338,15.381510333333337,0.11493751,0.1278359466666666,407.2742966666666,499.325128,469.04775,430.27049000000005,417.91318,264.9152066666666,25.830078,25.572266,70.62435,70.47981666666666,70.60481666666668,0.0071684283310284,1.286302561664362,0.0188729785315315,1.5973235118648648,0.0052364665261139,0.5058392072981741,0.0311988354864283,27.921859502153094,-0.0281276421494816,17.856055024517183,0.0189057567304176,1.5113761567304178,-0.0008667197734693,1.3878998468931971,0.4243215989498026,424.91520826561646,-4.310401568395776,415.5685017649376,-0.2884201609420529,421.4811131723913,3.225947681333764,538.9593276813338,-0.0938257304374214,15.287684602895911,0.0002516428592468,0.1151891528592468,0.0005167322456998,0.1283526789123664,-0.0266195621146039,407.247677104552,-3.0175872461574613,496.30754075384255,1.419885670018175,470.4676356700182,3.498866115923647,433.7693561159237,-1.0930171570244624,416.8201628429756,1.8994431834277063,266.8146498500943,0.2725581021566938,26.10263610215669,0.2915267893413862,25.863792789341385,1.150426131169283,71.77477613116929,-1.2062431452772415,69.27357352138942,-1.2276874694845503,69.37712919718213,2.147898048031226,215.53931533333332,330.10498666666666,607.0664,32.65496783333333,0.0642799543333333,40.14847416666667,-88.14322666666668,534.4705266666667,82526.24666666666,2311178.162874349,560.576435502139,517821.2707663909,6.274625245686172,1.022190653215561,2025-03-08
2025-03-08 08:30:00,2736.759521484375,2709.950439453125,26.80908203125,1.3077799666666667,1.6079101333333332,0.5023484154350101,27.954769,18.765499,1.4572780666666667,1.4627184333333334,423.1516933333333,420.0221333333334,422.43554666666665,534.9501816666666,15.315348333333333,0.11493751,0.12782032,406.2265933333333,499.1757836666667,468.5244183333333,430.2721966666666,417.97774,264.8227733333333,25.830078,25.572266,70.62109,70.13281466666668,70.60286366666666,0.0149093610192276,1.3226893276858944,0.0058033992593629,1.613713532592696,0.003423534520857,0.5057719499558672,0.2617230695976786,28.21649206959768,-0.0830235980304578,18.682475401969544,0.0096175716641113,1.466895638330778,-0.0212708670471486,1.4414475662861848,-1.3645493340927717,421.7871439992405,-3.582948404540332,416.43918492879305,1.617739498643573,424.0532861653102,3.3258551616894465,538.276036828356,-0.0585548593511884,15.256793473982144,-0.0005216552200818,0.1144158547799181,7.060699798866477e-05,0.1278909269979886,-0.5822287777636461,405.64436455556967,-1.19168471216409,497.9840989545026,0.7940268814567162,469.31844521479,5.320156219946398,435.592352886613,-0.965858406035295,417.0118815939647,3.731215450677837,268.55398878401115,-0.2234860792706179,25.606591920729382,0.0352726978332178,25.607538697833217,-0.6503145882021357,69.97077541179786,0.4479799333167591,70.58079459998343,0.1187581166741722,70.72162178334084,2.167238386275724,212.81236099999995,329.83771666666667,599.67188,32.624662,0.0643541733333333,40.11816266666666,-88.13411466666668,534.6446383333333,82459.42916666667,2210661.6007792153,536.1961358812124,495300.45659755234,6.006595747788323,0.9795921717195372,2025-03-08
