timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-08 08:45:00,2784.1875,2703.58203125,80.60546875,1.1355794,1.4401041666666667,0.5013554247440525,30.972163,21.77204233333333,1.451685033333333,2.4310610333333336,423.32357,418.2818966666667,422.6217466666667,537.2577316666666,15.099528,0.11493751,0.1267968833333333,405.0161033333333,499.0264393333333,468.8362916666666,433.74957666666666,420.85506333333336,264.97886,26.52213533333333,26.23567733333333,70.618488,69.83007666666667,70.59765333333333,0.0185263265076696,1.1541057265076695,-0.0280942335263907,1.412009933140276,-0.0005888312939245,0.500766593450128,0.262024274969395,31.234187274969397,-0.1619315187545282,21.610110814578803,-0.0132836839014094,1.4384013494319237,-0.0043378497431456,2.426723183590188,3.9156190708368968,427.2391890708369,-2.7055578536126177,415.57633881305406,-0.047541490247795,422.5742051764189,3.181682051104304,540.4394137177709,-0.0063040087740855,15.093223991225914,-0.000392527474556,0.114544982525444,0.0002463056760068,0.1270431890093402,-1.979855180560321,403.036248152773,2.1261273157626874,501.152566649096,-0.6986969140057795,468.1375947526609,-3.1556201945344924,430.59395647213216,-2.6596127181069846,418.1954506152264,2.0669896864131942,267.0458496864132,-0.041334874530456,26.48080045880288,0.3072578240316872,26.54293515736502,0.0646301660408283,70.68311816604083,0.1518388087105791,69.98191547537725,0.304314356363264,70.90196768969659,2.074108790410932,220.733391,330.0508433333333,602.0273533333333,32.60949866666667,0.0642070366666666,40.13764833333333,-88.15494666666666,538.4913650000001,82512.71083333333,6650975.7345540365,1613.1946596668422,1490156.3029740523,18.059718168561997,2.895116393921027,2025-03-08
2025-03-08 09:00:00,2767.08837890625,2733.34765625,33.74072265625,1.4890950333333333,1.7376302,0.4984197456614789,26.394355333333333,18.33197566666667,1.5134485666666666,2.0913611333333333,423.79622666666666,419.7213566666667,423.47396,533.3869166666667,15.761637416666668,0.11493751,0.12814063,406.49407,498.877095,466.0687566666667,430.14183,418.62322666666665,264.81243666666666,27.90625,27.5625,70.61523466666667,69.99544133333333,70.62500166666666,0.0140516364130447,1.503146669746378,0.0100515019453732,1.7476817019453732,0.0063935383643444,0.5048132840258234,0.4836423767663405,26.877997710099677,-0.000537204949218,18.33143846171745,0.0226305157382842,1.5360790824049508,-0.0067498866129622,2.084611246720371,-2.693635271616756,421.1025913950499,-1.5991215446919682,418.1222351219747,1.3113460080195978,424.7853060080196,3.059880900731855,536.4467975673986,-0.1671863538646718,15.594451062801996,0.0014624903477186,0.1164000003477187,0.0018844024540569,0.1300250324540569,-1.5896391618621806,404.9044308381378,-3.682656795728235,495.19443820427176,1.3353261674918713,467.40408283415854,-2.5400709598927733,427.60175904010725,-2.323969279316259,416.2992573873504,3.085602876037285,267.89803954270394,-0.0419724552010265,27.864277544798973,-0.2712374004078519,27.291262599592148,0.6842601200102933,71.29949478667696,0.6831443433462567,70.67858567667959,0.0173383195444785,70.64233998621114,2.131822562120951,214.9024316666667,330.33499333333333,607.6875033333333,32.55753983333334,0.0645052126666666,40.111667,-88.15234300000002,530.3943866666666,82583.74833333334,2786435.3484285483,675.8501012473255,624303.014025192,7.559635238465002,1.2193583303467428,2025-03-08
2025-03-08 09:15:00,2807.0986328125,2760.4873046875,46.611328125,1.5874023333333334,1.7770182333333333,0.5029131530459441,18.787299,12.610667666666666,1.5122032,2.231810166666667,423.9967466666667,422.55729,419.8144566666667,534.6566150000001,15.424397833333334,0.11493751,0.1268047,412.2944583333333,499.1034195833333,472.6707,427.8717833333333,416.51934,264.09537666666665,27.90625,27.5625,70.61914,69.91536333333333,70.74218666666667,-0.0276606666204464,1.559741666712887,0.0145063277527586,1.791524561086092,-0.0013529729744726,0.5015601800714714,0.2384921784021045,19.025791178402105,-0.070121296093669,12.540546370572995,-0.0031388403332539,1.509064359666746,-0.0322964475051001,2.199513719161567,-1.723978706265484,422.2727679604012,3.214057554748308,425.77134755474833,-3.6107450883085335,416.2037115783581,4.726233890100502,539.3828488901006,-0.0502150314191354,15.374182801914198,-0.0013182904004974,0.1136192195995025,0.0003286395798847,0.1271333395798847,-2.8831619805851574,409.41129635274814,-0.3741524179657745,498.7292671653676,-3.5383990550548106,469.1323009449452,-0.992293493347745,426.8794898399856,0.1292683223415451,416.6486083223416,0.8850891114179831,264.98046577808464,0.0074668919554667,27.913716891955467,0.0699087115151577,27.63240871151516,0.7151712011883262,71.33431120118833,0.5518884954282868,70.46725182876162,-0.3378663058740443,70.40432036079262,2.146007360800612,214.04677000000004,325.90689000000003,603.8671866666667,32.47959566666667,0.0642877666666666,39.97526216666667,-88.24153666666666,524.8028916666666,81476.7225,3797738.2469970705,921.1416945996398,850886.2175525252,10.443304436460673,1.6604805965901877,2025-03-08
2025-03-08 09:30:00,2787.5126953125,2759.95166015625,27.56103515625,1.5226236999999998,1.7548828,0.5030000735816627,19.087721666666667,12.689747333333337,1.5372046666666666,4.789823966666667,423.8893233333333,421.56185,421.86263333333335,537.7439916666667,15.166748000000002,0.11493751,0.1274687566666666,413.7877616666666,499.3297441666666,471.3084166666666,429.11974333333336,417.42509,264.45859333333334,27.90625,27.5625,70.61914133333333,69.94401,70.87044166666668,0.0108943165202402,1.53351801652024,0.0004348103842504,1.7553176103842505,-0.0061146506263666,0.496885422955296,0.2544572673552245,19.34217893402189,0.1053168215352418,12.795064154868577,0.0066984068978885,1.5439030735645551,0.013160638428487,4.802984605095154,-2.662857149369529,421.2264661839638,-0.2877341259887771,421.2741158740112,-1.574618051405423,420.2880152819279,1.7292122637553575,539.4732039304221,-0.0086549476616504,15.158093052338351,0.0015797829913261,0.1165172929913261,0.0012167019726896,0.1286854586393563,-3.0623898284346183,410.725371838232,-3.1077134117476817,496.222030754919,1.1067443948978737,472.4151610615645,0.6943980815909185,429.8141414149243,-2.66352512477863,414.7615648752214,2.9439942737741944,267.40258760710753,0.2719356941424777,28.17818569414248,-0.4545347359410883,27.10796526405891,0.8259177971847151,71.44505913051805,-0.2749169859704636,69.66909301402954,-0.5995410749692951,70.27090059169738,2.1035436180896108,217.7897693333333,327.89598666666666,602.5078133333333,32.416808833333334,0.0644414118333333,39.858348,-88.38737033333332,529.8272666666667,81973.99666666666,2259288.20402832,547.9905221201593,506195.2849980548,6.175071432181257,0.9887321841653607,2025-03-08
2025-03-08 09:45:00,2764.935302734375,2724.3134765625,40.621826171875,1.4475911666666663,1.6388346,0.5008721859382963,18.082447,11.563423333333333,1.4945933,6.073585366666666,424.60547,417.7089833333334,423.3092466666667,536.0008216666668,15.483154166666669,0.1145859433333333,0.1271223966666666,413.907235,499.55606875,467.5238466666667,427.54069,416.0501233333334,264.77352666666667,27.90625,27.5625,70.61783666666666,70.52408966666667,70.99869666666666,-0.0078701005428447,1.4397210661238218,-0.0018907829928722,1.6369438170071278,-0.0045991760151669,0.4962730099231293,0.0797894761731541,18.16223647617316,0.0980487819600242,11.661472115293355,-0.004510735637099,1.490082564362901,0.0245601412742653,6.098145507940932,2.6801915632735245,427.2856615632735,-3.37828166736864,414.3307016659648,1.3474564323295226,424.6567030989962,4.100564297234428,540.1013859639012,-0.0215196993992403,15.461634467267428,-0.000433522205848,0.1141524211274853,0.0019998628853611,0.1291222595520278,-0.8018653784375829,413.1053696215624,-4.612169750909516,494.9438989990905,-1.3384547705842351,466.1853918960825,0.5620003551202899,428.1026903551203,-1.761188132530151,414.2889352008032,0.1372144521234872,264.91074111879016,-0.5140224402951432,27.392227559704857,-0.0092866223256606,27.55321337767434,-0.8276209852544127,69.79021568141225,0.8045478344980239,71.32863750116469,-0.1976365445711678,70.80106012209549,2.113876443278408,216.152495,330.48045666666667,599.7421866666667,32.3042155,0.0643541716666666,39.854019666666666,-88.38150833333333,530.4402116666668,82620.11416666667,3356179.9159788005,814.0416885314565,751954.7289471624,9.101351850352934,1.4691781804696176,2025-03-08
2025-03-08 10:00:00,2789.87939453125,2753.156005859375,36.723388671875,1.6183268333333334,1.8733724,0.5022432792632419,12.329937333333334,6.183844699999999,1.5091191666666666,3.646138666666667,423.5885433333333,418.24609,423.14453,532.5563333333333,15.757487,0.11560938,0.1267369833333333,416.778765,499.78239333333335,469.17065,422.9099166666667,412.2936666666666,264.1004533333333,27.90625,27.5625,70.61653666666666,69.98307333333334,71.10807333333334,0.0230619276447758,1.6413887609781093,-0.0037602480237837,1.8696121519762163,-0.0003263626098239,0.5019169166534179,-0.1003137378365934,12.22962359549674,-0.0434066520844718,6.140438047915527,0.0268481385833005,1.5359673052499672,-0.0236158930395946,3.622522773627072,0.3624319489786103,423.9509752823119,0.668044593580305,418.91413459358034,-2.742618233167605,420.4019117668324,2.0555699573700394,534.6119032907034,0.1825505781946876,15.940037578194689,0.0009616751844136,0.1165710551844136,0.0013639100261357,0.1281008933594691,-2.936860568328882,413.8419044316712,-1.6564342424888423,498.1259590908445,-1.6640548423317227,467.5065951576683,-0.8272332442334687,422.0826834224332,-4.460757791473895,407.8329088751928,2.76113042780986,266.86158376114315,-0.3063203495591153,27.599929650440885,-0.1384315998982934,27.424068400101707,0.5613536258553182,71.17789029252198,0.6560052101691554,70.63907854350249,-0.952996361247358,70.15507697208598,2.0161846940584107,209.01477033333333,327.7945033333333,603.0937433333334,32.20029183333334,0.064430995,39.69379566666667,-88.46224,524.3748383333334,81948.62583333332,3009431.237603556,729.9377707716382,674265.4169948853,8.227903886591127,1.3163073910600065,2025-03-08
2025-03-08 10:15:00,2784.34033203125,2758.73046875,25.60986328125,1.6972656333333334,1.9752604,0.5006362295934561,11.439970666666667,4.3647137,1.4849461000000002,3.955848566666667,424.19726666666674,420.35156,424.9420533333334,536.63832,15.437011833333331,0.1149218799999999,0.12745834,420.37668,499.7420075,472.78682333333336,424.6841633333333,413.45142,263.73802666666666,27.90625,27.5625,70.61914,70.10872333333333,71.18815,-0.0040568497500286,1.6932087835833047,-0.0312841741058371,1.9439762258941629,0.0004853597201809,0.501121589313637,-0.2287994133333342,11.211171253333331,0.0510590516256685,4.415772751625669,0.0091652288986936,1.4941113288986938,0.0262735372975115,3.9821221039641785,0.0581880590886498,424.2554547257554,-2.03267371178805,418.318886288212,3.5797170967289844,428.5217704300624,6.510093232775262,543.1484132327753,-0.2153759300468909,15.221635903286442,0.0014198352312034,0.1163417152312034,-0.0008445582710003,0.1266137817289997,0.6177583898760872,420.99443838987605,-1.6639668443606863,498.0780406556393,1.296972624421301,474.08379595775466,1.632107135096078,426.3162704684294,1.9090911921474003,415.3605111921474,0.4589173243981577,264.1969439910648,0.4387472912729855,28.344997291272986,0.3216337114225958,27.8841337114226,0.6087370224006179,71.22787702240062,-0.6508361964914542,69.45788713684188,-0.2305944166239726,70.95755558337602,2.025439646251102,209.85139333333336,324.83454666666665,607.48829,32.13750483333333,0.0643867226666666,39.51842066666666,-88.58593666666667,524.1933349999999,81208.63666666666,2079742.082290039,504.44159692301923,465967.83632570057,5.737909851120112,0.9197820750082993,2025-03-08
2025-03-08 10:30:00,2787.568115234375,2735.944580078125,51.62353515625,1.714680966666667,1.9607747333333332,0.500633675384733,11.913985333333336,6.625349866666667,1.5052995333333332,3.968436733333333,423.1087233333333,418.5397133333333,422.37825,536.9789583333334,15.247884166666664,0.1149218799999999,0.1268151133333333,418.229875,499.70162166666665,472.03660333333335,424.85103333333336,413.6712633333333,263.74079,27.90625,27.5625,70.62043999999999,70.31054666666667,71.28320333333333,0.0034733031079323,1.7181542697745993,0.0198967807459642,1.9806715140792976,0.0029316045173867,0.5035652799021197,0.0401129718654083,11.954098305198745,-0.0542351386151978,6.5711147280514695,0.022076670468826,1.5273762038021592,-0.0062031169314562,3.962233616401877,3.922347599478769,427.0310709328121,-2.7620283948076008,415.77768493852574,-3.67872241332185,418.6995275866781,5.03457794150404,542.0135362748374,-0.1616135616947041,15.08627060497196,-0.0002141880257879,0.114707691974212,-0.0010494572166986,0.1257656561166346,0.9918529206831864,419.2217279206832,0.2107541187869515,499.9123757854536,1.265560113917786,473.30216344725113,-0.3738871313327649,424.4771462020006,-1.8042689107243175,411.866994422609,1.4440795826719182,265.1848695826719,0.5581250000000004,28.464375,0.0328348541238483,27.59533485412385,-0.7749446940508875,69.8454953059491,-0.0497205191200436,70.26082614754662,0.0260608999128635,71.3092642332462,2.022592216744461,211.69856033333332,325.0713533333333,599.8007833333334,32.059553833333325,0.0642617231666666,39.44264733333333,-88.67187666666666,526.0173766666667,81267.83833333333,4195333.109273274,1017.5783580507887,939967.656682255,11.56629333275513,1.8519201333277397,2025-03-08
2025-03-08 10:45:00,2778.36669921875,2735.848388671875,42.518310546875,1.583170566666667,1.8108724333333333,0.5021739966096017,15.023340333333332,11.64949,1.4946193,3.9008456,422.93684666666667,422.9296866666666,420.78125,536.7566516666667,15.246582166666666,0.1149218799999999,0.1268307333333333,408.33202,499.6612358333333,474.8392883333333,421.2969866666666,411.05416,263.81327000000005,27.90625,27.5625,70.61849,69.96484199999999,71.33593666666667,0.0225609341115615,1.6057315007782282,-0.0036347975921744,1.807237635741159,-0.000326317589276,0.5018476790203257,-0.122226689632372,14.90111364370096,-0.0817720017114158,11.567717998288584,0.0265901772252417,1.5212094772252418,-0.025265619570578,3.875579980429422,0.3618743425542448,423.2987210092209,0.6755254798491706,423.60521214651584,-2.7273005949646745,418.0539494050353,2.0717824172301107,538.8284340838968,0.1766317427403123,15.42321390940698,0.0009559563431804,0.1158778363431804,0.0013649189389375,0.1281956522722709,-2.8773399919357416,405.4546800080642,-1.6560326888638317,498.0052031444695,-1.6841603733746524,473.1551279599587,-0.8240782713561998,420.47290839531047,-4.447347110039914,406.60681288996005,2.7581279693512784,266.5713979693513,-0.3063203495591153,27.599929650440885,-0.1384315998982934,27.424068400101707,0.5613691535319987,71.17985915353199,0.6558343138497236,70.62067631384971,-0.9560502047471005,70.37988646191957,2.0196284153954704,212.17251733333333,325.2573966666667,595.6054800000001,31.981615833333333,0.0640052126666666,39.351712500000005,-88.76172000000001,531.2720833333333,81314.34916666667,3457348.7497853595,838.5801967045594,774621.6851019027,9.52626065436732,1.530334730790962,2025-03-08
2025-03-08 11:00:00,2786.433349609375,2747.7138671875,38.719482421875,1.7693685,2.0431315,0.4978393551950852,15.978915666666666,11.011622333333332,1.4863571999999998,2.5554083333333333,423.12305,418.6901,423.6529966666667,535.2397733333333,15.4978025,0.1149218799999999,0.12616406,407.4463416666666,499.62085,473.408465,419.92953000000006,410.26351666666665,263.10231333333337,27.90625,27.5625,70.61849,69.93489666666666,71.40364666666666,0.0166963976684817,1.7860648976684816,0.0118187058713088,2.0549502058713087,0.006386093336844,0.5042254485319293,0.2927929344580668,16.271708601124732,-0.0003226874246369,11.011299645908696,0.0222254199767071,1.508582619976707,-0.0082476030681162,2.547160730265217,-2.689356582239043,420.43369341776094,-1.5951924981290515,417.094907501871,1.3119004199558617,424.96489708662256,3.070510184182467,538.3102835175158,-0.1643878122808484,15.333414687719152,0.001462291468135,0.116384171468135,0.0018553355346995,0.1280193955346995,-1.593363123528036,405.8529785431386,-3.688147114751814,495.9327028852482,1.356355048872672,474.7648200488727,-2.47976534705873,417.4497646529413,-2.2775606999866227,407.98595596668,3.0656764649436923,266.16798979827706,-0.0419724552010265,27.864277544798973,-0.2712374004078519,27.291262599592148,0.6842916641209769,71.30278166412097,0.6825534370562991,70.61745010372296,0.017529475586997,71.42117614225366,2.203098492168991,211.13404,322.54439333333335,596.9062533333334,31.90150333333333,0.0636210966666666,39.23262616666666,-88.86263333333333,531.7536566666668,80636.09833333334,3122187.9919860843,757.2869299433123,699528.6557965359,8.675130248797824,1.3895714543935893,2025-03-08
2025-03-08 11:15:00,2782.647705078125,2746.365478515625,36.2822265625,1.7277018333333334,2.0047200666666667,0.5018635206727986,19.58389533333333,14.437403333333334,1.5039173666666663,2.7897733,421.9986933333333,421.18945333333335,424.31900666666667,536.9965883333333,15.05525725,0.1149218799999999,0.1261302133333333,407.55952333333335,499.5804641666667,475.1601666666666,425.3122266666667,414.33897666666667,263.23692666666665,27.90625,27.5625,70.62369666666666,69.88216333333334,71.44336033333333,0.019696685240105,1.7473985185734384,0.007235597754462,2.0119556644211287,0.0034202299340276,0.5052837506068263,0.1833517995201354,19.76724713285347,-0.0638749425714841,14.37352839076185,0.0099253762076463,1.5138427428743129,-0.0405689130619322,2.749204386938068,-1.3608312221083452,420.6378621112249,-3.592906087718575,417.5965472456148,1.6249523093555354,425.9439589760222,3.3385779392648374,540.3351662725981,-0.0575604584096218,14.997696791590378,-0.0005215842817859,0.114400295718214,6.967339558480723e-05,0.1261998867289181,-0.5841392144939732,406.9753841188394,-1.192650807838049,498.3878133588286,0.8052727468781882,475.96543941354486,5.258828029441247,430.5710546961079,-0.9574499913836688,413.381526675283,3.7088716940945687,266.9457983607612,-0.2414494605725039,27.664800539427496,0.0380178954038719,27.600517895403872,-0.6503385917025071,69.97335807496415,0.4463788744098025,70.32854220774314,0.1201718808760858,71.56353221420942,2.145357240948881,215.72974166666663,321.76972333333333,606.3398433333333,31.797581666666662,0.0633541691666666,39.13952716666667,-88.92317833333334,532.7497666666667,80442.43083333333,2918630.500733236,707.9140452824583,653921.4410487652,8.129061171754104,1.3038742380606656,2025-03-08
2025-03-08 11:30:00,2763.75537109375,2727.34521484375,36.41015625,1.5598958333333333,1.7571614333333334,0.5060739726566635,24.590153333333333,19.197606333333336,1.446149766666667,4.331509466666667,422.5,421.3613266666666,422.33529,538.3315733333334,14.998942,0.1149218799999999,0.1257552166666666,404.1654966666666,499.5400783333333,471.22911,429.1577266666666,417.24078,264.41639333333336,27.904297,27.561198,70.63411366666666,70.48177,71.19791666666667,0.0222292580835623,1.5821250914168956,-0.0035269884445616,1.7536344448887715,-0.0003288518319697,0.5057451208246938,-0.2000602377899341,24.3900930955434,-0.1347549719296239,19.062851361403716,0.0257278750447746,1.4718776417114416,-0.0280550120597329,4.303454454606934,0.3615005666547404,422.86150056665474,0.6730204129905815,422.0343470796572,-2.7373731307932303,419.5979168692068,2.077861326559628,540.409434659893,0.1737628299746383,15.172704829974638,0.0009559563431804,0.1158778363431804,0.0013533445119127,0.1271085611785793,-2.847980295347781,401.3175163713189,-1.6556311352388775,497.8844471980945,-1.671355789930999,469.557754210069,-0.8394542774416891,428.31827238922494,-4.514282441816931,412.7264975581831,2.7644335328835155,267.1808268662169,-0.306298911936981,27.59799808806302,-0.1384250606531942,27.422772939346807,0.5614933510974254,71.19560701776409,0.6606798778572767,71.14244987785727,-0.954200449134092,70.24371621753258,2.093041149015144,219.77573966666665,328.1327933333334,607.42969,31.687158333333336,0.0634218786666666,39.12436933333333,-88.90234466666668,538.9343766666666,82033.19833333335,2986841.5690039066,724.4586449707016,669204.1841187862,8.157723918059915,1.3174160285970158,2025-03-08
2025-03-08 11:45:00,2793.9287109375,2740.145263671875,53.783447265625,1.5097656,1.7089843333333334,0.4905443937153881,24.906198,19.999871666666667,1.4767546000000005,4.4317377,423.05859333333336,421.11068,422.10612,535.3987766666667,15.46248375,0.113554695,0.1253854233333333,403.5405683333333,499.4996925,468.92887,428.76495,417.15713,264.76142,27.905599,27.561849,70.64192666666666,70.31119833333334,70.63086,0.0215148783982377,1.5312804783982377,-0.0034302869851685,1.7055540463481649,-0.00031876055923,0.490225633156158,-0.2026315097258368,24.703566490274163,-0.1403863637081777,19.85948530295849,0.0262723534562887,1.503026953456289,-0.0287041862832992,4.403033513716701,0.3619785117589913,423.4205718450924,0.6726200669871787,421.7833000669872,-2.7358877616676978,419.3702322383323,2.066541268301421,537.4653179349681,0.1791329638341725,15.641616713834171,0.0009445836683421,0.1144992786683421,0.0013493648934803,0.1267347882268137,-2.8435766943625254,400.6969916389708,-1.6554972840305595,497.8441952159694,-1.66319729683147,467.26567270316855,-0.8386859863625773,427.9262640136374,-4.513377401503647,412.6437525984964,2.7680407346725246,267.5294607346725,-0.3063132036850682,27.59928579631493,-0.1384283302757438,27.42342066972425,0.5615554591543344,71.203482125821,0.6590809783418621,70.9702793116752,-0.9466007081395418,69.68425929186046,2.0616412303653395,220.21246133333327,330.7544633333334,607.54687,31.572403,0.0635429713333333,39.12437,-88.88086,538.5869566666667,82688.61583333334,4447278.809139608,1078.6878063139686,996416.2873264023,12.050223326204573,1.9250114383762502,2025-03-08
2025-03-08 12:00:00,2739.103515625,2691.50634765625,47.59716796875,1.4051106666666666,1.6896159,0.4659896584634123,21.959881,16.231794333333333,1.4696714666666668,3.6906989333333335,424.0397133333333,419.34179666666665,423.5169266666667,533.05486,15.91634125,0.1138385486666666,0.1250963566666666,406.2925133333333,499.4593066666666,469.468135,425.53308,414.82665,265.18497,27.904297,27.5625,70.64322800000001,70.19791533333334,70.64323,0.0132591297171233,1.41836979638379,0.0097737582517751,1.6993896582517751,0.0059775375769263,0.4719671960403386,0.4023863779288135,22.362267377928813,-0.0004756606930484,16.231318672640285,0.0219759190956587,1.4916473857623256,-0.0119117635522254,3.678787169781108,-2.6951828650879293,421.3445304682454,-1.5976754363063037,417.7441212303604,1.3114790602781454,424.8284057269448,3.057975991142598,536.1128359911426,-0.1688273235900972,15.747513926409905,0.0014485069201804,0.115287055586847,0.0018396341698667,0.1269359908365334,-1.5888509526500345,404.7036623806833,-3.686954619325036,495.7723520473416,1.345065672182443,470.81320067218246,-2.512855396978523,423.0202246030215,-2.302892743238317,412.52375725676166,3.089943646203608,268.27491364620363,-0.0419695177871872,27.86232748221281,-0.2712374004078519,27.291262599592148,0.6845313748141137,71.32775937481412,0.6851204572922569,70.8830357906256,0.0173427945697568,70.66057279456976,2.115660263278286,213.90077266666663,334.7191266666667,608.4960966666666,31.511786333333333,0.0631992215,39.15901266666667,-88.81445533333333,531.1327916666667,83679.78166666668,3982920.6235766606,966.0576938282311,892376.4735199519,10.664182622687514,1.7376914635476792,2025-03-08
2025-03-08 12:15:00,2802.7568359375,2734.89599609375,67.86083984375,1.6012369666666666,1.8833007666666663,0.4711160056454791,20.125133666666667,13.418268833333334,1.4586661666666665,3.0047045666666663,423.0442666666666,424.31900666666667,420.2513066666667,534.5918683333333,15.444254666666666,0.1138281299999999,0.1251276033333333,409.5652766666667,499.3443218518518,472.7775383333333,425.8603033333334,415.4225733333333,264.4935066666667,27.902995,27.560547,70.64909,69.99153666666666,70.63867333333333,0.0114567915492027,1.6126937582158694,0.000466628728718,1.8837673953953848,-0.0057270563769485,0.4653889492685305,0.2682869442151165,20.393420610881783,0.1113630860340268,13.52963191936736,0.0063561734649841,1.465022340131651,0.0082558003512276,3.012960367017894,-2.657548534449063,420.3867181322176,-0.2896160042083124,424.0293906624584,-1.5686037143782414,418.6827029522885,1.7190760457606302,536.3109443790939,-0.0088133076262106,15.435441359040457,0.0015645348825501,0.1153926648825501,0.0011943554310466,0.1263219587643799,-3.031139761824079,406.5341369048426,-3.1078041399053973,496.2365177119464,1.110194242412831,473.88773257574616,0.6891236822694395,426.5494270156028,-2.650747374752939,412.7718259585804,2.9443829344417054,267.4378896011084,0.2719039754169472,28.174898975416948,-0.4545025289083675,27.106044471091632,0.8262680582659954,71.475358058266,-0.2751037909299327,69.71643287573673,-0.597580389633606,70.04109294369972,2.108855627272006,214.181763,329.03601,606.4453066666666,31.42084533333333,0.0632187525,38.9793035,-88.99088466666666,524.7044900000001,82259.00249999999,5582164.99435913,1353.9545350458493,1250688.4226579024,15.204274117691892,2.421217530312475,2025-03-08
2025-03-08 12:30:00,2802.11376953125,2734.642822265625,67.470947265625,1.5849609333333332,1.7820638000000002,0.4758851496501863,24.682758,17.271320333333332,4.4171901,5.0250122,422.0559866666667,426.72526,421.2037733333333,539.311465,15.143636,0.1138281299999999,0.12510938,408.18779,499.229337037037,471.1842083333333,431.4529433333334,419.4898166666667,264.5452833333333,27.902995,27.5625,70.64322966666667,70.16080666666666,70.63541666666667,0.0225864476887167,1.60754738102205,-0.0035769726735626,1.7784868273264376,-0.0003092348386307,0.4755759148115556,-0.2008136495878432,24.481944350412157,-0.121233670817844,17.150086662515488,0.0785844713744712,4.495774571374471,-0.0325468012839866,4.992465398716013,0.36112065879297,422.41710732545965,0.6815879686697599,427.40684796866975,-2.730039186901422,418.4737341464319,2.0816435290148547,541.3931085290149,0.1754391108030031,15.319075110803004,0.0009468581866731,0.1147749881866731,0.0013463941878498,0.1264557741878498,-2.8763236652047226,405.3114663347953,-1.6546012419681233,497.5747357950689,-1.6711965326632026,469.5130118006701,-0.8439438376400972,430.6089994956933,-4.5386156020016415,414.951201064665,2.765781058404002,267.3110643917373,-0.3062846201888902,27.59671037981111,-0.1384315998982934,27.424068400101707,0.5615658171215898,71.20479548378826,0.6576712414983632,70.81847790816502,-0.946661776968284,69.68875488969839,2.088378857707384,216.143611,329.20175,613.7578133333333,31.384034666666665,0.0631523451666666,38.87970933333334,-89.10351466666667,535.8750383333334,82300.4375,5552888.478500366,1346.8535139442927,1244128.9964357615,15.116918381336205,2.407858952740232,2025-03-08
2025-03-08 12:45:00,2799.490966796875,2741.6982421875,57.792724609375,1.6082357,1.8045247666666664,0.4752620659793201,25.449117666666663,18.54737666666667,1.4914359,5.745998433333334,422.6575533333333,421.5904933333333,422.2851566666666,535.7666733333333,15.381184916666664,0.1138281299999999,0.125125,406.68198666666666,499.1143522222222,467.4488816666667,430.0731533333333,418.9189966666666,264.7574466666667,27.902344,27.5625,70.63802,69.93164,70.70117333333333,0.022918124191732,1.631153824191732,-0.0036220565050104,1.8009027101616562,-0.000308829952749,0.4749532360265711,-0.2070485882263995,25.242069078440267,-0.1301907737187591,18.41718589294791,0.0265335426225847,1.5179694426225847,-0.0372166000289109,5.708781833304423,0.3616353728542094,423.0191887061875,0.6733864500112645,422.2638797833446,-2.7370481907683484,419.5481084758983,2.067961282087936,537.8346346154212,0.178191116378958,15.559376033045623,0.0009468581866731,0.1147749881866731,0.0013465622861748,0.1264715622861748,-2.8657129172379427,403.8162737494287,-1.6542201465410926,497.4601320756811,-1.6579480730092089,465.7909335936575,-0.8412448984261118,429.2319084349072,-4.532439689130797,414.3865569775358,2.7679991940714785,267.52544586073816,-0.3062774743148466,27.596066525685156,-0.1384315998982934,27.424068400101707,0.5615244038009877,71.19954440380099,0.6555230859491701,70.58716308594917,-0.9475430533286726,69.75363028000466,2.0961960178933228,215.8998603333333,329.90199,604.6406266666667,31.306093500000003,0.0632447931666666,38.87537466666667,-89.12369833333332,527.0351416666667,82475.4975,4766483.714038696,1156.1109797661566,1067934.395339392,12.948505043445078,2.0644011820299015,2025-03-08
2025-03-08 13:00:00,2788.437255859375,2729.88720703125,58.550048828125,1.5572916666666667,1.7057291666666667,0.4763743145555555,25.32666933333333,19.057883333333333,1.4862831,5.374144666666666,422.0631533333333,422.07031,421.0247433333333,536.4892666666667,15.1824545,0.11279688,0.12407032,406.3094233333333,498.99936740740736,468.787155,430.9921966666666,419.5751533333334,264.86628333333334,27.902995,27.5625,70.632162,69.91666666666667,70.82291666666667,0.0111423645454875,1.5684340312121543,0.0004226315024487,1.7061517981691154,-0.0057909782798654,0.4705833362756901,0.3376283027546272,25.66429763608796,0.1581682948551588,19.21605162818849,0.0064765149268271,1.492759614926827,0.0147661323907906,5.388910799057457,-2.651385216549329,419.411768116784,-0.2880811718462155,421.7822288281538,-1.5714905956535858,419.45325273767975,1.7251774704498075,538.2144441371165,-0.008663910620319,15.17379058937968,0.0015503606481352,0.1143472406481352,0.0011842635563708,0.1252545835563708,-3.007043611443237,403.3023797218901,-3.1056572228310984,495.89371018457626,1.1008238721170756,469.88797887211706,0.6974280703591376,431.6896247370258,-2.677244347329861,416.89790898600353,2.948532742387897,267.81481607572124,0.2719039754169472,28.174898975416948,-0.4545347359410883,27.10796526405891,0.8260700788484172,71.45823207884841,-0.27480951219556,69.64185715447111,-0.5991390288000105,70.22377763786666,2.0666202446284547,218.030556,329.70239999999995,604.4414033333334,31.23464416666667,0.0631367208333333,38.84290133333333,-89.15950666666667,523.74981,82425.59999999999,4826022.9046875,1170.5522148914831,1081274.1974617096,13.118184125583676,2.099744174092249,2025-03-08
2025-03-08 13:15:00,2800.841796875,2718.251708984375,82.590087890625,1.4493815,1.637858066666667,0.4767511331021755,27.559854,20.47913933333333,1.4916529666666667,6.1873401,422.73633,419.92188,423.8177066666667,537.7135233333333,15.368733666666667,0.1117447966666666,0.1226015686666666,405.656965,498.8843825925926,467.9194633333333,432.98984,421.19092666666666,265.02006666666665,27.902344,27.5625,70.617838,69.85872333333333,70.94856666666666,0.0136768852261925,1.4630583852261927,0.0094743597017048,1.6473324263683715,0.0061155816683949,0.4828667147705705,0.5049986303344198,28.06485263033442,-0.0006001259878161,20.47853920734552,0.0223046072933665,1.5139575739600333,-0.0199696950685268,6.167370404931473,-2.6868986022790864,420.0494313977209,-1.5998855305541042,418.32199446944594,1.3124104673764236,425.13011713404313,3.0847013466232056,540.7982246799565,-0.1630187573361041,15.205714909330563,0.001421865555751,0.1131666622224176,0.0018029464726894,0.124404515139356,-1.5863655719409735,404.07059942805904,-3.682710591949103,495.2016720006435,1.34062859766982,469.2600919310031,-2.556889011497958,430.432950988502,-2.3382237581372465,418.8527029085294,3.088022187355193,268.10808885402184,-0.0419665803733444,27.86037741962665,-0.2712374004078519,27.291262599592148,0.6842853462548533,71.30212334625486,0.681809997472385,70.54053333080572,0.0174177542097027,70.96598442087637,2.0687979027342376,217.63277133333327,330.6157733333334,599.1796800000001,31.18268683333333,0.0629531261666666,38.8125875,-89.21158666666666,527.4349183333334,82653.94333333334,6826396.444406739,1655.7429659039453,1529459.4498944515,18.504373635584773,2.948759475910911,2025-03-08
2025-03-08 13:30:00,2791.44091796875,2737.345703125,54.09521484375,1.5402018333333334,1.7477213666666664,0.4680649388406281,23.960005,17.846440666666666,1.4918630666666666,4.475084366666667,424.2545500000001,418.24609333333336,423.00846,534.92063,15.786214166666667,0.11276563,0.1236197986666666,407.22316666666666,498.7693977777778,468.08807500000006,429.6261033333333,418.3164233333334,264.7596566666667,27.902344,27.561198,70.64648333333334,69.83138000000001,71.10156166666667,0.0219486092098728,1.5621504425432062,-0.0035080402674518,1.7442133263992146,-0.0003041531889311,0.467760785651697,-0.1949334854797442,23.76507151452025,-0.125270649336354,17.721170017330312,0.0265411421747725,1.5184042088414391,-0.0289849408944666,4.4460994257722,0.3630017993629622,424.617551799363,0.668044598904487,418.91413793223785,-2.7417362932238234,420.2667237067762,2.064695709697276,536.9853257096972,0.1828833825869669,15.969097549253634,0.0009380199774946,0.1137036499774946,0.0013303637059665,0.1249501623726331,-2.8695263797649204,404.35364028690174,-1.6530768602598869,497.1163209175179,-1.6602151644428318,466.4278598355572,-0.8403704459546475,428.7857328873787,-4.525920225193033,413.79050310814034,2.768022299288305,267.527678965955,-0.3062774743148466,27.596066525685156,-0.1384250606531942,27.422772939346807,0.5615916815673359,71.20807501490067,0.6545832718021387,70.48596327180215,-0.9529090913446936,70.14865257532198,2.1479471890260973,212.45604633333332,330.9439033333333,599.8007766666666,31.135049833333333,0.062236981,38.767128,-89.28059866666666,522.20483,82735.97583333333,4475620.388011474,1085.5620583797352,1002766.2401871128,12.120075095350604,1.9378957475164298,2025-03-08
2025-03-08 13:45:00,2808.67822265625,2726.517578125,82.16064453125,1.5533854333333332,1.7402343666666666,0.4650586238502306,24.373955,17.771262333333336,2.105522033333333,4.903660066666667,423.14453,420.3300766666666,421.4544266666667,537.21988,15.227457666666666,0.1124322966666666,0.1240338613333333,408.6079766666666,498.65441296296297,470.7941033333333,431.50548333333336,420.11894666666666,264.5947366666667,27.900390666666667,27.559896,70.78711,70.34700333333332,70.75390533333332,0.0221364817848281,1.5755219151181614,-0.0034930123013336,1.736741354365333,-0.0003021996559586,0.4647564241942719,-0.1983012943059243,24.175653705694074,-0.1247429453079362,17.6465193880254,0.0374585046626818,2.1429805379960154,-0.0317608084123692,4.871899258254298,0.36205204111684,423.50658204111687,0.6713732463975361,421.00144991306416,-2.7316638006054177,418.72276286606126,2.0735703937986045,539.2934503937986,0.1764101852970032,15.40386785196367,0.0009352472059876,0.1133675438726543,0.0013348197393015,0.1253686810726348,-2.879284539789296,405.7286921268773,-1.6526957648327991,497.00171719813017,-1.669812907932453,469.1242904254008,-0.844046608544545,430.6614367247888,-4.545422392346097,415.57352427432056,2.766298085549181,267.36103475221586,-0.3062560330337902,27.59413463363288,-0.1384185214080915,27.421477478591907,0.5627095682968672,71.34981956829687,0.6594166061648679,71.00641993949819,-0.9482497720142646,69.80565556131906,2.094497254321918,217.81135066666667,328.29515999999995,595.3828,31.057105166666663,0.0619700543333333,38.62639083333333,-89.38932399999999,519.2638716666668,82073.79,6743235.48552246,1635.5722691341596,1510827.1721672972,18.408156515829198,2.9252423388517697,2025-03-08
2025-03-08 14:00:00,2798.738037109375,2720.84130859375,77.896728515625,1.6694336,1.8833007666666663,0.470997011707496,27.192884666666668,21.098695333333332,1.4902302666666667,6.882812466666667,423.8177066666667,416.7779966666667,426.41732,538.2560166666667,15.3710125,0.1124427166666666,0.12492188,407.06552166666665,498.53942814814815,466.6742866666667,435.7869966666667,423.4023066666667,264.6353933333333,27.898438,27.559245,70.81445133333334,70.56770833333333,70.71875,0.0157533760020738,1.6851869760020737,0.0108941484326603,1.894194915099327,0.0060417699941782,0.4770387817016742,0.4982743925823598,27.691159059249028,-0.0006182816168411,21.09807705171649,0.0222833337361079,1.5125136004027746,-0.0222143383023647,6.860598128364302,-2.6937717978102,421.1239348688565,-1.5879074610742805,415.1900892055924,1.3204605315812614,427.7377805315813,3.087813468307445,541.3438301349742,-0.1630429293066928,15.207969570693308,0.001430746044492,0.1138734627111587,0.0018370683618256,0.1267589483618257,-1.591873885602297,405.4736477810644,-3.680164175523544,494.8592639726246,1.3370610618451906,468.0113477285119,-2.573406764303513,433.2135899023632,-2.3505001414278013,421.0518065252389,3.083539961525446,267.71893329485874,-0.0419607055456623,27.856477294454336,-0.2712053685624696,27.28803963143753,0.6861905252675342,71.50064185860087,0.6887295779913529,71.25643791132468,0.0173613346031942,70.7361113346032,2.120503583972211,217.1550026666667,329.95274,602.8242133333333,30.957504666666665,0.0619908886666666,38.49648116666667,-89.56640666666665,533.5994083333333,82488.185,6425559.75269165,1558.5199964809988,1439651.676349393,17.452822805464724,2.7832804457854583,2025-03-08
2025-03-08 14:15:00,2801.650634765625,2752.837646484375,48.81298828125,1.8432617,2.0966797,0.485666920640796,19.443081333333332,13.918966666666668,1.4610885,3.358330666666667,423.5312466666667,417.50846666666666,426.43163333333337,531.0808333333334,15.603922583333333,0.11278126,0.1242838633333333,410.11432333333335,498.4244433333333,468.165835,427.2684166666666,416.25290666666666,264.30226666666664,27.898438,27.558594,70.82031333333333,70.16015666666667,70.68359333333335,0.013188469606401,1.856450169606401,0.0005194980006679,2.097199198000668,-0.0059039425568188,0.4797629780839771,0.259194545658385,19.70227587899172,0.1155185591865723,14.03448522585324,0.0063667288416759,1.467455228841676,0.009227432142576,3.367558098809243,-2.660607724910392,420.8706389417563,-0.2849675172201955,417.22349914944647,-1.5916720147299657,424.8399613186034,1.7077856829215534,532.788619016255,-0.0089044225746484,15.595018160758684,0.0015501459557313,0.1143314059557313,0.001186301848747,0.1254701651820804,-3.035203185354476,407.07912014797887,-3.1020790277073047,495.322364305626,1.0993648648023395,469.2651998648024,0.6914022798229666,427.9598189464896,-2.6560456037005338,413.5968610629661,2.942254020959183,267.2445206876258,0.2718595692011973,28.1702975692012,-0.4544703218756503,27.10412367812435,0.8282705804663948,71.64858391379973,-0.2757665567933003,69.88439010987337,-0.5979603983432185,70.08563293499013,2.1384229886538857,216.20793566666669,329.7835866666667,601.6757766666666,30.849255,0.0617330755,38.401217333333335,-89.74479133333334,521.8117566666667,82445.89666666667,4024430.5878271484,976.1259387481381,901676.8133998176,10.936588112387776,1.7422939061541305,2025-03-08
2025-03-08 14:30:00,2838.94970703125,2794.075439453125,44.874267578125,1.7421875,2.1009115,0.4842950680624282,18.77330333333333,12.667417333333333,1.4234228333333334,4.032742333333334,423.15885333333335,421.5546866666666,422.7936233333333,536.9216183333333,15.307535666666666,0.1110599033333333,0.1222265683333333,414.4007783333333,498.4573849333333,472.80667,430.07242333333335,417.8174033333333,263.86052333333333,27.898438,27.558594,70.826172,70.079425,70.67773333333334,0.0124652874263062,1.7546527874263065,0.0005205465211641,2.101432046521164,-0.0058872658212313,0.4784078022411968,0.2502657754996988,19.023569108833037,0.1051314967558667,12.7725488300892,0.0062025997787837,1.4296254331121172,0.0110804622661717,4.043822795599506,-2.6582683636775077,420.5005849696559,-0.2877292367051609,421.2669574299615,-1.5780930063880303,421.21553032694527,1.726567774787668,538.648186108121,-0.0087352885420042,15.298800378124662,0.0015264864038234,0.1125863897371567,0.0011666647631555,0.1233932330964889,-3.066926685680244,411.3338516476531,-3.102284048644549,495.3551008846888,1.110262650503273,473.9169326505032,0.6959397006253312,430.7683630339587,-2.666028415656797,415.1513749176765,2.9373364653319527,266.7978597986653,0.2718595692011973,28.1702975692012,-0.4544703218756503,27.10412367812435,0.8283390998079767,71.65451109980798,-0.2754492386059013,69.8039757613941,-0.5979108246335443,70.07982250869979,2.128824835847428,215.81987833333332,326.2654733333333,599.3320266666666,30.708519666666668,0.0609726583333333,38.19769466666666,-89.92903666666666,530.4443666666666,81566.36833333333,3660231.0379659017,887.7893108099479,820077.6200744732,10.054114665533492,1.5806644079317267,2025-03-08
2025-03-08 14:45:00,2829.761474609375,2776.72509765625,53.036376953125,1.8566081,2.2288411333333333,0.4848318164098554,16.62987,11.244373333333334,1.4516185333333336,4.174040333333333,422.4068966666667,420.5950533333333,424.59114666666665,536.72839,15.863769583333331,0.1116927133333333,0.122708337,415.13693666666666,498.49032653333336,470.1599066666666,428.4019033333333,416.26998333333336,263.69056333333333,27.896484,27.558594,70.83138000000001,70.06901,70.66861999999999,0.0132839626070719,1.869892062607072,0.0005522438704268,2.22939337720376,-0.0058937907280677,0.4789380256817876,0.2216917948914947,16.851561794891495,0.0933211378063934,11.337694471139727,0.0063254632305194,1.457943996563853,0.0114686961348082,4.185509029468141,-2.65354459953528,419.7533520671314,-0.287074245608494,420.3079790877248,-1.5848023294350355,423.0063443372316,1.725946414421287,538.4543364144213,-0.0090527050004549,15.854716878332878,0.0015351841951253,0.1132278975284587,0.0011712632930419,0.1238796002930419,-3.072374898510532,412.0645617681561,-3.102489069581736,495.3878374637516,1.104047419923461,471.2639540865901,0.6932364787361394,429.0951398120695,-2.6561545672769853,413.6138287660564,2.9354444441256646,266.626007777459,0.2718405282212615,28.168324528221262,-0.4544703218756503,27.10412367812435,0.828400009354695,71.6597800093547,-0.275408302142452,69.79360169785755,-0.5978337287733382,70.07078627122665,2.195106260615736,210.079483,327.83510333333334,603.45704,30.565620666666668,0.060712242,38.02231733333333,-90.00065166666667,530.559025,81958.77583333333,4346796.529713338,1054.3158219569277,973903.1542162729,11.882841639762244,1.874234893258847,2025-03-08
2025-03-08 15:00:00,2800.565185546875,2757.736572265625,42.82861328125,2.0441081000000003,2.383300766666667,0.4876888976011696,15.510224333333332,10.647293666666668,1.416124733333333,4.833649066666666,424.06836,419.7141933333333,423.23046,536.371505,15.673258333333331,0.1123619866666666,0.1247343783333333,417.092115,498.5232681333333,471.132345,429.06922333333335,416.8258133333334,262.78284,27.894531,27.558594,70.82812466666667,70.20637866666668,70.68554666666667,0.014625518204522,2.0587336182045224,0.0005905146042448,2.383891281270912,-0.0059285224392813,0.4817603751618883,0.2067658659764895,15.716990199309825,0.0883657568169322,10.7356594234836,0.0061707981296985,1.422295531463032,0.013281053353797,4.846930120020463,-2.663981851129108,421.4043781488709,-0.2864730207058414,419.42772031262746,-1.579723515578678,421.6507364844213,1.7247987866870744,538.096303786687,-0.0089439892165756,15.664314344116756,0.0015443831644483,0.113906369831115,0.0011906020592736,0.125924980392607,-3.0868449210569797,414.005270078943,-3.1026940905189235,495.4205740428144,1.1063309366966791,472.2386759366967,0.6943163305374469,429.7635396638708,-2.6597012327879384,414.16611210054543,2.925339526520929,265.7081795265209,0.2718214969859396,28.16635249698594,-0.4544703218756503,27.10412367812435,0.8283619369895376,71.6564866036562,-0.2759482337221044,69.93043043294458,-0.5979769229131051,70.08756974375356,2.244831972818074,206.018255,321.13375666666667,600.8554733333334,30.5374725,0.060796878,37.896743,-90.16601666666668,528.5421566666666,80283.43916666666,3438428.3689579265,833.9910569259996,770382.5590142537,9.59578422412817,1.5292846423386044,2025-03-08
2025-03-08 15:15:00,2820.037841796875,2758.095458984375,61.9423828125,3.4002278333333336,4.0187174,0.4577020204958513,12.823296,8.257197666666666,1.4263508333333337,5.184417533333334,424.0039033333333,421.03906666666666,421.0462233333333,537.5236933333333,15.726155666666669,0.11269532,0.1247682333333333,416.72834,498.5562097333333,475.33258,427.8771233333334,418.0043433333333,256.32151,27.894531,27.558594,70.82747333333333,70.11849133333334,70.58723866666666,0.0243285049728725,3.424556338306206,0.000995724647189,4.019713124647189,-0.0055639911270507,0.4521380293688006,0.1709465862730699,12.994242586273067,0.0685294821242994,8.325727148790966,0.0062153586103319,1.4325661919436654,0.0142448334413414,5.198662366774675,-2.6635769367181865,421.3403263966151,-0.2873773038392073,420.75168936282745,-1.5715707705566615,419.4746525627767,1.7285038549481442,539.2521971882815,-0.00897417522952,15.717181491437149,0.0015489647351682,0.1142442847351682,0.0011909252086191,0.1259591585419524,-3.084152669223954,413.6441873307761,-3.102899111456168,495.4533106218772,1.1161940886776731,476.4487740886777,0.6923872840045533,428.5695106173379,-2.667221250967259,415.3371220823661,2.853410994037972,259.174920994038,0.2718214969859396,28.16635249698594,-0.4544703218756503,27.10412367812435,0.8283543193977323,71.65582765273106,-0.2756027899766735,69.84288854335666,-0.5971452689454964,69.99009339772117,2.2418490576944645,182.9102463016667,286.43963,588.0351666666667,30.50932833333333,0.0607864625,37.214725666666666,-90.78580666666666,522.670455,71609.9075,4435688.303532715,1075.8765283159544,993819.4255012965,13.878239201765433,2.1965089224842274,2025-03-08
2025-03-09 10:30:00,2768.70654296875,2731.2509765625,37.45556640625,3.0424805,3.5519206000000003,0.4660932665187793,26.36305233333333,18.70267433333333,1.4276021333333333,0.0,423.1946633333334,422.5143233333333,421.8912766666666,531.8806866666666,15.196451833333333,0.1161328199999999,0.12713803,401.16522333333336,499.57621,468.3479116666667,431.1921233333333,419.40071000000006,253.05661666666663,25.130859333333333,24.87825533333333,39.625650666666665,40.76757833333334,41.199869666666665,0.0061629289540765,3.0486434289540765,0.0360427866617452,3.587963386661745,0.0027293432160749,0.4688226097348543,0.088761262243171,26.451813595576503,-0.1531001615547254,18.54957417177861,0.0209371631095922,1.4485392964429256,0.0,0.0,3.923144289629761,427.1178076229632,-2.788257651742015,419.7260656815913,-3.6744810971176207,418.21679556954905,4.986777844918379,536.867464511585,-0.1610684262198134,15.03538340711352,-0.0002164449402062,0.1159163750597937,-0.0010521295103813,0.1260859004896186,0.9513832517098422,402.1166065850432,0.2107012251717606,499.78691122517176,1.255670497280164,469.6035821639469,-0.3794675625042032,430.8126557708291,-1.829258469856427,417.5714515301436,1.385579732996035,254.4421963996627,0.5026171866666687,25.63347652,0.0296371477451558,24.907892481078488,-0.4348271935497365,39.19082347311693,-0.0288290342501511,40.73874929908319,0.0150625340837322,41.2149322007504,2.2871897499990363,176.18892483333337,272.1607666666667,620.30859,32.182967833333336,0.06421485,38.29512433333333,-90.20443,524.0512466666667,68040.19166666667,2548483.917264811,618.134963900014,570989.8102033599,8.391948879284117,1.352818214027414,2025-03-09
