timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-09 10:45:00,2804.964111328125,2717.768798828125,87.1953125,2.3089192666666665,2.7358398333333334,0.5016595166509596,23.177288333333333,13.706997666666666,2.8490328333333337,0.7811553999999999,422.4641933333333,419.9720033333333,423.60286333333335,533.6955383333334,14.601155333333336,0.1161328199999999,0.1268697966666666,408.39387,499.58021477777777,474.0020833333334,428.73051,416.91275,256.73364666666663,25.726562,25.572266,39.31445333333333,40.72591166666667,40.59179666666667,0.0129394735500483,2.321858740216715,0.0327114758111366,2.76855130914447,0.0052475207434898,0.5069070373944495,0.0259263993196618,23.203214732652995,-0.0215579058041246,13.685439760862542,0.0360899094976843,2.885122742831018,-0.0004875137748724,0.7806678862251275,0.4222957138653669,422.88648904719867,-4.311357316309852,415.66064601702345,-0.2896738535202985,423.31318947981305,3.2136767069183634,536.9092150402518,-0.0890656401544269,14.512089693178908,0.0002542598571797,0.1163870798571797,0.0005128269211631,0.1273826235878298,-0.0266927377412571,408.36717726225874,-3.019128820102196,496.5610859576756,1.4348832622771963,475.4369665956106,3.486343333240597,432.21685333324064,-1.0904006155830075,415.82234938441695,1.8407813626612324,258.57442802932786,0.2714658048549658,25.998027804854967,0.2915267893413862,25.863792789341385,0.6404076561030578,39.95486098943639,-0.6970130472305343,40.02889861943613,-0.7058164369550539,39.88598022971161,2.2713923944007752,201.06707966666664,287.88748333333336,604.6875,32.215445833333334,0.063800789,38.697841,-89.82096333333334,524.493495,71971.87083333333,6275609.768522136,1522.1496166549764,1406055.2653927014,19.536177802696432,3.1086070637357928,2025-03-09
2025-03-09 11:00:00,2719.88671875,2688.521240234375,31.365478515625,1.6445312333333335,1.8914388,0.5078446200123073,24.126268666666665,15.826237666666666,1.5026944333333334,0.9309245666666666,424.6842466666667,416.9641933333333,425.0351566666666,538.8891283333334,14.891113166666669,0.1161328199999999,0.12687761,407.05978833333336,499.58421955555553,474.1092216666667,427.90508666666665,416.3591366666666,262.35644666666667,28.440755,27.5625,39.18489633333333,40.524739333333336,40.272135,0.0092161595700421,1.6537473929033757,0.0226152692860901,1.9140540692860903,0.0053122189244513,0.5131568389367587,0.0269879403728978,24.15325660703956,-0.0248909753360067,15.80134669133066,0.0190352689049999,1.5217297022383334,-0.0005809836936634,0.9303435829730032,0.4245148818375241,425.1087615485042,-4.280479677927644,412.68371365540565,-0.2906533037675558,424.7445033628991,3.244950191535395,542.1340785248688,-0.0908343549892496,14.800278811677416,0.0002542598571797,0.1163870798571797,0.0005128585038391,0.1273904685038391,-0.0266055417898201,407.03318279154354,-3.01915302230168,496.56506653325386,1.4352075878585424,475.54442925452526,3.479631170079472,431.3847178367461,-1.088952685963534,415.2701839807031,1.8810968631044036,264.2375435297711,0.3001058768271427,28.740860876827146,0.3142156870737231,27.876715687073723,0.6382972542618219,39.82319358759516,-0.6935700367407307,39.831169296592606,-0.7002581104673027,39.571876889532696,2.099431661712368,215.1322176666667,316.75639,594.4687466666666,32.21977366666667,0.06411459,39.26294116666666,-89.24804733333333,534.7383933333333,79189.0975,2483803.9363079835,602.4468297026782,556498.2100012549,7.027459935393946,1.1531906200137587,2025-03-09
2025-03-09 11:15:00,2754.947021484375,2716.53662109375,38.410400390625,1.5322266000000002,1.7327474,0.5032230204643058,23.224547333333334,14.356588166666668,1.4820600333333331,0.0,423.04427333333336,420.24414,423.3164033333333,537.0601966666666,15.583089166666667,0.11511459,0.1251119833333333,407.7676783333333,499.58822433333336,473.75786,424.9708933333333,414.2141066666666,263.95289,28.708984,27.5625,39.17252666666667,39.957682,40.274739333333336,0.014458641392014,1.5466852413920142,0.0100232568828169,1.742770656882817,0.0064551529412019,0.5096781734055077,0.4255597505513009,23.650107083884635,-0.0004207091672618,14.356167457499405,0.0221611646726143,1.5042211980059474,0.0,0.0,-2.6888558802634748,420.3554174530699,-1.601113328236579,418.6430266717634,1.310858111890468,424.6272614452238,3.080953407319157,540.1411500739857,-0.1652924623788259,15.41779670428784,0.0014647435528801,0.1165793335528801,0.001839863971523,0.1269518473048564,-1.594619745425291,406.173058587908,-3.687906275606736,495.9003180577266,1.3573560949192824,475.1152160949193,-2.509535575639518,422.4613577576938,-2.2994922346228464,411.9146144320438,3.075587411128822,267.02847741112885,-0.0431798089964452,28.66580419100356,-0.2712374004078519,27.291262599592148,0.379580949133242,39.55210761579991,0.3899806031872188,40.34766260318722,0.0098873810074735,40.28462671434081,2.073008308629241,214.67264666666665,326.81349666666665,605.2265666666667,32.221938,0.0635052136666666,39.64616516666666,-88.85481666666665,533.2249033333333,81703.37416666666,3138259.315006714,761.1850305386829,703129.4482594975,8.605880178524625,1.3942337217769563,2025-03-09
2025-03-09 11:30:00,2754.262451171875,2715.5654296875,38.697021484375,1.3458658666666663,1.4482422,0.4708865386967803,17.834768999999998,10.40672,1.5493537,1.0613281666666667,423.57422,417.3867133333333,424.1041666666667,535.3473333333334,15.89054375,0.1147760466666666,0.1269166766666666,411.2376466666667,499.5922291111111,474.0701,422.2722566666666,411.9138266666666,264.46712333333335,28.708333,27.5625,39.704427,40.28776066666666,40.27604133333333,0.0155390523492191,1.3614049190158857,-0.0058898398352746,1.4423523601647252,-0.0019729039544217,0.4689136347423586,0.0016959559544424,17.83646495595444,0.0817230826707806,10.48844308267078,0.010030922991578,1.559384622991578,-0.0025551567707939,1.0587730098958728,-2.7903685060908856,420.7838514939091,-1.713243668419011,415.6734696649143,6.402366051388071,430.5065327180548,-0.7077636397900733,534.6395696935433,-0.0630643393169503,15.82747941068305,0.0012336590616565,0.1160097057283231,0.0003441552521853,0.1272608319188519,0.01943303128661,411.2570796979533,-3.1256114344677144,496.4666176766434,-0.813622550899936,473.2564774491,1.3561760511329908,423.6284327177996,1.4002267006942477,413.3140533673609,1.0551250439114597,265.5222483772448,-0.1188091232558612,28.58952387674414,-0.3905851330206289,27.17191486697937,-0.2764270057847469,39.427999994215256,-0.6373332440856885,39.650427422580975,-0.0384628434787259,40.237578489854606,2.093804356014821,212.04302833333333,330.89992333333333,626.4960933333333,32.20895183333333,0.0643476616666666,39.70462233333333,-88.81510533333334,527.5279283333333,82724.98083333333,3201210.36060201,776.4538113353377,717233.6791447916,8.670097858225049,1.4049867131547435,2025-03-09
2025-03-09 11:45:00,2762.2255859375,2703.9716796875,58.25390625,1.5626627333333332,1.6490885333333332,0.4603615068653354,16.1913335,9.461976333333332,1.5624319,1.6458275333333334,423.3378866666667,425.6868500000001,417.8736966666667,538.1944316666666,15.798421166666667,0.1144270866666666,0.12632552,413.752995,499.5962338888889,474.7793233333333,423.8426933333333,412.5480333333333,264.43605333333335,28.707682,27.5625,39.09375,40.014974333333335,40.29427,0.0111807943297592,1.5738435276630924,0.0004085975535468,1.64949713088688,-0.0055963208042199,0.4547651860611155,0.2158456912352164,16.407179191235215,0.0785283778070766,9.540504711140407,0.006808335183587,1.569240235183587,0.0045221163100328,1.6503496496433665,-2.6593930444972216,420.6784936221695,-0.2905496162180156,425.396300383782,-1.5597291961597648,416.31396747050695,1.7306607343736005,539.9250924010402,-0.0090154137415758,15.789405752925092,0.0015727673695297,0.1159998540361964,0.00120578966489,0.12753130966489,-3.0621325248209814,410.690862475179,-3.1093719824487493,496.48686190644014,1.1148949102774282,475.89421824361074,0.6858588021627838,424.5285521354961,-2.632405378319106,409.9156279550142,2.943743354981564,267.3797966883149,0.2797453413443769,28.98742734134438,-0.4545347359410883,27.10796526405891,0.4572163194577001,39.5509663194577,-0.1572800320914638,39.85769430124187,-0.3408765259927264,39.95339347400728,2.1683950191556653,208.62333166666667,330.20983333333334,591.5742099999999,32.169981,0.0643333385,39.64400166666667,-88.87565,535.5595066666667,82552.45833333333,4809003.168457031,1166.4240766014445,1077460.9122790524,13.051833149879576,2.1089481810092137,2025-03-09
2025-03-09 12:00:00,2782.3671875,2732.18359375,50.18359375,1.6748047,1.8115234333333328,0.4685177369731403,19.998783666666668,13.251340666666666,5.0763343,3.1333085,423.2949233333333,418.67578333333336,424.19726666666674,540.0991083333333,15.13460275,0.1147447933333333,0.1260052166666666,413.0118666666666,499.60023866666666,475.7004500000001,429.39448,416.69923,264.3739233333333,28.707682,27.5625,39.780599,40.002604,40.347005333333335,-0.0198209101524158,1.654983789847584,0.0362304686666667,1.847753902,0.0025547014952624,0.4710724384684028,0.0450434914538142,20.04382715812048,0.0453547574207497,13.296695424087416,0.0203116233428009,5.096645923342801,0.0149108370890744,3.1482193370890745,0.4980895476749651,423.7930128810083,-3.99008676297052,414.6856965703629,2.493564133199243,426.690830799866,2.7955286457890907,542.8946369791224,-0.2540587574405251,14.880543992559474,-0.0012456353225419,0.1134991580107913,0.0003101999981347,0.1263154166648014,-3.161540560410515,409.8503261062561,-0.4665270393746255,499.133711627292,2.2710905985914565,477.9715405985915,2.6246641152336565,432.0191441152336,-1.3861176230195724,415.3131123769804,-1.803363981675432,262.5705593516579,-0.5741536400000022,28.13352836,0.2798817452990469,27.842381745299047,0.2213923371617738,40.001991337161776,-0.043296153725322,39.95930784627468,-0.2733671051430164,40.07363822819032,2.110025385610435,213.5694256666667,328.37297333333333,646.3359433333334,32.131006,0.0639648501666666,39.5855425,-88.94336,540.3956883333333,82093.24333333333,4119733.973059896,999.2417819329049,923029.6112248823,11.24367333712217,1.8036294409829758,2025-03-09
2025-03-10 01:15:00,2800.232421875,2744.17822265625,56.05419921875,3.0506185,3.3321940333333337,0.5619332960571124,21.91612333333333,16.132124,1.4377042333333332,0.0,422.6503866666667,425.89453333333336,419.79297,534.6163166666668,14.934733083333333,0.10987501,0.1222343799999999,407.0259883333333,499.81249188888887,471.7111716666667,432.4603266666666,418.78656,254.8267733333333,21.78125,20.783203,49.507161,50.06901033333333,50.79296833333333,0.0218270630632506,3.072445563063251,0.0008256235504902,3.333019656883824,-0.006831064171115,0.5551022318859974,0.2921625195404473,22.20828585287378,0.1338863556273892,16.26601035562739,0.0062648313282618,1.443969064661595,0.0,0.0,-2.655074194765916,419.9953124719008,-0.2906913690412693,425.6038419642921,-1.5668929556337048,418.2260770443663,1.7191546637619697,536.3354713304287,-0.0085225476929515,14.92621053564038,0.0015102003860165,0.1113852103860165,0.0011667393262916,0.1234011193262916,-3.0123468165418217,404.0136415167915,-3.110717922471053,496.7017739664178,1.1076901595458253,472.8188618262125,0.6998037863949662,433.1601304530616,-2.672212454885255,416.1143475451148,2.8367713525273643,257.6635446858607,0.2122499202881407,21.99349992028814,-0.3427369682581407,20.44046603174186,0.5790051335372013,50.0861661335372,-0.1967977159354177,49.87221261739791,-0.429692127201335,50.363276206132,2.1788545975384324,191.07206333333332,282.13331,614.2031233333333,31.23031316666667,0.0605598978333333,37.60661616666667,-90.98046833333336,516.6495,70533.3275,3953689.1912463377,958.9676077398549,885827.1482975362,12.558987073132714,2.0017695238746227,2025-03-10
2025-03-10 06:30:00,2727.859130859375,2668.0849609375,59.774169921875,1.8850911333333336,1.9794921666666667,0.489788493213659,21.523495,14.955817,1.4986825999999998,0.4745017666666666,423.5455733333333,418.7330733333333,424.0325466666666,532.4679416666665,15.776041666666666,0.1152083353333333,0.12694011,408.32098,498.7720533333333,468.741295,426.9347599999999,414.3880666666667,263.28541,24.81836,21.208984,49.44856766666667,49.830078333333326,50.415365,0.0177883980660118,1.9028795313993452,0.011450577553326,1.9909427442199927,0.0062828199505218,0.4960713131641809,0.3943901696652574,21.91788516966525,-0.0004382691237463,14.955378730876255,0.0224097210258633,1.5210923210258631,-0.0015314586618263,0.4729703080048403,-2.6920421270413044,420.853531206292,-1.595356224806494,417.1377171085268,1.3130757493133842,425.34562241598,3.0546090165462374,535.5225506832128,-0.1673391421806318,15.608702524486034,0.0014659363892756,0.116674271722609,0.0018667479222028,0.1288068579222028,-1.596783491621295,406.72419650837867,-3.6818813894980167,495.0901719438353,1.3429832144813076,470.0842782144813,-2.5211325893247363,424.4136274106752,-2.3004579662642755,412.0876087004024,3.0678099130867054,266.3532199130867,-0.0373281076197251,24.781031892380277,-0.2087136393814681,21.000270360618533,0.4791555675719152,49.92772323423858,0.4863336167823675,50.31641195011569,0.0123768876133567,50.42774188761336,2.328992961262827,201.42508933333332,326.47183,624.43358,31.14803666666667,0.0628919283333333,38.46184083333333,-89.99023666666666,529.0179183333333,81617.9575,4878645.660281372,1183.3158681792186,1093064.3669131896,13.392449411799964,2.1912484132948595,2025-03-10
2025-03-10 06:45:00,2733.5234375,2662.82861328125,70.69482421875,1.5787760000000002,1.6637369666666668,0.477886993572322,24.91068333333333,17.294987666666668,2.5768265333333336,1.5908768000000002,423.7174466666667,420.9674433333333,420.4231766666667,536.7560766666666,15.0743815,0.115875006,0.1272031333333333,408.23642666666666,498.6686056666666,471.63892,430.8327033333333,417.15317333333337,264.07240666666667,24.81836,21.208984,49.44466133333333,49.70637966666667,50.41015633333333,0.022498309444894,1.6012743094448942,-0.0033394661098906,1.6603975005567762,-0.0003105356564492,0.4775764579158728,-0.2026680014402657,24.70801533189307,-0.1213998004271097,17.173587866239558,0.0458432954800183,2.622669828813352,-0.010304044849265,1.5805727551507351,0.3625422415893808,424.0799889082561,0.6723912818698636,421.6398346152032,-2.7249797367633164,417.69819692990336,2.071780197835324,538.8278568645019,0.1746367970192395,15.24901829701924,0.0009638847450265,0.1168388907450265,0.0013689266096298,0.1285720599429632,-2.876666386860677,405.359760279806,-1.652742803865635,497.015862862801,-1.6728093043716967,469.9661106956283,-0.8427306167455413,429.9899727165878,-4.513334592862407,412.63983874047096,2.760837204137715,266.8332438708044,-0.2724253065418658,24.545934693458133,-0.1065213092911498,21.10246269070885,0.3930515602835669,49.837712893616896,0.4659361540849644,50.17231582075164,-0.6756011420865917,49.73455519124674,2.2293716285452545,209.58859733333333,327.57801333333333,627.9609333333334,31.1567025,0.0631536491666666,38.47482816666667,-89.91862166666665,531.5555816666667,81894.50333333333,5789517.517631835,1404.2479050057086,1297145.9172909232,15.839230528222144,2.5862161358823177,2025-03-10
2025-03-10 07:00:00,2711.564697265625,2661.1787109375,50.385986328125,1.7233073,1.8186849,0.4856481881866997,25.53286733333333,18.24146933333333,1.5135552,1.3582568333333331,423.6673166666667,422.9368533333333,419.39193,535.4221433333333,15.713460083333334,0.115875006,0.1276224066666666,407.03549833333335,498.565158,468.334405,430.4914833333333,417.26417,263.63572666666664,24.815755,21.208984,49.343099,50.04882799999999,50.41927066666667,0.0123302002903542,1.7356375002903544,0.0004506187422881,1.819135518742288,-0.0059037148383389,0.4797444733483608,0.3403771158676001,25.87324444920093,0.1513925785797845,18.39286191191312,0.0065953537689937,1.5201505537689937,0.0037319799643831,1.3619888132977165,-2.6614625116492334,421.0058541550175,-0.2886726250069955,422.6481807083263,-1.565396058839724,417.8265339411603,1.7217459439548293,537.1438892772882,-0.0089669304589676,15.704493152874369,0.0015926686039971,0.1174676746039971,0.0012181685772364,0.1288405752439031,-3.0124171988246644,404.0230811345087,-3.1029548034085224,495.4622031965915,1.099760707303858,469.4341657073038,0.6966178201120101,431.1881011534453,-2.6624983190753824,414.6016716809246,2.9348339938066488,266.5705606604733,0.2418200066864848,25.057575006686484,-0.3497585466492054,20.859225453350795,0.5770863658619874,49.92018536586198,-0.1967183886813828,49.85210961131861,-0.4265307654894883,49.99273990117718,2.3169970085541647,201.75770866666664,326.95558,622.3359333333333,31.15236816666667,0.0631132841666666,38.46183766666667,-89.91731833333334,531.7131733333333,81738.895,4118494.845946045,998.9412315591715,922751.9838281535,11.289019552174683,1.858188608921441,2025-03-10
2025-03-10 07:15:00,2722.840576171875,2658.428955078125,64.41162109375,1.6481119666666668,1.7234700666666667,0.4910166759613599,24.54367,16.912984666666667,1.4836730333333332,0.4899710333333333,423.4739566666667,416.6562533333333,425.63672,534.1174683333334,15.236246833333333,0.115875006,0.1273697966666666,407.59740166666666,498.4617103333333,470.85396,429.0845733333333,416.00695,263.86354,24.814453,21.208984,49.60546866666667,50.25,50.443360000000006,0.0155521773998181,1.663664144066485,0.0099695911868318,1.7334396578534983,0.0062985746102924,0.4973152505716524,0.4497309649528631,24.993400964952865,-0.0004956224704955,16.91248904419617,0.0221852837756284,1.5058583171089617,-0.0015813858572406,0.4883896474760927,-2.691586933796941,420.78236973286977,-1.5874436238542555,415.0688097094791,1.3180432951262446,426.9547632951262,3.064071856718897,537.1815401900523,-0.1616134470872676,15.074633386246065,0.0014744192545744,0.1173494252545744,0.0018730667814837,0.1292428634481504,-1.5939538600467245,406.00344780661993,-3.679590471014421,494.7821198623189,1.3490361773055497,472.2029961773055,-2.533827654153015,426.5507456791803,-2.309445129168296,413.69750487083166,3.0745463021067394,266.93808630210674,-0.037322231287991,24.77713076871201,-0.2087136393814681,21.000270360618533,0.480675934920356,50.08614460158702,0.4904319852727639,50.74043198527277,0.0123837603389418,50.45574376033895,2.227390260784954,209.201812,326.65450333333337,625.875,31.1675295,0.0632981818333333,38.52246433333333,-89.83073,524.93641,81663.62583333334,5260086.524318441,1275.834378154592,1178526.4901327414,14.431473965385605,2.3656038351062136,2025-03-10
2025-03-10 07:30:00,2714.588134765625,2655.70849609375,58.879638671875,1.4801432,1.5485026,0.490605969416605,29.728314333333334,21.780562,1.4431825,2.0531233,423.58138,419.3418,422.50000666666665,538.3464383333333,15.190429666666668,0.115875006,0.1272682366666666,404.91912,498.3582626666667,470.1321516666667,434.51841,420.27893666666665,264.40023333333335,24.815104,21.208333,49.76562466666667,50.063802333333335,50.49218733333333,0.0210927450989599,1.50123594509896,-0.0031081667699781,1.5453944332300218,-0.0003188005717247,0.4902871688448803,-0.2418632187444878,29.48645111458885,-0.1528856759514454,21.627676324048554,0.0256750855842469,1.468857585584247,-0.0132979967803108,2.039825303219689,0.362425819868406,423.9438058198684,0.6697947190666014,420.0115947190666,-2.73844074457827,419.7615659220884,2.0779187027384296,540.4243570360717,0.1759812157024622,15.366410882369127,0.0009638847450265,0.1168388907450265,0.0013696272345518,0.1286378639012185,-2.8532907546055526,402.06582924539447,-1.6517142306726669,496.706548435994,-1.667465097223726,468.46468656944296,-0.8499400459005528,433.6684699540994,-4.547153383376895,415.73178328328976,2.764264582519558,267.1644979158529,-0.2723895661948745,24.542714433805127,-0.1065180396686003,21.1018149603314,0.3956030013402696,50.16122766800694,0.469286551836845,50.53308888517018,-0.6767005284269203,49.81548680490641,2.1983539403627828,209.94364266666668,328.79919333333333,630.2226633333333,31.20000833333333,0.0635312533333333,38.539789,-89.779297,535.371485,82199.79833333334,4839894.42476766,1173.9167531198393,1084382.1223593892,13.19202898724941,2.1690081790974385,2025-03-10
2025-03-10 07:45:00,2722.160888671875,2645.311767578125,76.84912109375,1.621093766666667,1.6917317666666667,0.497611652007872,25.00740833333333,18.51685,1.4711375999999998,1.0778306333333334,422.9726533333333,420.5306000000001,421.46159000000006,532.1796899999999,15.937418666666666,0.115197922,0.1272395866666666,405.5419783333333,498.254815,466.31926,428.8177633333333,415.5938433333333,264.27851333333336,24.815104,21.208984,49.664713000000006,50.313151000000005,50.59830766666666,0.0231013577617442,1.6441951244284112,-0.0033956574957443,1.6883361091709224,-0.0003233529329976,0.4972882990748744,-0.2034549353905319,24.8039533979428,-0.1299764959573366,18.386873504042665,0.0261724236444134,1.4973100236444132,-0.006981065526745,1.0708495678065884,0.3619049795490241,423.3345583128824,0.6716935327837632,421.2022935327838,-2.73171022986827,418.7298797701318,2.054116183051292,534.2338061830512,0.1846350875955522,16.122053754262218,0.0009582525473574,0.1161561745473574,0.0013693189107996,0.1286089055774663,-2.857679769191805,402.6842985641415,-1.6513713729416395,496.6034436270584,-1.6539415299647544,464.6653184700353,-0.8387892919209321,427.9789740414124,-4.496463624401429,411.0973797089319,2.7629920182682213,267.0415053516016,-0.2723895661948745,24.542714433805127,-0.1065213092911498,21.10246269070885,0.3948008219549805,50.05951382195499,0.4716238888055031,50.78477488880551,-0.6781227620324728,49.92018490463419,2.272504160413924,203.85073766666665,330.52444,626.9062533333334,31.19350933333333,0.0633177125,38.61339883333333,-89.68034,528.738655,82631.11,6350128.178500976,1540.2240625441991,1422751.173293953,17.21810554516275,2.823092544366259,2025-03-10
2025-03-10 08:00:00,2730.47607421875,2665.90478515625,64.5712890625,1.6507161666666663,1.7145182333333333,0.4976057797325914,22.968728,15.332189333333334,1.4637421333333334,0.9603318333333334,422.5214866666667,424.13281,419.40625,534.1854783333333,15.379557166666666,0.11585938,0.12852345,409.5685433333333,498.4239733333333,471.03241333333335,428.81807,415.5155566666666,263.53547333333336,24.816406333333333,21.208984,49.74934866666666,50.317708333333336,50.66341133333333,0.0235234910610218,1.6742396577276883,-0.0034413946733884,1.7110768386599449,-0.0003233491171355,0.4972824306154559,-0.1868686674345916,22.781859332565407,-0.1076222059854199,15.224567127347914,0.0260408538397614,1.4897829871730948,-0.0062200305396644,0.9541118027936688,0.3615189511332914,422.8830056178,0.6774471715456798,424.8102571715457,-2.7183885098418727,416.6878614901581,2.061858158840096,536.2473364921734,0.178172258885775,15.55772942555244,0.0009637547630438,0.1168231347630438,0.0013831355097628,0.1299065855097628,-2.8860532396451504,406.68249009368816,-1.6519320162525446,496.7720413170808,-1.6706581460339294,469.3617551872994,-0.8387898917765142,427.97928010822346,-4.495616611976686,411.01994005469,2.7552236470776847,266.29069698041104,-0.2724038616018873,24.54400247173145,-0.1065213092911498,21.10246269070885,0.3954736181667826,50.144822284833445,0.4716666081984755,50.78937494153181,-0.6789952868321052,49.98441604650122,2.245403918677884,207.15025266666663,325.7580566666666,628.0664,31.1978375,0.0634596408333333,38.51813683333333,-89.75130333333334,523.6343683333334,81439.51416666666,5258654.410365397,1275.487018808642,1178205.623884107,14.467247698370338,2.364836288886922,2025-03-10
2025-03-10 08:15:00,2697.15771484375,2630.400390625,66.75732421875,1.386067733333333,1.4720052,0.4991118994955152,26.886007000000003,18.794087,1.4667533,1.8555459333333333,422.9654966666667,421.8626266666667,418.8404966666667,537.8197833333334,15.346028666666667,0.1151484433333333,0.1279427166666666,407.3590116666667,498.5931316666667,469.8445483333333,431.87684999999993,417.9239833333333,264.5907066666667,24.817708666666665,21.208984,49.789062666666666,50.082031,50.748046666666674,0.019752124922165,1.4058198582554984,-0.0029546205785349,1.469050579421465,-0.0003243278085324,0.4987875716869828,-0.2187388130821652,26.66726818691784,-0.1319225231601137,18.662164476839887,0.0260944243077203,1.4928477243077205,-0.0120182961477206,1.8435276371856129,0.3618988561430001,423.3273955228097,0.673821115645751,422.5364477823125,-2.7147215703035954,416.1257750963631,2.075885910847433,539.8956692441808,0.1777838310190098,15.523812497685675,0.000957840968246,0.1161062843015793,0.001376885810622,0.1293196024772887,-2.870483621009953,404.4885280456567,-1.6524926595635063,496.9406390071032,-1.6664450254875192,468.1781033078458,-0.8447730205778612,431.0320769794221,-4.521674271570134,413.4023090617632,2.76625595250664,267.3569626191733,-0.2724181570089001,24.545290509657764,-0.1065213092911498,21.10246269070885,0.3957893175617073,50.18485198422837,0.4694574231595609,50.55148842315956,-0.6801295766661397,50.067917090000535,2.226040142958592,207.753701,330.4973766666667,626.2734366666667,31.19567366666667,0.0636523464999999,38.57442466666667,-89.74349,533.372015,82624.34416666668,5515780.131895753,1337.8528817121496,1235814.842423964,14.957030580855509,2.475099021883388,2025-03-10
2025-03-10 08:30:00,2706.743408203125,2651.510986328125,55.232421875,1.5164388000000002,1.6482747333333334,0.4993901384991165,22.564920666666666,15.473410166666667,1.430589433333333,0.485801,423.58854333333335,421.6048233333333,421.3398466666667,532.3533933333333,15.779459583333336,0.1164687566666666,0.12782553,408.006735,498.76229,468.7733633333333,427.0426966666667,414.3953533333333,264.1040233333333,24.81836,21.208984,49.46223966666667,50.311849,50.83854266666666,0.0108500637884285,1.5272888637884288,0.0004083959168958,1.6486831292502293,-0.0060707669512481,0.4933193715478683,0.3008115976960468,22.865732264362716,0.1284194503056639,15.601829616972331,0.0062338284134055,1.436823261746739,0.0013347988054865,0.4871357988054865,-2.6609676604645074,420.9275756728688,-0.2877634571403291,421.317059876193,-1.5726667306262812,419.7671799360404,1.7118778278686475,534.065271161202,-0.0090045932603928,15.770454990072942,0.0016008295360052,0.1180695862026719,0.0012201074096753,0.1290456374096753,-3.019605196065129,404.98712980393486,-3.104181707608518,495.6581082923915,1.1007914859995367,469.8741548193328,0.6910370215531998,427.7337336882199,-2.6441928423489003,411.7511604909844,2.940047145278584,267.0440704786119,0.2418453914115268,25.060205391411525,-0.3497585466492054,20.859225453350795,0.5784797614075927,50.04071942807426,-0.1977522004483489,50.114096799551646,-0.430077671359875,50.40846499530679,2.2922350864744416,203.31118866666668,330.33499333333333,626.0039066666667,31.16103383333333,0.0639648475,38.55927083333333,-89.69010666666667,527.6012516666666,82583.74833333334,4561300.427965495,1106.3437584505648,1021962.9199935403,12.374867218046152,2.040548864277686,2025-03-10
2025-03-10 09:00:00,2710.992919921875,2652.19921875,58.793701171875,1.3730469,1.6385091333333337,0.4971121890440868,19.824829,13.188371833333331,1.4176614,1.0297389,422.6217333333333,416.24804666666665,424.5696633333334,534.9111316666667,15.399251333333332,0.11677344,0.1273046933333333,410.7146216666667,497.8954177777778,471.311065,427.24439666666666,414.28458666666666,263.9494633333333,24.81836,21.210286666666665,49.507162,50.01367200000001,50.96484333333333,0.0129565644804212,1.386003464480421,0.0094781258643019,1.6479872591976354,0.0063767655268522,0.5034889545709391,0.3632643152468837,20.18809331524688,-0.0003864754541353,13.187985357879198,0.0211982153413503,1.4388596153413504,-0.0033234914358757,1.0264154085641242,-2.686170229528443,419.9355631038049,-1.5858883728168962,414.66215829384976,1.3147390057664552,425.88440233909984,3.0686248654249084,537.9797565320916,-0.163342463387929,15.235908869945405,0.001485851127886,0.118259291127886,0.0018721093889604,0.1291768027222937,-1.606144087048449,409.10847757961824,-3.675410160575268,494.22000761720255,1.3503458215566866,472.6614108215567,-2.522961053915424,424.7214356127512,-2.299883501385807,411.9847031652809,3.0755474835006,267.0250108168339,-0.0373281076197251,24.781031892380277,-0.2087264586801644,21.0015602079865,0.4797233454140155,49.98688534541401,0.4881254616863799,50.50179746168639,0.0125117836232888,50.97735511695662,2.2424296572165625,206.986483,328.4812266666667,628.79296,31.174020666666664,0.0633398476666666,38.51596983333333,-89.73698,529.838755,82120.30666666669,4828156.770302735,1171.0697841553522,1081752.2917178236,13.172774623318789,2.168714670548432,2025-03-10
2025-03-10 09:15:00,2732.526123046875,2672.47119140625,60.054931640625,1.5323893333333334,1.8655599,0.5008338046853074,12.679034666666666,5.552809166666667,1.4559688666666666,0.0,422.72916333333336,424.9134133333334,417.73047,530.1304766666667,15.569091666666663,0.11677344,0.12759115,414.93145833333335,497.4619816666667,470.9691466666666,420.74943,409.4208866666667,263.5920966666667,24.81836,21.208984,49.486978666666666,50.339843,51.058594,0.0218372773663826,1.554226610699716,-0.0037445667114692,1.8618153332885308,-0.0003254467194164,0.5005083579658909,-0.1031539192121133,12.575880747454551,-0.0389771844672885,5.513831982199378,0.0259025627456441,1.4818714294123108,0.0,0.0,0.3616966439917064,423.09085997732507,0.6786939921353223,425.5921073254687,-2.7075269142004004,415.0229430857996,2.0462065947118617,532.1766832613786,0.1803680171664492,15.749459683833114,0.0009713582016148,0.1177447982016149,0.0013731023427746,0.1289642523427746,-2.923843393360869,412.0076149399725,-1.6487436767694137,495.8132379898973,-1.6704337517692238,469.2987129148974,-0.8230072227476626,419.9264227772524,-4.429676121285297,404.9912105453814,2.755815635492013,266.3479123021587,-0.2724253065418658,24.545934693458133,-0.1065213092911498,21.10246269070885,0.3933879544148126,49.88036662108148,0.4718740934655159,50.81171709346552,-0.6842915580669597,50.37430244193304,2.275969581855818,204.27645666666663,326.02868,624.0234300000001,31.156702666666668,0.06357813,38.47699833333333,-89.76106866666667,520.2445633333334,81507.17,4894907.522570801,1187.2601840884245,1096707.8498480003,13.455354293959664,2.1977806958222734,2025-03-10
2025-03-10 09:30:00,2747.285888671875,2662.337646484375,84.9482421875,1.1738281,1.4855143000000002,0.4878397000291561,15.157915,9.137935233333332,6.069218933333334,1.0334914,423.53125,417.42969,423.7675766666666,536.2622233333334,15.152506666666667,0.11677344,0.1275599033333333,412.34927833333336,497.7192606666667,475.1124733333333,421.72382,410.4514266666667,264.0459633333333,24.81836,21.208984,49.22591133333333,49.975261,51.09765633333333,0.0110766642177919,1.184904764217792,0.0085931113975401,1.4941074113975403,0.0062578215749604,0.4940975216041166,0.2777491605625179,15.43566416056252,-0.0002677804139725,9.13766745291936,0.0907527071715446,6.159971640504879,-0.0033356026629187,1.0301557973370812,-2.691951088392443,420.8392989116076,-1.590390386551633,415.8392996134484,1.3122552328600818,425.0798318995267,3.0763756734346543,539.338599006768,-0.1607252009763513,14.991781465690316,0.001485851127886,0.118259291127886,0.0018758624402002,0.1294357657735336,-1.6125365892896752,410.7367417440437,-3.6741097878204414,494.04515087884624,1.3612371759936082,476.4737105093269,-2.490360977626949,419.233459022373,-2.2786038744677626,408.1728227921989,3.0766719045485047,267.1226352378818,-0.0373281076197251,24.781031892380277,-0.2087136393814681,21.000270360618533,0.4769980324438805,49.70290936577721,0.4877505764528251,50.46301157645282,0.0125443889921967,51.11020072232553,2.176055224874863,212.48820666666668,329.24573333333336,630.0000033333333,31.145876166666667,0.063986985,38.48132583333333,-89.79101666666668,526.1636416666668,82311.43333333333,6992211.573600261,1695.9614378369047,1566610.4589730839,19.032719945828717,3.092078714405899,2025-03-10
2025-03-10 09:45:00,2694.44677734375,2659.08056640625,35.3662109375,1.3509114666666668,1.6660156666666666,0.4905515495682269,16.444191666666665,10.363831,1.4986716333333334,0.0,423.8893233333333,413.95638333333335,425.59375,533.2149033333333,15.668945333333332,0.11677344,0.1278880233333333,404.580595,497.97653966666667,473.95203,416.06515999999993,407.10731,263.71108,24.81836,21.208984,49.248698,50.03906333333333,51.095703333333326,0.012747686568614,1.3636591532352809,0.0096372402565991,1.6756529069232655,0.0062926081463539,0.4968441577145808,0.3013185145546622,16.745510181221327,-0.0003037043801104,10.363527295619887,0.0224095570418814,1.5210811903752148,0.0,0.0,-2.69422699105462,421.1950963422787,-1.5771572273764605,412.3792261059569,1.3179102325455574,426.9116602325456,3.058894111785776,536.273797445119,-0.1662031532596231,15.50274218007371,0.001485851127886,0.118259291127886,0.0018806876867534,0.1297687110200868,-1.5821563102790606,402.99843868972096,-3.676008993591267,494.3005306730754,1.3579124082920089,475.3099424082921,-2.456945492464968,413.60821450753497,-2.2600391510966915,404.84727084890335,3.0727698333713533,266.78384983337133,-0.0373281076197251,24.781031892380277,-0.2087136393814681,21.000270360618533,0.4772188347585882,49.725916834758586,0.4883732770498739,50.527436610383205,0.0125439095339743,51.1082472428673,2.2175542360269747,208.801487,328.0143933333333,614.0390699999999,31.15020416666667,0.06432813,38.47916583333334,-89.76953333333334,524.9844333333333,82003.59833333333,2900156.55629069,703.4331886822958,649782.3393814971,7.923827156220895,1.312559269490001,2025-03-10
2025-03-10 10:00:00,2732.110107421875,2683.47802734375,48.632080078125,1.3100585666666666,1.6136067666666667,0.4899316360619054,17.923619333333335,11.208702566666666,1.5321689333333337,0.9546652,422.6289033333333,421.95573,420.4016933333333,534.1824283333334,15.13435875,0.11677344,0.1279583333333333,406.31646666666666,498.2338186666667,474.53850666666665,418.8716133333333,408.9724533333333,263.55926666666664,24.81836,21.208984,49.569662,50.172526000000005,51.15364566666667,0.0093734208165279,1.3194319874831946,0.0003998061740893,1.614006572840756,-0.0059557859783024,0.483975850083603,0.2389386892957432,18.16255802262908,0.0930250931596106,11.301727659826277,0.0066764635668361,1.5388453969001696,0.0026230616417002,0.9572882616417002,-2.654939237255519,419.9739640960778,-0.2880029660594232,421.6677270339405,-1.569165038234189,418.8325282950991,1.717759417996831,535.9001877513302,-0.0086364646444909,15.12572228535551,0.0016050173207218,0.1183784573207218,0.0012213750307134,0.1291797083640467,-3.0070957382443453,403.3093709284223,-3.1008926236524417,495.1329260430143,1.1143294153984584,475.6528360820651,0.6778146409022838,419.5494279742356,-2.6095901537582904,406.362863179575,2.93398282917127,266.4932494958379,0.2418453914115268,25.060205391411525,-0.3497585466492054,20.859225453350795,0.5797361065746429,50.14939810657464,-0.1972045873041139,49.97532141269589,-0.4327433410933139,50.72090232557336,2.18146937192858,211.83312533333333,325.51111,628.2539,31.12855483333333,0.0643528716666666,38.39038833333333,-89.84244799999999,524.810655,81377.7775,3957570.5919598388,959.9090417719348,886696.7791559893,10.896055488317918,1.7800190389843442,2025-03-10
2025-03-10 10:15:00,2698.3291015625,2655.904541015625,42.424560546875,1.305013,1.6393229,0.4882737553109381,22.656559,16.052750666666665,1.5321418333333332,0.5387542,424.28321,415.3671866666666,425.1712233333333,535.4687966666667,15.610107333333332,0.11677344,0.1275546933333333,404.0836949999999,498.4910976666667,473.0916583333333,423.32387,412.3702866666667,263.67141,24.81836,21.208984,49.89192666666667,50.36653666666666,51.195313,0.0123145721258959,1.317327572125896,0.0094828331819079,1.648805733181908,0.0062633894705353,0.4945371447814734,0.4151520999745131,23.07171109997451,-0.0004704139512021,16.052280252715462,0.0229100351582483,1.5550518684915815,-0.0017388339604749,0.537015366039525,-2.6967305221187985,421.5864794778812,-1.582532331525499,413.7846543351412,1.3166018199630685,426.4878251532964,3.071824022414376,538.540620689081,-0.165579048642277,15.444528284691057,0.001485851127886,0.118259291127886,0.0018757858233084,0.1294304791566418,-1.5802131289196382,402.5034818710803,-3.679807405132863,494.8112902615338,1.3554473711406558,474.447105704474,-2.4998095833097977,420.8240604166902,-2.2892563452511467,410.08103032141554,3.0723075972783818,266.7437175972784,-0.0373281076197251,24.781031892380277,-0.2087136393814681,21.000270360618533,0.4834517068395954,50.375378373506265,0.4915693645521699,50.85810603121883,0.0125683635401969,51.2078813635402,2.209325211090809,209.057935,327.21604333333335,626.4140666666667,31.1112295,0.0640989643333333,38.38606016666667,-89.87239666666666,530.992195,81804.01083333333,3470499.2105759685,841.7698419485426,777568.0561031273,9.505255893715733,1.5722530110322182,2025-03-10
2025-03-10 10:30:00,2729.212890625,2672.87109375,56.341796875,1.4796549333333333,1.808431,0.4873659338525252,20.314645,13.826861333333332,1.5348207,0.0,422.9583333333333,419.67838666666665,423.97526,531.7920933333335,15.676269333333332,0.1160442773333333,0.1269947966666666,405.4785566666667,498.7483766666667,471.9214116666667,421.92814,411.4192766666667,263.69036666666665,24.81836,21.20963533333333,49.593749,49.93164,51.27539,0.0168688236150134,1.4965237569483467,0.0065271353842717,1.814958135384272,0.0033214280120482,0.4906873618645734,0.1901933529548074,20.50483835295481,-0.0611737410959083,13.765687592237423,0.0101293283769623,1.5449500283769624,0.0,0.0,-1.3639258005860029,421.5944075327473,-3.580016114850878,416.0983705518158,1.6236359131276004,425.5988959131276,3.3062209139698098,535.0983142473033,-0.0599347612595178,15.616334572073814,-0.0005266783927332,0.1155175989406001,7.015098501406136e-05,0.1270649476516807,-0.5811566459010464,404.8974000207656,-1.1906643614090058,497.55771230525767,0.799783900551688,472.7211955672184,5.21698505220968,427.14512505220966,-0.9507031804456004,410.4685734862211,3.7152604283890014,267.40562709505565,-0.2147325288884793,24.60362747111152,0.0292551727041079,21.238890506037443,-0.4566842349549631,49.13706476504504,0.318943034924672,50.25058303492467,0.086248183598947,51.36163818359894,2.2237994830524026,208.22131233333332,327.63214,612.1289,31.091745,0.0635755266666666,38.41853966666667,-89.83463499999999,524.0670083333333,81908.035,4614845.870400391,1119.3312095002962,1033959.8181517086,12.623423552423258,2.064397287164268,2025-03-10
2025-03-10 10:45:00,2731.96142578125,2646.59228515625,85.369140625,1.4371744666666668,1.757487,0.4887631118144133,23.36845433333333,16.569630666666665,1.4890694,0.9407692333333334,423.83203333333336,419.09114666666665,422.47135333333335,535.3872033333332,15.197509750000002,0.1160208406666666,0.12883595,405.64200833333337,499.3013666666667,473.9740183333333,426.2113366666667,414.75128666666666,263.8888666666667,24.819010666666667,21.208984,49.45507866666667,50.083333,51.31445266666666,-0.0005813468581854,1.4365931198084814,0.0065697392767793,1.7640567392767794,0.0002015217488304,0.4889646335632437,-0.0032023718652354,23.365251961468097,-0.3313926133333353,16.23823805333333,0.0049768062729893,1.4940462062729891,0.0042368463746998,0.9450060797080332,-4.304836936063737,419.5271963972696,-4.88403302544549,414.2071136412212,0.150898706417081,422.6222520397504,2.8986458048510717,538.2858491381843,-0.2667540420611427,14.93075570793886,0.0008806568472039,0.1169014975138706,0.0019429455674406,0.1307788955674406,0.2250831632289305,405.8670914965623,-4.472267659140357,494.8290990075264,-2.6755108113900405,471.2985075219433,0.7796351541352919,426.990971820802,1.437273008968759,416.1885596756354,3.738219943590536,267.6270866102572,-0.2795566179068096,24.539454048759858,-0.0631793424088229,21.145804657591174,-0.8041813630367116,48.65089730362996,0.1484384949205335,50.23177149492054,0.5943356231539028,51.90878828982056,2.187886512384664,211.063371,326.4007933333333,605.3554633333333,31.0614365,0.0638984433333333,38.35574783333334,-89.93489666666666,528.071475,81600.19833333332,6966138.806546222,1689.6374862464947,1560768.8351704746,19.127022569170737,3.1248296487417377,2025-03-10
2025-03-10 11:00:00,2735.580078125,2669.750732421875,65.829345703125,1.6510416666666667,2.0209961,0.4906769249757864,22.832061,16.257054666666665,1.533502266666667,0.4199092333333333,422.80078,419.2200533333333,422.69336,533.9620966666666,15.786132833333332,0.11670313,0.1288854233333333,405.5822766666666,499.85435666666666,471.5069,425.78348,414.9108766666666,263.39006666666666,24.81836,21.208984,49.242838,50.33203133333333,51.065755333333335,0.023528129590949,1.6745697962576158,-0.0040565594919086,2.0169395405080914,-0.0003188466793431,0.4903580782964432,-0.1857567738995094,22.64630422610049,-0.1141141716955225,16.142940494971143,0.0272819286128422,1.560784195279509,-0.0027197351629536,0.4171894981703797,0.3617579208333268,423.16253792083336,0.6696002589044951,419.8896535922378,-2.7396939673895417,419.9536660326104,2.060995946498906,536.0230926131655,0.1828824403398297,15.969015273673165,0.0009707733409209,0.1176739033409209,0.0013870309714153,0.1302724543047486,-2.8579637342017463,402.7243129324649,-1.6566727513501291,498.1976839153165,-1.6723410557285092,469.83455894427146,-0.8328540798418658,424.9506259201581,-4.489074355232503,410.4218023114341,2.753703442296967,266.1437701089636,-0.2724253065418658,24.545934693458133,-0.1065213092911498,21.10246269070885,0.3914472015129959,49.634285201513,0.4718008687014503,50.80383220203478,-0.684387534856775,50.38136779847656,2.242580157850893,206.07199466666663,325.88659666666666,599.9296866666667,31.0354495,0.0640638083333333,38.28430333333333,-89.99414,523.75423,81471.64916666667,5363225.357996216,1300.8507099431502,1201634.826295786,14.74911627034332,2.4064126738430276,2025-03-10
2025-03-10 11:15:00,2732.203369140625,2667.44873046875,64.754638671875,1.5236003,1.8611653666666663,0.4944383227674919,23.168569666666667,15.906097,1.510767566666667,1.0524439,422.9225233333333,416.84961,423.57422,534.9427716666667,15.178222666666668,0.11670313,0.1275286533333333,407.0819033333333,499.5406572222223,473.1250033333333,427.27068,415.6594433333333,263.62823333333336,24.81836,21.208984,49.555989333333336,50.36393233333333,50.454427333333335,0.0143772405220383,1.5379775405220384,0.0107661039176871,1.8719314705843535,0.0063424661902602,0.5007807889577522,0.4245340323092534,23.59310369897592,-0.0004661163742785,15.905630883625722,0.0225904268882033,1.53335799355487,-0.0033967720248206,1.0490471279751794,-2.688082041154757,420.2344412921786,-1.5881803050036751,415.2614296949963,1.3116564770523382,424.8858764770523,3.068806374623364,538.01157804129,-0.1609979749377323,15.017224691728934,0.0014849564878651,0.1181880864878651,0.0018754028859067,0.1294040562192401,-1.591937947887061,405.4899653854463,-3.687555140333643,495.8531020818886,1.355542907368772,474.4805462407021,-2.5231162620980854,424.74756373790194,-2.307515960488104,413.3519273728452,3.071804501394695,266.70003783472805,-0.0373281076197251,24.781031892380277,-0.2087136393814681,21.000270360618533,0.480196481234131,50.03618581456747,0.4915439466742199,50.85547628000755,0.0123864773507236,50.46681381068406,2.1978082856047565,209.432446,325.13562,612.6328333333333,30.996482166666667,0.0637916716666666,38.27131333333333,-90.02929666666667,529.5924566666666,81283.905,5263509.8981140135,1276.6647177236225,1179293.4997028417,14.508327321415498,2.370051929635188,2025-03-10
2025-03-10 11:30:00,2721.515380859375,2667.248046875,54.267333984375,1.3662109333333332,1.6101888000000002,0.4843785420582344,27.525683333333333,21.115982666666667,1.5079345999999998,1.7917468,423.54558,419.7786433333333,422.7936233333333,537.4444033333334,15.479980333333334,0.1153072966666666,0.1272135399999999,403.3061816666667,499.2269577777778,471.1732,430.38621,418.1311433333333,264.36697333333336,24.81836,21.208984,49.46940066666667,49.97526033333333,50.473307,0.0194691560709883,1.3856800894043215,-0.0032319838026431,1.606956816197357,-0.0003147539283367,0.4840637881298976,-0.2239430831662332,27.3017402501671,-0.1482207522180729,20.967761914448594,0.0268270644290982,1.534761664429098,-0.011605071735113,1.780141728264887,0.3623951885778069,423.9079751885778,0.6704924681527018,420.449135801486,-2.7403438258341453,420.0532795074992,2.0744370127641787,539.5188403460976,0.1793356618534662,15.6593159951868,0.0009591623602354,0.116266459026902,0.0013690386034349,0.1285825786034349,-2.841925072406468,400.4642565942602,-1.6545933563631934,497.5723644214146,-1.671157488297581,469.5020425117024,-0.8418572531423365,429.5443527468576,-4.523915612291091,413.6072277210423,2.763916854233287,267.13089018756665,-0.2724253065418658,24.545934693458133,-0.1065213092911498,21.10246269070885,0.393248221223395,49.86264888789007,0.468456579522801,50.44371691285613,-0.676447492616461,49.79685950738354,2.170738584263196,211.013435,330.27073333333334,607.21875,30.979160666666665,0.0640507883333333,38.36007516666667,-89.95638000000001,533.6181016666667,82567.68333333333,4480728.047766114,1086.8009216335538,1003910.6153405627,12.158638523109376,1.9940116585796757,2025-03-10
2025-03-10 11:45:00,2722.677978515625,2643.784912109375,78.89306640625,1.4765625,1.705891933333333,0.4807881360868865,23.297512333333334,17.456922000000002,1.4332228,0.0,423.63151,420.1223933333333,421.78385333333335,532.071375,15.734537833333334,0.11664844,0.12726042,405.1909166666666,498.9132583333334,470.6208983333333,425.9515066666666,414.24770000000007,264.27279,24.819010666666667,21.20963533333333,49.20963533333333,50.341146,50.42838566666666,0.0210417184196658,1.4976042184196658,-0.0034240798952227,1.7024678534381106,-0.000312420847315,0.4804757152395714,-0.1895435865787149,23.10796874675462,-0.1225364763315859,17.334385523668416,0.025497896524725,1.458720696524725,0.0,0.0,0.3624687122314753,423.99397871223147,0.6710415236837548,420.7934348570171,-2.7337989849654605,419.0500543483679,2.0536981069793683,534.1250731069794,0.1822847119658845,15.91682254529922,0.0009703184122997,0.1176187584122997,0.0013695431136445,0.1286299631136445,-2.855205988729665,402.33571067793696,-1.6535536588697255,497.2597046744637,-1.669198584297817,468.9516997490355,-0.833182748523086,425.1183239181435,-4.481899201398903,409.7658007986012,2.7629321816809806,267.03572218168097,-0.2724324487569873,24.54657821790968,-0.1065245805878518,21.103110752745483,0.3911832628068339,49.600818596140165,0.4718863074873951,50.8130323074874,-0.675845453140461,49.7525402135262,2.208960179690368,208.37408166666663,330.40941,603.6796866666667,30.955344166666663,0.0641445383333333,38.342762166666674,-89.93880333333334,526.9726266666667,82602.3525,6516752.88109497,1580.6388965657263,1460083.5679246583,17.67605308728536,2.8976275207272826,2025-03-10
