timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-10 12:00:00,2719.735107421875,2654.81494140625,64.920166015625,1.3417968666666666,1.5514323,0.4808768719740143,25.32267333333333,18.89295866666667,1.4307402666666666,1.0565431666666667,424.24024,417.3079466666666,424.1113266666666,536.6826183333334,15.401204500000002,0.11664844,0.1270442766666666,405.5011566666667,499.0070758333334,473.04785166666665,429.71991,416.82129,264.4083866666667,24.819010666666667,21.208984,49.33789033333333,50.16992200000001,50.40820233333333,0.0126616779241799,1.3544585445908466,0.0089744208989721,1.5604067208989725,0.0061685050727905,0.4870453770468048,0.4640051921080328,25.786678525441364,-0.0005536441399236,18.892405022526745,0.0213937829374075,1.4521340496040742,-0.003410002444357,1.0531331642223096,-2.696457406172158,421.5437825938279,-1.589926549331608,415.718020117335,1.3133197025390473,425.4246463692057,3.078787353569737,539.7614056869031,-0.1633631809571039,15.237841319042898,0.0014842606001856,0.1181327006001856,0.0018682797698478,0.1289125564365145,-1.5857562665495948,403.9154004001171,-3.683616300191318,495.32345953314206,1.3553218613580498,474.4031735280247,-2.537579440434172,427.1823305595658,-2.313965903512326,414.5073240964877,3.0808948726755148,267.4892815393422,-0.0373290862563209,24.781681580410343,-0.2087136393814681,21.000270360618533,0.4780831065690378,49.815973439902365,0.4896504367649683,50.659572436764975,0.0123751291906941,50.42057746252402,2.202540582178653,209.56235966666668,330.17263,608.8125100000001,30.922861500000003,0.0640729233333333,38.28863333333334,-90.01692666666666,533.8356566666666,82543.1575,5358715.488353882,1299.7568407255842,1200624.386483444,14.545413851940955,2.3870032724313703,2025-03-10
2025-03-10 12:15:00,2689.184326171875,2608.0419921875,81.142333984375,1.4554036,1.6749674666666667,0.4793319628514234,23.399656333333336,17.3877955,1.464357,0.4954765,423.5527366666667,417.6516933333333,424.80598333333336,533.8509799999999,15.896728500000002,0.11664844,0.1273958366666666,406.12500166666666,499.1008933333333,470.8838999999999,427.09797,415.03883,264.35331333333335,24.820312666666663,21.208984,49.690104,50.082031,50.385417,-0.0005887206667498,1.4548148793332505,0.0062612693881021,1.6812287360547689,0.0001976331950779,0.4795295960465014,-0.0032066477324157,23.39644968560092,-0.34775591,17.04003959,0.0048942118503649,1.469251211850365,0.0022314269412658,0.4977079269412658,-4.302000136312358,419.2507365303544,-4.867257825886838,412.78443550744646,0.1517325917070024,424.9577159250404,2.890328521037077,536.741308521037,-0.2790270677683608,15.61770143223164,0.0008854206434928,0.1175338606434928,0.001921227546829,0.1293170642134957,0.2253511671956403,406.3503528338623,-4.470472009328375,494.63042132400494,-2.6580675662131057,468.2258324337868,0.7812570033354973,427.8792270033355,1.4382694574071593,416.4770994574071,3.744799242725094,268.09811257605844,-0.2795712833872947,24.54074138327937,-0.0631793424088229,21.145804657591174,-0.8080030735263861,48.88210092647361,0.1484346360136115,50.23046563601361,0.5835753214613746,50.96899232146137,2.289359362373682,202.681503,331.55619666666666,612.2460866666667,30.90554333333333,0.06414584,38.34276200000001,-89.97461,527.092,82889.04916666666,6725810.911128947,1631.345937317529,1506923.1826783211,18.180003243230846,3.0173585795021816,2025-03-10
2025-03-10 12:30:00,2717.2880859375,2661.01806640625,56.27001953125,1.4982096666666669,1.7239583333333333,0.4840507145678628,22.54829033333333,15.937110666666667,1.4234228333333334,0.9603526,423.35221666666666,423.2161433333333,419.92188,535.0883983333333,15.388265,0.1159765666666666,0.1262161466666666,408.12161333333336,499.1306255555555,473.182475,428.0269366666666,415.4654433333333,264.2886433333333,24.82096333333333,21.208984,49.318360000000006,50.222656666666666,50.40104133333333,0.0107196350105085,1.5089293016771752,0.000427148174994,1.7243854815083273,-0.0058842953718675,0.4781664191959953,0.3005898997244856,22.848880233057816,0.1322678691529031,16.06937853581957,0.0062025997787837,1.4296254331121172,0.0026386884821684,0.9629912884821684,-2.6594830650305425,420.6927336016361,-0.2888632524654326,422.9272800808679,-1.5673741170283506,418.3545058829717,1.7206727270413469,536.8090710603747,-0.0087813569644996,15.3794836430355,0.0015940645261272,0.1175706311927939,0.0012047456855345,0.1274208923522012,-3.0204553957860867,405.10115793754727,-3.10647414333738,496.02415141221815,1.11114513013365,474.2936201301336,0.6926297107231676,428.7195663773898,-2.6510209216116323,412.8144224117217,2.9421023638894326,267.23074569722274,0.2418707598955443,25.06283409322888,-0.3497585466492054,20.859225453350795,0.5767970338197301,49.895157033819736,-0.1974016273620762,50.02525503930459,-0.4263765512099411,49.97466478212339,2.2661000139084924,206.264967,329.51634,609.3984466666667,30.86440933333333,0.0639101633333333,38.28213483333334,-90.02408666666668,527.1101083333333,82379.085,4635472.721916504,1124.3342538714642,1038581.2803286876,12.607341782549387,2.07081537737785,2025-03-10
2025-03-10 12:45:00,2707.61865234375,2636.441162109375,71.177490234375,1.4355469,1.652180966666667,0.4809609731037301,26.71959633333333,19.832447666666667,1.4161788,2.0180948666666665,424.81316,420.12239666666665,419.8789066666666,537.5793083333333,15.296061416666667,0.1153020899999999,0.12683855,406.0137166666667,499.1603577777778,471.38139,431.88522,418.62623,264.56139333333334,24.821614666666665,21.20963533333333,49.71158866666667,50.17643233333333,50.39453,0.0204572265976037,1.4560041265976038,-0.0033162708145169,1.64886469585215,-0.0003125331585041,0.4806484399452259,-0.2173849314250304,26.5022114019083,-0.1392111538393727,19.69323651282729,0.025194673502898,1.441373473502898,-0.0130711190308421,2.0050237476358244,0.3634797587275784,425.1766397587276,0.6710415290078799,420.7934381956745,-2.721452041803502,417.15745462486313,2.074957721368605,539.6542660547019,0.1772049601382477,15.473266376804917,0.0009591190495444,0.1162612090495444,0.0013650030598449,0.1282035530598449,-2.8610039061826456,403.15271276048406,-1.6543726232561085,497.5059851545217,-1.671895896758599,469.7094941032414,-0.8447893927223618,431.0404306072776,-4.529272138195665,414.0969578618044,2.7659494860254767,267.3273428193588,-0.2724610322531688,24.549153634413496,-0.1065245805878518,21.103110752745483,0.3951734517480858,50.10676211841476,0.4703423195146925,50.64677465284802,-0.6753917166569892,49.71913828334301,2.2622699039287704,207.253931,330.2910166666666,608.2265666666667,30.879562666666665,0.063648445,38.26914483333333,-90.05664,531.85106,82572.75416666665,5877321.4033233635,1425.5447440183184,1316818.4463920412,15.947372225639295,2.628785636882906,2025-03-10
2025-03-10 13:00:00,2695.739013671875,2619.00244140625,76.736572265625,1.4352213333333337,1.6928710666666669,0.4845399275696386,25.44247,17.621016,1.4433037333333332,1.1279320000000002,423.0156233333334,419.2486966666667,424.6770833333333,533.7342683333334,15.4258625,0.1146250099999999,0.12738543,406.1440983333334,499.19009,469.83933666666667,428.7333733333333,416.69407,264.34064333333333,24.821614666666665,21.208984,49.37955766666666,49.85351666666667,50.38541733333333,-0.0005805568024521,1.4346407765308813,0.0063281956209082,1.6991992622875751,0.0001997804892016,0.4847397080588402,-0.0034865913229822,25.438983408677014,-0.3524203200000002,17.26859568,0.0048238470778341,1.4481275804111673,0.0050797522238004,1.1330117522238006,-4.296544707901262,418.7190786254321,-4.885869092394842,414.3628275742719,0.1516865510865273,424.82876988441984,2.889696631106176,536.6239649644396,-0.2707621999817711,15.15510030001823,0.0008700617866348,0.1154950717866348,0.0019210706062633,0.1293065006062634,0.2253617635787463,406.3694600969121,-4.47127094839459,494.7188190516054,-2.6521711660236065,467.1871655006431,0.7842485190934099,429.5176218524267,1.4440055017591362,418.1380755017592,3.7446197609330634,268.0852630942664,-0.2795859488677763,24.54202871779889,-0.0631793424088229,21.145804657591174,-0.8029533277700551,48.57660433889661,0.1477573583310771,50.00127402499775,0.5835753253221156,50.968992658655445,2.2746062341301045,206.34578833333333,329.7869866666667,611.9296866666667,30.84492333333333,0.0636601616666666,38.275643,-90.05534,525.78487,82446.74666666667,6326680.733652344,1534.5368830501993,1417497.7549799606,17.19288889240134,2.8465875916193335,2025-03-10
2025-03-10 13:15:00,2719.355224609375,2650.099365234375,69.255859375,1.5618489666666668,1.796875,0.4827021233698637,18.92323766666667,13.321169333333335,1.4802240666666666,0.0,424.54102,419.04101666666674,421.6263,531.2017216666667,15.703043583333333,0.1146250099999999,0.12652344,409.1412633333333,498.0888633333333,470.3407683333333,424.5447166666666,412.6575233333333,264.12593666666663,24.820964,21.208984,49.335938,50.335286,50.39453066666667,0.0222570911631887,1.5841060578298556,-0.0036067018323406,1.793268298167659,-0.0003136645750276,0.482388458794836,-0.1539554217507408,18.769282244915928,-0.0935061261500198,13.227663207183316,0.0263340773571802,1.506558144023847,0.0,0.0,0.3632469095815054,424.9042669095815,0.6693142921492949,419.710330958816,-2.732777800443216,418.8935221995568,2.050341404310643,533.2520630709773,0.181919850897156,15.884963434230489,0.0009534868851486,0.1155784968851486,0.0013616119290398,0.1278850519290398,-2.883042381393693,406.2582209519396,-1.6508213575210675,496.4380419758122,-1.6682050189863844,468.6725633143469,-0.8304309959398779,423.7142856707267,-4.464694491433306,408.1928288419,2.761396852218354,266.887333518885,-0.2724538900380437,24.54851010996196,-0.1065213092911498,21.10246269070885,0.3921872834404567,49.728125283440455,0.4718313771971267,50.80711737719712,-0.6753917255917088,49.71913894107496,2.2484199674761043,205.32720533333327,329.98318333333333,608.0742099999999,30.851416,0.0635078193333333,38.26698133333333,-90.03190000000001,522.45392,82495.79583333334,5713317.235262045,1385.765520842824,1280073.1845681418,15.516829332179302,2.546775012997735,2025-03-10
2025-03-10 13:30:00,2742.13330078125,2687.06298828125,55.0703125,1.4379882666666666,1.6495768,0.4843071407596716,18.640930333333333,11.736939666666666,1.4531078333333334,1.1185068666666669,421.76953333333336,418.96224,423.63151,534.8051800000001,15.1165365,0.1146250099999999,0.12500001,412.46925166666665,498.2465672222222,473.8480983333334,426.2134466666666,413.6485933333333,264.1552266666667,24.821614666666665,21.208984,49.68749966666667,50.513671666666674,50.412110000000006,0.0135693745779228,1.4515576412445894,0.0095421479289683,1.6591189479289683,0.0062125072522226,0.4905196480118942,0.341570905509613,18.982501238842943,-0.0003439423110869,11.73659572435558,0.0217282439694015,1.474836077302735,-0.0036099908358659,1.1148968758308009,-2.680753673565846,419.0887796597675,-1.596229340620539,417.3660106593794,1.3118338835044483,424.9433438835045,3.068017052463801,537.8731970524639,-0.1603436593348366,14.956192840665162,0.0014585140284678,0.1160835240284677,0.0018382173210881,0.1268382273210881,-1.6130057580257926,410.85624590864086,-3.678002307821316,494.5685649144009,1.3576146353300371,475.2057129686634,-2.516873094146206,423.6965735725205,-2.296352811079202,411.3522405222541,3.077945044359524,267.2331717110262,-0.0373330028081113,24.784281663858557,-0.2087136393814681,21.000270360618533,0.4814708135633267,50.16897048023,0.4930053786845718,51.006677045351246,0.0123760885163122,50.42448608851632,2.196747642133348,209.62202933333333,328.71463,612.4218733333333,30.82760233333333,0.0632903701666666,38.21284966666666,-90.06770999999999,526.0791750000001,82178.6575,4525604.3493554685,1097.6856719256702,1013965.1857278994,12.338546486086116,2.008301802261405,2025-03-10
2025-03-10 13:45:00,2715.63134765625,2674.78515625,40.84619140625,1.3818359333333332,1.5587565,0.4831735271427441,21.147429666666667,15.313505,1.4891254333333332,1.0962329333333332,422.5071566666666,423.15885333333335,421.0820333333333,536.7073399999999,15.421305333333333,0.1142890699999999,0.1261849066666666,406.0558183333334,498.4042711111112,472.81541,424.2283766666667,413.1095566666666,264.2640933333333,24.822266,21.208984,49.252604,49.86718733333333,50.45507733333333,0.0098869852326446,1.391722918565978,0.0003862158274716,1.5591427158274718,-0.0058736319646034,0.4772998951781406,0.2819151105898605,21.429344777256528,0.1270923392562455,15.440597339256248,0.006488900463782,1.4956143337971153,0.0030120366362942,1.0992449699696274,-2.6541744291702685,419.8529822374964,-0.2888241495720649,422.8700291837613,-1.5717044327205372,419.5103289006128,1.725878724370432,538.4332187243704,-0.0088002115242069,15.412505121809126,0.0015708703701731,0.1158599403701731,0.0012044474966244,0.127389354163291,-3.0051667135637103,403.05065161976967,-3.101953480438681,495.30231763067246,1.110283174104552,473.9256931741046,0.6864829117986346,424.9148595784653,-2.635988372112024,410.4735682945546,2.9418290694636084,267.2059224027969,0.241883453882167,25.06414945388217,-0.3497585466492054,20.859225453350795,0.5760279923155949,49.82863199231559,-0.1960044447051956,49.67118288862814,-0.4268336783389017,50.02824365499443,2.217401129917885,209.50777166666668,329.99671333333333,603.4570333333332,30.80378233333333,0.0638489643333333,38.22367216666667,-90.10612,527.6073583333334,82499.17833333333,3369777.229061686,817.3397178322053,755001.217553143,9.151621056183163,1.5041140043365118,2025-03-10
2025-03-10 14:00:00,2695.55712890625,2638.12548828125,57.431640625,1.3821614666666668,1.565266933333333,0.4830688292817158,21.746617,16.607852500000003,1.494593133333333,0.0,423.01562,418.5468733333333,423.54557,533.3466433333333,15.677571833333332,0.1146250099999999,0.1263073,400.8837633333334,498.561975,473.5747016666666,419.6239833333333,409.8588066666666,264.10546,24.820312,21.208984,49.27408833333334,50.19726533333333,50.52083366666667,-0.0005590937250752,1.3816023729415916,0.0058511930105678,1.5711181263439011,0.0001991739411776,0.4832680032228935,-0.0029801181306865,21.743636881869318,-0.3321570499999993,16.275695450000004,0.0049952678374427,1.499588401170776,0.0,0.0,-4.29654467404481,418.7190753259552,-4.877690135704199,413.6691831976291,0.1512823961137428,423.69685239611374,2.887597986287801,536.2342413196211,-0.2751803239504813,15.402391509382852,0.0008700617866348,0.1154950717866348,0.0019048115737136,0.1282121115737136,0.2224429020774323,401.1062062354108,-4.465644890489955,494.09633010951006,-2.673256729905632,470.901444936761,0.7675854224891054,420.3915687558225,1.4203186807316683,411.2791253473983,3.7412881803393816,267.8467481803394,-0.2795712758780873,24.540740724121918,-0.0631793424088229,21.145804657591174,-0.8012383073004585,48.47285002603288,0.1487761710109509,50.34604150434428,0.585143747992035,51.1059774146587,2.2567166688091413,206.78759066666663,329.90876,599.09766,30.801618,0.0637330783333333,38.228007,-90.08268333333332,525.8929466666666,82477.18999999999,4736800.335839843,1148.9112741737154,1061283.811292486,12.867603894997952,2.130603726002404,2025-03-10
2025-03-10 14:15:00,2721.593505859375,2640.1025390625,81.490966796875,1.3077799666666663,1.5039062333333335,0.4942072692123203,23.61332333333333,17.665176,1.456000966666667,0.4815948333333333,423.1875,419.54948,424.5839833333334,534.4636150000001,15.233642666666668,0.1146250099999999,0.1258229213333333,401.7228416666667,498.7196788888889,474.1649066666666,422.28261,411.58534333333336,264.1875333333333,24.820312,21.208984,49.378255333333335,50.44726566666666,50.623698,-0.0005290059018254,1.307250960764841,0.0056218178852665,1.5095280512186,0.0002037664274757,0.4944110356397961,-0.0032359282821516,23.61008740505118,-0.3533035200000007,17.311872479999998,0.0048662840995759,1.4608672507662428,0.0021689094959588,0.4837637428292921,-4.298290449055571,418.8892095509444,-4.889374381745824,414.6601056182541,0.1516532975429072,424.7356366308763,2.8936453949960423,537.3572603949962,-0.2673882644917142,14.966254402174954,0.0008700617866348,0.1154950717866348,0.0018975067695548,0.1277204281028882,0.222908490950374,401.94575015761706,-4.467057452219365,494.25262143666953,-2.6765883468241896,471.4883183198425,0.772448640880441,423.0550586408805,1.4263017955037185,413.0116451288371,3.7424508219293102,267.9299841552626,-0.2795712758780873,24.540740724121918,-0.0631793424088229,21.145804657591174,-0.8029321507297311,48.5753231826036,0.1495171295491886,50.59678279621585,0.5863351460188042,51.2100331460188,2.217127427458,210.9774666666667,329.78698,607.3593733333333,30.790796,0.0635612045,38.212846166666665,-90.11328,528.518875,82446.74500000001,6718664.9593054205,1629.6126861706246,1505322.126596391,18.258114696903935,2.9942372592171242,2025-03-10
2025-03-10 14:30:00,2711.796630859375,2644.863525390625,66.93310546875,1.4156901,1.5696614333333334,0.4927663934125972,28.078772,21.60371566666667,1.440500033333333,0.9080253333333334,423.76041333333336,420.30859333333336,421.31119999999993,535.7784183333333,15.610189000000002,0.1146250099999999,0.1251796933333333,401.0973833333333,498.8773827777778,471.5934916666667,427.0950466666666,415.69372,264.36356,24.82096333333333,21.208984,49.478515,50.046875,50.71484333333333,-0.0005726562855712,1.4151174437144287,0.0058676202838574,1.5755290536171909,0.0002031723404753,0.4929695657530726,-0.0038478655105116,28.07492413448949,-0.4320743133333344,21.17164135333333,0.0048144764791584,1.4453145098124918,0.0040893810143405,0.912114714347674,-4.304109495952787,419.4563038373806,-4.898220988550918,415.4103723447824,0.1504843217828124,421.46168432178274,2.9007638863283773,538.6791822196617,-0.2739975878672087,15.336191412132791,0.0008700617866348,0.1154950717866348,0.0018878063948422,0.1270674997281756,0.2225614358198413,401.3199447691532,-4.468470013948775,494.40891276382905,-2.6620731025977875,468.9314185640689,0.7812516559098412,427.8762983225765,1.440538903581512,417.1342589035815,3.744944395850212,268.1085043958502,-0.27957861237293,24.541384720960405,-0.0631793424088229,21.145804657591174,-0.8045624576177417,48.67395254238225,0.1483304395990572,50.19520543959906,0.5873908119310229,51.30223414526436,2.24710039639247,208.38254266666667,329.99333666666666,613.0898366666667,30.7734745,0.063481777,38.24099733333333,-90.09961,525.15977,82498.33416666667,5521869.701773682,1339.329907339488,1237179.2153067053,14.996414507077233,2.468219950827903,2025-03-10
2025-03-10 14:45:00,2716.49951171875,2687.458740234375,29.040771484375,1.7272135666666666,1.972493466666667,0.4984687696773229,24.846439333333333,18.864652666666668,1.4376202333333332,0.0,424.0110733333333,422.70052333333336,419.5709633333333,532.77505,15.597086583333333,0.1146250099999999,0.1256875033333333,402.8479966666666,499.0350866666667,472.72487,426.1801366666666,414.98536,263.1969666666667,24.820312,21.208984,49.658854,50.46679733333334,50.80533866666667,0.0123581494845506,1.7395717161512172,0.0004887281601784,1.9729821948268451,-0.0060595664589635,0.4924092032183593,0.3312263855622035,25.177665718895536,0.1565646033787331,19.0212172700454,0.0062644652962091,1.4438846986295424,0.0,0.0,-2.6636219783946444,421.3474513549387,-0.2885113195995359,422.4120120137338,-1.5660643074500626,418.0048990258833,1.713233740515534,534.4882837405155,-0.0089005215919044,15.588186061741428,0.0015754877687761,0.1162004977687761,0.0011996997322881,0.1268872030656215,-2.981426039349799,399.8665706273168,-3.105879531280266,495.9292071353864,1.110070564624266,473.8349405646243,0.6896412339704625,426.86977790063713,-2.6479575838991423,412.3374024161008,2.929949649111052,266.1269163157777,0.2418644129022311,25.062176412902232,-0.3497585466492054,20.859225453350795,0.5807792410389752,50.23963324103897,-0.1983612294242576,50.26843610390908,-0.4297967762308943,50.37554189043578,2.2863790681842,205.6158123333333,325.03075333333334,612.8906133333334,30.760484666666663,0.0636315183333333,38.0894375,-90.242838,526.6530766666667,81257.68833333334,2359785.958236898,572.3662598868013,528711.885245235,6.506607511111636,1.069051231524083,2025-03-10
2025-03-10 15:00:00,2714.625732421875,2668.07470703125,46.551025390625,1.5276693,1.7475585666666669,0.5065033023839121,28.165126666666666,21.29953933333333,1.4629391333333333,1.6960058666666669,423.07291,421.31835666666666,422.87956,537.106505,15.276123083333337,0.1146250099999999,0.12467188,402.78748,499.3379933333334,472.3646133333334,430.4855733333334,418.32314333333335,264.18852666666663,24.81836,21.208984,49.56119733333333,50.80403666666666,50.88346333333334,0.0217700146448036,1.5494393146448038,-0.0035077134939933,1.7440508531726735,-0.0003291308146382,0.5061741715692738,-0.2291454576120415,27.935981209054624,-0.1495092031340199,21.150030130199312,0.0260265679862923,1.4889657013196256,-0.0109849615726058,1.685020905094061,0.3619907614231579,423.4349007614232,0.6729517790526529,421.9913084457193,-2.7409008257530445,420.138659174247,2.073132787052828,539.1796377870528,0.176973974431057,15.453097057764392,0.0009534868851486,0.1155784968851486,0.001341685928108,0.126013565928108,-2.838270005019467,399.94920999498055,-1.654961362717188,497.6830319706162,-1.6753831940755504,470.68923013925786,-0.8420516128613826,429.643521720472,-4.525992931360463,413.7971504019729,2.762051221233208,266.95057788789984,-0.2724253065418658,24.545934693458133,-0.1065213092911498,21.10246269070885,0.3939779425338301,49.95517527586716,0.4762253379787466,51.28026200464541,-0.6819444421875289,50.20151889114581,2.252965268763228,208.61783033333333,328.1023433333333,611.5546866666667,30.725845,0.0634739641666666,38.12191766666667,-90.21224,534.087495,82025.58583333333,3818375.1288083903,926.1471718196569,855509.9270249717,10.42979356177072,1.7148229619518907,2025-03-10
2025-03-10 15:15:00,2708.916015625,2663.642333984375,45.273681640625,1.6018880333333334,1.8640950666666667,0.5039432062347833,28.39261,21.06108533333333,1.443092166666667,0.5474947,423.13021333333336,421.5260433333333,422.9654966666667,534.6018516666667,15.71639,0.1128203166666666,0.1260104233333333,402.54525,499.6409,471.15480333333335,429.33309,417.94995,264.22213,24.82096333333333,21.208984,49.608072666666665,50.167317,50.970052,0.0228276669204536,1.624715700253787,-0.0037416264863185,1.860353440180348,-0.0003274672390461,0.5036157389957371,-0.2309962134468257,28.161613786553172,-0.1478354078952506,20.913249925438084,0.0256734784998591,1.468765645166526,-0.003546101083085,0.5439485989169149,0.3620397914526734,423.492253124786,0.6732835070906162,422.1993268404239,-2.741457825671944,420.2240388409948,2.0634652836859004,536.6653169503526,0.1820744692115692,15.89846446921157,0.000938474878388,0.1137587915450547,0.0013560909788259,0.1273665143121592,-2.8365631144693566,399.70868688553065,-1.6559652895894033,497.9849347104106,-1.6710922389852954,469.48371109434805,-0.8397972970149681,428.49329270298506,-4.521955214548427,413.4279947854516,2.762402539017728,266.9845325390177,-0.2724538827201996,24.548509450613132,-0.1065213092911498,21.10246269070885,0.3943505696771581,50.00242323634382,0.470256874479567,50.63757387447957,-0.6831049107586864,50.28694708924132,2.28588975461614,205.78211866666663,329.90199666666666,606.4101466666667,30.719346166666668,0.0632122455,38.17604583333333,-90.14909,527.8106966666667,82475.49916666666,3733969.492423299,905.6745784293668,836598.7783325589,10.143603697892855,1.6712840626836294,2025-03-10
2025-03-10 15:30:00,2720.652587890625,2664.663330078125,55.9892578125,1.458170566666667,1.6578776333333334,0.5023135342512012,28.998654666666667,21.47760866666667,1.448518966666667,1.0571438666666666,422.6360666666667,422.85807,420.73112,536.0668933333334,15.311686166666668,0.1127942766666666,0.1248854236666666,403.5570816666667,499.6053560833334,472.20846,430.88201333333336,418.7420466666667,264.4474,24.822266,21.208984,49.466796666666674,50.33919233333334,51.039062666666666,0.020779624615717,1.4789501912823837,-0.0033277052092883,1.654549928124045,-0.0003264082622044,0.5019871259889968,-0.2359268634708868,28.76272780319578,-0.1507591364641562,21.326849530202512,0.0257700245392191,1.474288991205886,-0.006847078173658,1.0502967884930086,0.3616169883757152,422.9976836550424,0.675411089952604,423.5334810899526,-2.726975676544896,418.0041443234551,2.0691200763299094,538.1360134096633,0.1773859729575271,15.489072139624197,0.0009382582694779,0.1137325349361446,0.0013439840287912,0.1262294076954578,-2.8436930567148693,400.71338860995183,-1.655847485998379,497.949508597335,-1.6748293493060942,470.53363065069385,-0.8428270696062441,430.0391862637271,-4.530525201582236,414.2115214650845,2.764757702909378,267.2121577029094,-0.2724681817861345,24.549797818213865,-0.1065213092911498,21.10246269070885,0.3932275211875264,49.8600241878542,0.4718679942660486,50.811060327599385,-0.6840297974999174,50.35503286916675,2.2384477388151924,208.79598666666664,329.96626,615.07032,30.697693,0.0632890678333333,38.189033,-90.12825666666669,531.2484583333334,82491.56499999999,4618641.500141601,1120.2518397766603,1034810.2319568944,12.54443690038969,2.0579348521638905,2025-03-10
2025-03-10 15:45:00,2707.3681640625,2646.88330078125,60.48486328125,1.5940755333333332,1.7600911333333331,0.5047411746630407,29.698344666666667,21.897471,1.4473299,1.0321984666666666,424.6556000000001,421.10351666666674,422.11328,535.49163,15.663411333333332,0.11347657,0.1245156299999999,403.310765,499.5698121666667,470.3860683333333,431.4421333333333,419.1667333333333,264.33602666666667,24.821614666666665,21.208984,49.44401033333333,50.647136,51.13281333333333,0.0227163350769632,1.6167918684102964,-0.0035328689617697,1.7565582643715634,-0.0003279857667589,0.5044131888962817,-0.2416193919346874,29.45672527473198,-0.1537063026868743,21.743764697313125,0.0257488703273076,1.4730787703273076,-0.0066855078242866,1.02551295884238,0.3633449468239291,425.018944946824,0.6726086253354424,421.7761252920022,-2.7359341693255037,419.3773458306745,2.0668996651704674,537.5585296651705,0.1814607110512742,15.844872044384609,0.0009439338000201,0.1144205038000201,0.0013400044067716,0.1258556344067716,-2.841957369183774,400.4688076308162,-1.6557296824072978,497.9140824842594,-1.6683656890631935,468.7177026442701,-0.8439226927318941,430.5982106406014,-4.535120043827988,414.6316132895053,2.7635933114983686,267.09961997816504,-0.2724610322531688,24.549153634413496,-0.1065213092911498,21.10246269070885,0.3930463852746015,49.83705671860793,0.4747545872684711,51.12189058726847,-0.6852862517956098,50.44752708153772,2.289907737762148,204.708095,330.10835,605.7421800000001,30.68470333333333,0.0630963611666666,38.160888166666666,-90.12565,531.60965,82527.0875,4991639.604437255,1210.7225577480815,1118380.7482686352,13.551680813510298,2.2340834203535276,2025-03-10
2025-03-10 16:00:00,2710.497314453125,2672.719482421875,37.77783203125,1.6704101333333334,1.8470051666666667,0.5096628555135934,27.34661133333333,20.831985,1.4475397666666667,0.9345299,423.46679666666665,417.7233,423.71028666666666,535.4795466666667,15.453288,0.11347657,0.1247474,404.589885,499.53426825,472.41448333333335,431.1765133333333,418.65883333333335,263.7018333333333,24.821614666666665,21.208984,49.70507799999999,50.141275666666665,51.156901000000005,0.0157625909218994,1.686172724255233,0.0106841927735052,1.857689359440172,0.0065377606885996,0.516200616202193,0.5010912346495395,27.84770256798287,-0.0006104658683554,20.831374534131644,0.0216449849653579,1.4691847516320249,-0.0030162035436552,0.9315136964563446,-2.6915414250657363,420.7752552416009,-1.5915090288825129,416.1317909711174,1.3120778264079718,425.0223644930746,3.071885691942839,538.5514323586095,-0.1639156394505541,15.289372360549445,0.0014439010234102,0.1149204710234102,0.0018345025047654,0.1265819025047655,-1.5821926398319306,403.0076923601681,-3.687507977631242,495.8467602723688,1.3535072078395274,473.7679905411729,-2.546180965719657,428.6303323676137,-2.324166948232346,416.334666385101,3.072662090919323,266.7744954242527,-0.0373330028081113,24.784281663858557,-0.2087136393814681,21.000270360618533,0.4816411472389532,50.18671914723895,0.48937085312064,50.630646519787305,0.0125589334585711,51.169459933458576,2.287414219734972,204.759728,326.31284,610.0078066666666,30.68253166666667,0.0630572976666666,38.09809666666666,-90.19596333333334,531.900595,81578.20999999999,3081847.914790039,747.5024412155734,690490.4300240616,8.464152744023947,1.393760171973169,2025-03-10
2025-03-10 16:15:00,2712.963623046875,2666.354248046875,46.609375,1.6625976666666666,1.848795566666667,0.521915339050142,27.781741333333333,20.75254633333333,1.4753915,1.7411115666666668,422.2421866666666,421.9127666666666,421.0533833333333,536.3645750000001,15.67309575,0.11347657,0.1238645933333333,404.977345,499.49872433333337,470.19900666666666,432.1217033333333,419.4901,264.0513733333333,24.820312,21.208984,49.42903666666666,49.639323,51.20833366666667,0.0118958250987943,1.674493491765461,0.0004580793148936,1.8492536459815605,-0.0063445914274109,0.515570747622731,0.3703567196495179,28.15209805298285,0.1722329185269444,20.92477925186028,0.0064290545136818,1.4818205545136818,0.0047839210693381,1.745895487736005,-2.6525098973691,419.5896767692976,-0.2879736417333447,421.6247930249333,-1.5715974955243723,419.48178583780896,1.7247765020289307,538.089351502029,-0.0089438964379375,15.664151853562062,0.0015597027915432,0.1150362727915432,0.0011822998748561,0.1250468932081894,-2.9971850715912183,401.9801599284088,-3.1087651054158414,496.38995922791753,1.1041392360343707,471.303145902701,0.6992558288686723,432.820959162202,-2.676701635126676,416.8133983648733,2.939461037273702,266.990834370607,0.2418644129022311,25.062176412902232,-0.3497585466492054,20.859225453350795,0.5780914396565464,50.00712810632321,-0.19510881724932,49.44421418275068,-0.4332059839319484,50.77512768273472,2.3016259577469724,202.67388166666663,329.76330333333334,610.3007666666666,30.64789933333333,0.0629739646666666,38.095934,-90.10612,532.5838466666667,82440.82583333334,3842515.366575521,932.0023882876259,860918.5661329287,10.442866837280432,1.7180243260193053,2025-03-10
2025-03-10 16:30:00,2723.3427734375,2659.119873046875,64.222900390625,1.7794596,2.0804036333333333,0.5227226725195167,26.708875666666668,19.19311233333333,1.4567059333333334,1.1301385,423.0013033333333,421.44010333333335,420.6738266666667,536.7779599999999,15.419514833333333,0.11311459,0.12333334,406.1699533333333,499.4631804166667,472.9235966666666,432.89494,420.6459066666666,262.9150633333333,24.821614666666665,21.208984,49.464193,49.613933333333335,51.27278633333333,0.012731967929686,1.792191567929686,0.0005154652511296,2.080919098584463,-0.006354405664751,0.5163682668547656,0.3560544120956521,27.06493007876232,0.1592906094359989,19.35240294276933,0.0063476317003343,1.4630535650336678,0.0031051964072414,1.1332436964072414,-2.6572786403681903,420.3440246929651,-0.2876510286432108,421.1524523046901,-1.570180786075298,419.1036458805914,1.726105815647884,538.5040658156478,-0.0087991897703147,15.410715643563018,0.0015547274806355,0.1146693174806355,0.0011772290088999,0.1245105690088999,-3.0060114119706327,403.16394192136266,-3.108543888258623,496.3546365284081,1.1105372221603602,474.034133888827,0.7005070741592476,433.5954470741592,-2.684076659220296,417.9618300074464,2.926811457273061,265.8418747906064,0.2418771068888574,25.063491773555523,-0.3497585466492054,20.859225453350795,0.5785026063860741,50.04269560638608,-0.1950090224186382,49.4189243109147,-0.433751232700672,50.83903510063266,2.373831413560714,196.8323486666667,320.8969666666667,606.6679800000001,30.6413975,0.062587246,37.97252683333333,-90.23177,526.8549049999999,80224.24166666667,5152233.481471761,1249.6746145810826,1154361.9317269835,14.38919094459478,2.358237861830392,2025-03-10
2025-03-10 16:45:00,2778.985595703125,2704.584716796875,74.40087890625,3.2550455666666664,3.8115235,0.4747903597255539,20.346974,13.523527666666666,3.210834766666667,2.406979933333333,423.4166666666667,418.08854,422.59309666666667,537.6077,15.622395666666668,0.11239063,0.1252838666666666,414.54142666666667,499.42763650000006,474.06631,435.60897,423.58876,256.1100333333333,24.822266,21.208984,49.360026000000005,50.039714,51.35612,0.0307157809185003,3.285761347585167,0.0220481526363243,3.833571652636324,0.0060904296154991,0.480880789341053,0.3728319461144487,20.719805946114448,-0.0003962969472297,13.523131369719437,0.0480114411024343,3.258846207769101,-0.0077685490902186,2.399211384243115,-2.6912228003880045,420.7254438662787,-1.5929005786421726,416.49563942135785,1.308618292209701,423.9017149588764,3.084094269872025,540.691794269872,-0.1657093930722855,15.456686273594382,0.0014300832822028,0.1138207132822028,0.0018423916426851,0.1271262583093518,-1.6211092231765178,412.92031744349015,-3.686720833577681,495.7409156664224,1.358239830098853,475.4245498300989,-2.572355482297098,433.0366145177029,-2.351535229285105,421.2372247707149,2.9842021975352395,259.09423553086856,-0.0373339824474072,24.784932017552592,-0.2087136393814681,21.000270360618533,0.4782976007076129,49.83832360070762,0.4883796274527583,50.52809362745276,0.0126078413891903,51.3687278413892,2.608347391540704,169.91955749333334,285.28946333333334,628.2890566666666,30.632738166666662,0.062845059,37.3532995,-90.87239533333332,524.4289016666667,71322.36583333333,5306446.703673095,1287.0790431091757,1188913.5244912389,16.669574972730175,2.6772675260098087,2025-03-10
2025-03-11 00:30:00,2718.853271484375,2682.703857421875,36.1494140625,1.9055989333333332,2.249837266666667,0.5039894824865089,35.875819,26.21233833333333,1.4347671000000002,2.673901333333333,423.9466166666666,416.26236666666665,426.1953133333333,535.8018966666667,15.303304166666669,0.11123438,0.1219661516666666,400.2469366666666,498.3257750833333,466.57806833333336,437.67118,424.3428333333333,261.71334,25.093099,24.714192666666666,49.33268266666666,49.94401033333333,50.52018133333333,0.0179819170441704,1.923580850377504,0.0130144167974712,2.262851683464138,0.0064649848236392,0.5104544673101481,0.6573779185160262,36.533196918516026,-0.000768133131924,26.211570200201407,0.0214539959615778,1.456221095961578,-0.0086300402769188,2.6652712930564144,-2.694591145650122,421.2520255210165,-1.5859429314429008,414.67642373522375,1.3197730570643105,427.5150863903976,3.073734917294132,538.8756315839609,-0.1623247355634269,15.14097943110324,0.0014153709009745,0.1126497509009745,0.0017936021971528,0.1237597538638195,-1.5652090692017282,398.68172759746494,-3.678587011691093,494.64718807164223,1.3367853882316467,467.914853721565,-2.584533232445665,435.0866467675543,-2.35572143575763,421.9871118975757,3.0494921037935114,264.7628321037935,-0.0377413294022836,25.055357670597715,-0.2432077413908544,24.47098492527581,0.4780326443899483,49.81071531105661,0.4874455749305468,50.43145590826388,0.0124026198475206,50.53258395318085,2.3013626518774624,196.3414643333333,314.93982666666665,592.7461,30.50716416666667,0.0618125038333333,37.65207866666667,-90.57682333333332,530.2684033333333,78734.95666666667,2846222.549736328,690.3514913764543,637698.3831291721,8.09930442749769,1.3295831165895908,2025-03-11
2025-03-11 00:45:00,2731.107421875,2672.17822265625,58.92919921875,1.8769531666666663,2.1866862,0.5245052356549295,31.772609666666664,24.52887766666667,1.4047387,0.8791582333333333,423.52409,418.70443,423.58138,534.3839933333334,15.109130749999998,0.1105364666666666,0.1221224016666666,400.9045766666666,498.2902311666667,470.2652033333334,434.37718,421.2323333333334,261.71158,21.65039,21.20963533333333,49.78776066666666,50.176432,50.515625,-0.0060264819612492,1.8709266847054171,0.0048645183406459,2.191550718340646,0.0104901047130986,0.5349953403680281,0.2016847978196452,31.97429446448631,-0.1894918563699121,24.33938581029676,-0.0122187493654455,1.3925199506345545,-0.0042013331584437,0.8749569001748896,-3.1046680985289186,420.419421901471,-3.814720398867905,414.8897096011321,-0.5435858662514192,423.0377941337486,1.5563780189976342,535.940371352331,0.2034853412915289,15.312616091291527,-0.0017660651341041,0.1087704015325625,0.0009261204031452,0.1230485220698119,0.4798783355930709,401.3844550022597,0.9340071968943562,499.224238363561,2.054227054901276,472.31943038823465,-5.527333086380338,428.8498469136197,-1.1517547985672536,420.0805785347661,1.3387471745990638,263.05032717459903,0.0807715205144319,21.731161520514437,-0.0795265044067612,21.130108828926573,-0.5936669333211881,49.19409373334548,0.4457461093655439,50.62217810936554,-0.4835117331724632,50.03211326682754,2.4256168388341863,198.00455033333333,315.7246333333333,597.4687533333334,30.589434,0.0616927124999999,37.76899816666666,-90.40234333333336,534.9738733333334,78931.15833333333,4651349.953991699,1128.1852776935668,1042138.5865638785,13.203133066448034,2.1577034556294774,2025-03-11
2025-03-11 01:00:00,2699.830322265625,2643.5146484375,56.315673828125,1.4694010333333332,1.6715495,0.5197632498400979,33.88129333333333,25.91647466666667,1.4305211666666668,1.5720625666666663,422.77213666666665,421.22525666666667,421.43294,536.0052516666666,15.219156833333331,0.11018751,0.1229322949999999,400.17467333333326,498.25468725,469.60974166666665,434.5571433333334,421.40482,263.62979,21.651041333333332,21.210286666666665,49.32031333333333,50.43489566666667,50.50976566666666,0.0105135102995581,1.479914543632891,0.0004141627465881,1.671963662746588,-0.0063184298534324,0.5134448199866655,0.4516694798162532,34.332962813149585,0.2150902351004475,26.13156490176712,0.0062335309397374,1.4367546976064045,0.0043194378688737,1.5763820045355403,-2.6558390237910885,420.1162976428756,-0.2875043865363409,420.9377522801303,-1.5730142049735036,419.85992579502647,1.7236210333965118,537.7288727000631,-0.0086848549106868,15.210471978422646,0.0015144956085665,0.1117020056085665,0.0011734009944483,0.1241056959944483,-2.9616411183286004,397.2130322150047,-3.1010225049124074,495.1536647450876,1.1027555014928223,470.7124971681595,0.7031968380860576,435.2603401714194,-2.6889191681621583,418.7159008318378,2.9347679059081884,266.5645579059082,0.2109810868134367,21.86202242014677,-0.3497800289983885,20.86050663766828,0.5768198787982044,49.897133212131536,-0.1982358389862852,50.236659827680384,-0.4272963239974316,50.08246934266923,2.3555874759156072,202.77460433333331,325.76142666666664,645.0351466666666,30.684702833333333,0.0617812536666666,38.10892799999999,-90.19270666666668,535.4740233333334,81440.35666666666,4586368.562486165,1112.4240363451986,1027579.4550931504,12.61757066338753,2.0858967826121164,2025-03-11
2025-03-11 01:15:00,2702.7763671875,2651.93359375,50.8427734375,1.4322916666666667,1.6152343666666666,0.5239559746318792,33.548487333333334,24.258806000000003,1.4290659,0.0,423.4381466666667,418.00976,424.5338566666667,533.1016183333334,15.521565833333334,0.11018751,0.12278386,400.68788666666666,498.2191433333333,468.8505466666667,431.43360666666666,419.06222333333335,264.12606,21.652995,21.210938,49.763671666666674,50.268228666666666,50.51822933333333,-0.0063170984105149,1.4259745682561518,0.0085602004135045,1.6237945670801712,0.0050987511525406,0.5290547257844198,0.3216385676368887,33.87012590097022,0.0595646804176688,24.318370680417672,0.0128600400799832,1.441925940079983,0.0,0.0,0.848038207912623,424.2861848745793,0.9727832322308814,418.98254323223085,0.978445095084112,425.5123017617508,1.0255469067194554,534.1271652400528,-0.079361011701792,15.442204821631542,-0.0001605003095955,0.1100270096904044,0.0022158830180678,0.1249997430180678,-1.3137335445412075,399.3741531221255,-1.7382314011841231,496.4809119321492,-3.1018644295926947,465.748682237074,1.779479925937892,433.21308659260455,1.436226200218698,420.4984495335521,0.728940930746262,264.85500093074626,0.0209598960121901,21.67395489601219,-0.0264024340063819,21.184535565993617,0.3796602297282021,50.14333189639488,-0.4990865036716627,49.769142162995,-0.5344203573786075,49.98380897595472,2.3683745755953263,202.676844,327.69980000000004,622.6757833333332,30.803785666666663,0.0619479206666666,38.3427585,-90.06510333333334,523.6648716666666,81924.95000000001,4165291.671728516,1010.2918051373358,933236.8491595113,11.391363060453637,1.8811313453360856,2025-03-11
2025-03-11 01:30:00,2673.105712890625,2610.544189453125,62.5615234375,1.3907877666666666,1.6184895666666668,0.5257251662807926,33.52689,23.868752333333333,1.3973459,0.0,423.8678366666666,421.59766,421.72656666666666,534.5949533333333,15.573404833333331,0.11119532,0.12139063,401.2081133333333,499.4722166666667,469.9633616666666,432.76182666666665,420.0574,263.76363999999995,21.652995,21.21289,49.403646,49.82421833333333,50.508464,0.0099510352705953,1.400738801937262,0.0004010159939953,1.618890582660662,-0.0063909050637021,0.5193342612170905,0.446944950335137,33.97383495033514,0.1980954438040996,24.066847777137436,0.006088968904572,1.403434868904572,0.0,0.0,-2.6627221709192668,421.20511449574735,-0.2877585678566561,421.3099014321433,-1.5741101774848405,420.1524564891818,1.7190859661315017,536.3140392994648,-0.008887007534259,15.564517825799074,0.0015283476669284,0.1127236676669284,0.001158685648541,0.122549315648541,-2.969289474412278,398.238823858921,-3.1086001277990363,496.3636165388677,1.1035858854602338,471.06694755212686,0.7002916712449405,433.4621183379116,-2.6803214889387164,417.37707851106126,2.936257944967167,266.6998979449671,0.2110001245451691,21.86399512454517,-0.3498229607146434,20.86306703928536,0.5777944861240272,49.98144048612403,-0.1958355537884415,49.62838277954489,-0.4272853123173235,50.08117868768268,2.378205198948298,201.63498433333336,325.9880833333333,604.1015733333334,30.929360000000003,0.0615559938333333,38.45534616666667,-89.97200666666667,526.5236783333334,81497.02083333333,5098577.778951009,1236.6604199393162,1142340.3297105446,14.016958141901952,2.3404058857757497,2025-03-11
2025-03-11 01:45:00,2680.329345703125,2632.599609375,47.729736328125,1.363281233333333,1.5590820333333333,0.5267476533358063,33.594982,24.660239666666666,1.4144896000000002,0.4434736333333333,423.21614,419.5638,423.90364666666665,535.0908183333333,15.329996666666666,0.1080599006666666,0.1183437563333333,402.02270166666665,499.543995,469.3388316666666,434.32593,420.6976133333333,264.15788333333336,21.653646,21.21289,49.18880266666667,50.621745,50.501302,0.0097542270372099,1.373035460370543,0.0003862964854355,1.5594683298187688,-0.0064033347857632,0.520344318550043,0.4478526806840648,34.04283468068407,0.2046642846204278,24.864903951287094,0.0061636729962426,1.4206532729962429,0.0012184990892116,0.444692132422545,-2.658628236411971,420.557511763588,-0.2863703707760123,419.277429629224,-1.5822362099809195,422.3214104566857,1.7206805089854242,536.8114988423188,-0.0087481059752079,15.321248560691458,0.0014852522306911,0.1095451528973578,0.0011296029360575,0.1194733592693908,-2.9753181375518807,399.0473835291148,-3.1090468596265737,496.4349481403734,1.1021193403011011,470.4409510069677,0.702822690548885,435.02875269054886,-2.6844065914862085,418.0132067418471,2.94064672319206,267.0985300565254,0.2110064682902752,21.864652468290277,-0.3498229607146434,20.86306703928536,0.5752818113837748,49.76408447805044,-0.1989702557798125,50.422774744220185,-0.4272247241076528,50.07407727589235,2.35388262078727,203.301031,327.3784166666667,608.1445333333332,31.05494133333333,0.0604492223333333,38.7671255,-89.81510533333334,533.0067816666667,81844.60416666667,3906421.3767547607,947.5027958152256,875236.7575783983,10.693884667046397,1.7807414750967538,2025-03-11
2025-03-11 02:00:00,2681.946044921875,2643.174560546875,38.771484375,1.4511719,1.6658528333333331,0.5233032553981963,35.32734933333333,26.275100666666663,1.4074916333333334,0.4182911,422.94401,417.45117,424.8847633333333,535.3170933333333,15.556803333333333,0.1060234459999999,0.1176354266666666,401.2548433333333,499.61577333333327,468.1378833333333,436.53527,422.35677333333336,263.9500333333333,21.654297,21.213541333333332,49.94335866666668,50.60677066666667,50.50716066666666,-0.0206811971274634,1.4304907028725369,-0.0120552795225115,1.6537975538108218,-0.0080784810296243,0.515224774368572,0.4265197763647208,35.75386910969805,0.5140517903819699,26.789152457048637,0.0015928393970352,1.4090844727303686,0.0050773067133478,0.4233684067133479,-0.9545752820969255,421.9894347179031,1.7917122903872382,419.2428822903872,5.489261040744793,430.3740243740781,-2.673624429305846,532.6434689040275,0.0534764441712507,15.610279777504584,0.0009056978502479,0.1069291438502479,-0.001923560543563,0.1157118661231036,0.8413924744580186,402.09623580779134,0.7376100229943745,500.3533833563277,-0.5102175923021264,467.6276657410312,0.350220519898528,436.88549051989855,-3.2515936429737167,419.1051796903597,3.27486141897856,267.2248947523119,-0.0284158138512502,21.62588118614875,-0.1554055988438101,21.058135734489525,-0.2881713672507331,49.65518729941594,-0.8434923647168446,49.76327830194983,-0.9186029085889018,49.58855775807776,2.3789390739809355,201.72554233333332,326.9115933333333,600.8437566666666,31.19134533333333,0.0609661515,38.92301433333333,-89.71940133333334,527.4932266666667,81727.89833333333,3168711.933232422,768.5713153569178,709952.3811346457,8.68678132697175,1.445647441282862,2025-03-11
2025-03-11 02:15:00,2670.12158203125,2621.6884765625,48.43310546875,1.3497721333333337,1.5439453,0.5249992193842953,34.754053666666664,25.95894266666667,1.384246366666667,0.9697252333333334,422.9296866666666,420.0436233333333,422.80794,534.9713683333333,15.389567083333333,0.1060234459999999,0.11841667,401.2475616666667,499.17686333333336,468.246585,436.5222066666667,422.45444,264.1606733333333,21.654297,21.215495,49.52539066666666,50.34179700000001,50.51171833333333,0.0096575699240286,1.359429703257362,0.0003825460305124,1.5443278460305123,-0.0063820801909465,0.5186171391933487,0.4633041952293482,35.21735786189601,0.2154426924551522,26.17438535912182,0.0060318873679738,1.3902782540346406,0.0026644409606063,0.9723896742939396,-2.656828747100405,420.2728579195663,-0.2866978708746615,419.7569254624586,-1.5781464438816215,421.2297935561184,1.7202963960839952,536.6916647294173,-0.0087821000020387,15.380784983331294,0.0014572617474711,0.1074807077474711,0.0011302989042648,0.1195469689042648,-2.9695814264368323,398.27798024022985,-3.1067619166250893,496.0701014167082,1.0995544850313197,469.3461394850313,0.7063766876037221,437.2285833542704,-2.695616631511712,419.75882336848827,2.9406777819068,267.1013511152401,0.2110128120353849,21.865309812035385,-0.3498659199159881,20.865629080084013,0.5792183364429917,50.10460900310965,-0.1978699119420923,50.14392708805792,-0.4273128429275346,50.0844054904058,2.363914458862277,202.0733963333333,325.00368,599.1796866666667,31.284441333333337,0.0610781316666666,39.0442645,-89.65039,524.0088166666667,81250.92,3935234.377792969,954.4913913625418,881692.3329433207,10.851475071830826,1.8138913896162485,2025-03-11
