timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-11 02:30:00,2711.062744140625,2676.56396484375,34.498779296875,1.6217448,1.7524414,0.5231202578316729,30.84442933333333,21.598221666666664,1.4334140666666666,0.0,423.1946633333334,424.81315,420.4160166666666,532.1234533333334,15.603027666666668,0.1060234459999999,0.118716152,404.1864433333333,497.2512383333334,467.4780733333333,433.2690033333333,419.8844966666666,263.3686,21.654297,21.216797,36.322917,36.533855333333335,37.06966066666667,-0.007152678282478,1.614592121717522,0.0092873516726124,1.7617287516726126,0.0050906185761323,0.5282108764078053,0.2957140204796502,31.140143353812984,0.0530319246200718,21.651253591286736,0.0128991688546657,1.4463132355213324,0.0,0.0,0.847550573127478,424.04221390646086,0.9886159336356286,425.8017659336356,0.968954496661695,421.3849711633283,1.023665175253086,533.1471185085865,-0.0797775220962861,15.52325014457038,-0.0001544348892845,0.1058690111107154,0.0021424730024545,0.1208586250024545,-1.3252042463103637,402.86123908702297,-1.7348544878582288,495.5163838454752,-3.092784294689352,464.385289038644,1.7870501556881777,435.0560534890215,1.4390443270726792,421.3235409937393,0.7268504759179564,264.095450475918,0.020961156335975,21.67525815633597,-0.0264097270294847,21.190387272970515,0.277117152950268,36.600034152950265,-0.3627252164556722,36.17113011687766,-0.3921511415348035,36.67750952513187,2.392317961244632,199.06672466666663,323.68099666666666,596.0625066666666,31.358057833333334,0.0611028716666666,39.033435,-89.66797000000001,521.453585,80920.24916666666,2791649.816648966,677.1148709024721,625471.3196987406,7.729478420296189,1.2725186597557228,2025-03-11
2025-03-11 02:45:00,2648.71923828125,2609.654541015625,39.064697265625,1.4451497333333334,1.3653971,0.528006656748543,28.066036,19.49229633333333,1.4441731999999998,0.4701945333333333,424.4908833333334,418.0742166666666,424.79883,534.3937116666667,15.236409333333334,0.1070416719999999,0.1179349016666666,407.2645116666666,499.5896966666666,468.93113,433.1681566666666,419.05156000000005,264.01162,21.64713533333333,21.214192666666666,10.242838333333331,9.780599333333337,10.17513,-0.0017218920641941,1.4434278412691393,-0.0062216825938965,1.3591754174061037,-0.0066803404060876,0.5213263163424553,0.3524305840882391,28.41846658408824,0.1255748161139749,19.617871149447307,-0.0077525892718526,1.4364206107281472,-0.0002852233382489,0.4699093099950844,1.4649865878657806,425.9558699211992,-1.676916492132534,416.3973001745341,1.7671845751740989,426.5660145751741,-2.2082768255111205,532.1854348411556,0.1181860299486299,15.354595363281964,7.884623033513338e-06,0.1070495566230335,-0.0011435647528284,0.1167913369138381,-3.919908043807197,403.3446036228594,-0.5492924522463909,499.0404042144203,3.9897769669632903,472.9209069669632,-0.1821230410360499,432.98603362563057,-3.279552437550535,415.7720075624495,0.682812346975993,264.694432346976,0.3211156020568566,21.96825093539019,-0.2276125749568294,20.98658009170984,0.0031801145530678,10.2460184478864,-0.0349685874137506,9.745630745919584,-0.021021743341782,10.15410825665822,2.345604030534832,202.40432066666665,325.7242233333333,600.5039233333333,31.438166833333334,0.061483079,39.16983449999999,-89.63476666666668,530.5184833333334,81431.05583333333,3181079.544149373,771.5710803057522,712723.3540108325,8.75247590390549,1.4748523248909546,2025-03-11
2025-03-11 03:00:00,2707.762939453125,2660.8173828125,46.945556640625,1.5024414,1.4772135666666666,0.5263625289063806,23.092425,15.338942,1.4433535666666666,0.0,424.3261733333334,420.30859333333336,422.77214,531.7025066666666,15.650065,0.1090572933333333,0.1206250116666666,409.71608333333336,497.80486500000006,467.8992916666667,429.1735066666667,415.1279933333333,263.6888533333333,21.654297,21.21289,10.113932333333333,9.753255,10.178385666666664,-0.0017901549326724,1.5006512450673275,-0.0067311948554729,1.4704823718111937,-0.0066595389000528,0.5197029900063277,0.2899759991316131,23.38240099913161,0.0988177476934311,15.437759747693432,-0.0077481893282815,1.435605377338385,0.0,0.0,1.4644181470573585,425.79059148039073,-1.685878688155583,418.6227146451778,1.7587534424737896,424.5308934424738,-2.1971559505748246,529.5053507160918,0.121394681011985,15.771459681011986,8.033092448234136e-06,0.1090653264257815,-0.0011696496092514,0.1194553620574152,-3.943504343560392,405.77257898977297,-0.54733005276222,497.2575349472378,3.980997842369959,471.8802895090367,-0.1804435135946391,428.99306315307206,-3.248846090518782,411.87914724281455,0.6819775766534235,264.37083090998675,0.3212218388807102,21.97551883888071,-0.2275985983083224,20.98529140169168,0.0031400928488061,10.11707242618214,-0.0348708231891006,9.7183841768109,-0.0210284695250422,10.157357197141623,2.3761664582530373,199.65747666666667,327.57462000000004,604.3711,31.5356,0.0619726628333333,39.11787366666667,-89.56184833333333,533.9164083333333,81893.65500000001,3844543.219310303,932.4942441194471,861372.9081204569,10.518188596179481,1.7337395366710493,2025-03-11
2025-03-11 03:15:00,2654.767822265625,2627.71142578125,27.056396484375,1.4007161333333336,1.3575846666666669,0.5265388104095652,18.98947133333333,10.656336166666668,1.4683862333333335,0.5142817000000001,422.7148466666667,418.4537766666666,426.25976666666674,531.3167916666666,15.417724833333336,0.1114166713333333,0.12462501,414.0428383333333,498.53295,469.23875,426.55250666666666,412.84731,263.96766,21.654297,21.21289,22.708984333333333,23.123047,23.595703,-0.0170088437562936,1.38370728957704,-0.0040552566493359,1.3535294100173307,0.000245994955719,0.5267848053652843,0.0253697974965163,19.014841130829847,0.0443321306429336,10.7006682973096,0.0293677246666665,1.497753958,-0.0040373690553445,0.5102443309446555,3.407391085682661,426.12223775234935,-5.4812281757692745,412.9725484908974,0.9999198670259376,427.2596865336927,-0.6686728271864695,530.6481188394802,0.057049588094058,15.474774421427393,-0.0002283398513352,0.1111883314819981,0.0005290482899862,0.1251540582899862,-1.1562762409679976,412.8865620923653,-4.187563221056507,494.3453867789435,-1.3671368588734367,467.87161314112655,1.423970758088899,427.9764774247556,2.4407781366909944,415.2880881366909,-1.3533966567925972,262.6142633432074,0.1784171147919622,21.83271411479196,0.1138235102766422,21.326713510276644,0.2244855458649475,22.93346987919828,-0.2421465737807295,22.88090042621927,-0.3883383565366429,23.20736464346336,2.3372396743711223,202.73228466666663,328.82627,601.4296866666667,31.643852833333334,0.0630091223333333,39.14602216666667,-89.56054666666667,528.627345,82206.5675,2224213.483899536,539.4831461411584,498336.76658497227,6.062006743986388,1.0191624388939822,2025-03-11
2025-03-11 03:30:00,2683.29541015625,2647.126708984375,36.168701171875,1.3575846666666669,1.6030273333333334,0.5205031673301231,20.333696666666665,14.257748166666667,1.4473170666666668,0.5717317333333333,423.11588666666665,417.8235666666666,425.09244999999993,536.1451333333333,15.503906166666669,0.1127291766666666,0.12566147,406.6641166666667,498.57847303030303,474.0485566666666,423.53808,411.72439333333335,263.4749266666667,21.65625,21.21289,49.33463533333333,50.84114566666667,50.595703333333326,-0.0160666874784249,1.3415179791882417,0.0320605466666668,1.6350878800000002,0.0028381640969621,0.5233413314270853,0.0457978198722166,20.37949448653888,0.0487993423255606,14.306547508992228,0.005791060513044,1.4531081271797108,0.0027207658404486,0.5744524991737819,0.4978788759012218,423.6137655425679,-3.981964921258566,413.84160174540807,2.498826300657754,427.5912763006577,2.7750630493704875,538.9201963827038,-0.2602581119070226,15.243648054759644,-0.0012237543879586,0.111505422278708,0.0003093537616202,0.1259708237616202,-3.112949537459258,403.5511671292074,-0.4655729139351479,498.1129001163679,2.2632041241951697,476.3117607908618,2.5888670017624804,426.12694700176246,-1.3695692152499532,410.3548241180834,-1.7972316892470417,261.67769497741966,-0.4331250000000004,21.223125,0.2154050131895424,21.428295013189544,0.2745637444893845,49.60919907782272,-0.0550270691966758,50.78611859747,-0.3428061348949995,50.252897198438326,2.355025415316579,200.13185933333327,325.6971633333333,592.5468766666667,31.7109715,0.063225267,39.096226,-89.62760333333334,533.6123983333333,81424.29083333333,2945010.843282674,714.3125993321806,659831.9773811152,8.103625719402574,1.3479209570059554,2025-03-11
2025-03-11 03:45:00,2662.44384765625,2630.713134765625,31.730712890625,1.1453450666666667,1.2958984333333332,0.5214250835794861,21.721706333333334,15.428978833333332,1.4559244,1.3227204,423.3522133333333,419.85026,423.71028666666666,536.2966683333334,15.159912166666668,0.11306251,0.124549488,403.1075533333333,498.6239960606061,475.1665283333333,420.7383333333333,410.21715666666665,264.2912,21.65625,21.21289,49.30859433333333,49.79427133333333,50.59960933333334,-0.0004632998786773,1.1448817667879894,0.004844254800284,1.3007426881336173,0.0002149885950617,0.5216400721745479,-0.0029767044167563,21.718729628916577,-0.3085795766666663,15.120399256666666,0.0048660281964816,1.4607904281964816,0.0059570008594189,1.3286774008594189,-4.299963432656227,419.0522499006771,-4.892879632250583,414.9573803677494,0.1513412297641707,423.8616278964308,2.903569749410281,539.2002380827437,-0.2660941110927872,14.89381805557388,0.0008582016215486,0.1139207116215486,0.0018783024119944,0.1264277904119944,0.2236768415543224,403.3312301748877,-4.46620041627466,494.1577956443314,-2.682242347875785,472.4842859854575,0.7696238160260123,421.5079571493593,1.421560501551312,411.638717168218,3.743919352245541,268.03511935224554,-0.2439318830172148,21.412318116982785,-0.0631909779738038,21.1496990220262,-0.8017994040141048,48.50679492931923,0.147581765222867,49.9418530985562,0.5860561456208586,51.1856654789542,2.27693484074813,206.106695,329.4250333333333,597.6328333333333,31.74994533333333,0.0628333393333333,39.2326255,-89.48111999999999,534.3332,82356.25833333333,2613222.7879211423,633.8373817983494,585494.6046885893,7.109290982099085,1.1917889993645332,2025-03-11
2025-03-11 04:00:00,2667.562255859375,2630.2724609375,37.289794921875,1.1481119666666666,1.3824869666666668,0.525563813567428,26.271991666666665,19.84580133333333,1.4548893333333333,2.2176738666666664,423.01562,421.4472666666666,421.7050766666666,537.3455216666666,15.459879666666668,0.1127135466666666,0.12500261,401.62062,498.6695190909091,472.2294166666667,425.66999,413.9728766666667,264.47583333333336,21.656901,21.212239333333333,49.446614333333336,49.801432,50.60351533333333,0.0082146988553652,1.156326665522032,0.00034254121654,1.382829507883207,-0.0063889436018222,0.5191748699656057,0.3502303378172975,26.62222200448396,0.1647075124779107,20.010508845811245,0.0063397158214442,1.4612290491547777,0.0060933353949157,2.223767202061582,-2.6573685771419946,420.358251422858,-0.287655917926827,421.1596107487398,-1.5740299652563865,420.13104670141024,1.7279309119942354,539.0734525786609,-0.0088222240766722,15.451057442589995,0.0015492152554552,0.1142627619221219,0.001193162357236,0.126195772357236,-2.972342383021953,398.648277616978,-3.1036043228206154,495.5659147680885,1.1089071222153848,473.33832378888206,0.6888157187799493,426.35880571878,-2.641497083892432,411.3313795827743,2.944186192140819,267.4200195254742,0.2110381870158093,21.86793918701581,-0.3498122305340878,20.862427102799245,0.5782970171736181,50.02491135050696,-0.1957459914359063,49.60568600856409,-0.4280894159354673,50.17542591739786,2.2743279401214918,206.4418513333333,330.37559333333337,610.1601533333334,31.81056883333333,0.0631770895,39.3062435,-89.43033866666667,539.9017583333333,82593.89833333335,3079909.530648194,747.0322859976312,690056.133544592,8.35480764886113,1.397897831248996,2025-03-11
2025-03-11 04:15:00,2665.18994140625,2616.978271484375,48.211669921875,1.3688151,1.5756835666666664,0.5210755794600913,25.61138833333333,19.58700033333333,1.4430226666666668,0.9546863666666666,423.6458333333333,422.81510333333335,419.85741666666667,534.2145866666666,15.677246333333333,0.11305469,0.12498438,403.1557083333333,498.71504212121215,471.7017916666666,426.6340466666666,414.50233,264.24625,21.657552,21.212239333333333,49.80078133333333,49.78124966666667,50.647786,0.0097938216494883,1.3786089216494883,0.0003904098764198,1.5760739765430862,-0.0063343830064325,0.5147411964536588,0.3414238745871003,25.952812207920434,0.162559628992593,19.749559962325925,0.0062880065314721,1.4493106731981389,0.0026231197997553,0.957309486466422,-2.661327554138836,420.9845057791945,-0.2885895253862713,422.5265138079471,-1.5671335052265931,418.2902831614401,1.717862828886041,535.9324494955526,-0.0089462649800609,15.668300068353272,0.0015539041723771,0.1146085941723771,0.0011929883500712,0.1261773683500712,-2.9837033736873195,400.172004959646,-3.103887647684587,495.6111544735276,1.1076681330721954,472.8094597997388,0.690375747443909,427.3244224141105,-2.644875443961155,411.8574545560389,2.9416304346962647,267.18788043469624,0.2110445307609154,21.868596530760914,-0.3498122305340878,20.862427102799245,0.5824391353437477,50.38322046867708,-0.1956666641818714,49.5855830024848,-0.428463931494548,50.21932206850545,2.286521110689504,203.661581,329.3912033333333,606.9257833333332,31.853870666666666,0.0630364653333333,39.31274166666667,-89.37304666666667,535.63654,82347.80083333333,3970124.9925689693,962.9541125745161,889509.6024084578,10.80186226477096,1.8089393619892167,2025-03-11
2025-03-11 04:30:00,2655.78173828125,2641.49951171875,14.2822265625,1.4931640666666668,1.7641601333333334,0.5277232154043738,26.467856333333334,19.44846133333333,1.4528854000000002,1.0384885666666666,424.5052066666667,415.5891933333333,424.6770833333333,536.3884566666667,15.451741666666669,0.114054695,0.1258463633333333,404.7497433333333,498.7605651515152,473.77795,428.8387666666667,416.76489,263.96843666666666,21.657552,21.21289,49.41145733333334,49.858724,50.73828133333333,0.0215478435428082,1.514711910209475,0.0061527556872174,1.7703128890205508,-0.0012299917240118,0.526493223680362,0.0409585816455653,26.5088149149789,-0.1275219251520134,19.32093940818132,-0.0105486629452913,1.4423367370547089,-0.0083075916349002,1.0301809750317663,-5.424481740988199,419.0807249256785,-0.0980772839919268,415.4911160493414,0.0142818918702687,424.6913652252036,4.380883923447868,540.7693405901146,-0.2647070092738364,15.18703465739283,-0.0006397658611191,0.1134149291388808,0.0014125303002694,0.1272588936336028,0.7798601016953057,405.5296034350286,0.1005022564369255,498.8610674079521,-1.2523426218039615,472.52560737819607,0.8268533748668006,429.6656200415335,-3.505428042271433,413.25946195772855,-0.2302350799569126,263.7382015867097,0.045675823830674,21.703227823830677,-0.2185420509173248,20.99434794908268,0.2424949830206841,49.65395231635402,0.0121898207835116,49.87091382078351,-0.1341615103602365,50.6041198229731,2.3161378826248358,202.290911,326.95896,606.7617333333334,31.89933633333333,0.0637630256666666,39.314902,-89.39258,533.03455,81739.73999999999,1167425.4858398435,283.15913852030957,261562.59102536557,3.1999440055151345,0.5377786267836554,2025-03-11
2025-03-11 04:45:00,2650.17138671875,2621.721923828125,28.449462890625,1.3774414,1.6082356666666666,0.5245189398972366,30.457149333333334,22.889739,1.4724818666666666,1.6095254,423.2662766666666,422.0201866666666,421.8554666666666,539.1458033333333,15.354329500000002,0.114054695,0.1255703266666666,402.98919666666666,498.8060881818182,473.68802,432.93237,420.1568833333333,264.47133,21.658203,21.21289,49.147135,49.96419266666667,50.840494666666665,0.0098555425084232,1.3872969425084234,0.0003984753672372,1.608634142033904,-0.0063762417399787,0.5181426981572579,0.4060224224834599,30.863171755816797,0.1899702566117227,23.079709256611725,0.0064163757153323,1.478898242381999,0.0044223716734224,1.6139477716734223,-2.658943193109224,420.6073334735575,-0.2880469605116218,421.732139706155,-1.5745913015541078,420.2808753651125,1.7337200406213924,540.8795233739547,-0.0087619915754011,15.3455675084246,0.0015676489532606,0.1156223439532606,0.0011985812693391,0.1267689079360058,-2.982471042329223,400.00672562433743,-3.104454297412417,495.7016338844058,1.1123322701789675,474.8003522701789,0.700567643081115,433.6329376430811,-2.680956276746599,417.4759270565867,2.9441360603323687,267.4154660603324,0.2110508745060251,21.869253874506025,-0.3498229607146434,20.86306703928536,0.574794492127026,49.72192949212703,-0.1963857270174784,49.76780693964919,-0.4300941846501942,50.41040048201647,2.288384657429844,204.74576066666663,328.5691733333333,604.8164,31.918826000000003,0.063751307,39.353876,-89.33854333333333,540.7996716666667,82142.29333333333,2336904.1259375,566.8162697587355,523585.1928642368,6.374124359293557,1.0734952099022192,2025-03-11
2025-03-11 05:00:00,2668.68896484375,2641.47998046875,27.208984375,1.5532226666666666,1.9173177,0.5263091590483316,28.614607000000003,20.88167933333333,1.4242317666666668,1.9029876666666663,423.0514333333333,420.8313766666667,422.0631466666667,536.2404083333333,15.7918295,0.114054695,0.1260208333333333,404.1340183333333,498.8516112121212,470.597965,431.66387,419.2131933333333,263.7050366666667,21.658203,21.212239333333333,49.40820366666667,49.958333,50.92317666666667,0.011113251000282,1.564335917666949,0.0004750571638556,1.917792757163856,-0.0063980042907785,0.5199111547575531,0.3814596016652416,28.996066601665245,0.1733046401899578,21.05498397352329,0.0062061247255507,1.4304378913922176,0.0052286958329075,1.908216362499574,-2.657593555185656,420.3938397781477,-0.2872355464656948,420.544141120201,-1.5753664749188374,420.4877801917479,1.7243772218397453,537.9647855551731,-0.0090116521883416,15.78281784781166,0.0015676489532606,0.1156223439532606,0.0012028814003232,0.1272237147336565,-2.99094371975508,401.1430746135782,-3.104737622276332,495.7468735898449,1.105076085204871,471.7030410852049,0.6985149666890607,432.3623849666891,-2.6749347363906963,416.5382585969426,2.9356055635278158,266.6406422301945,0.2110508745060251,21.869253874506025,-0.3498122305340878,20.862427102799245,0.5778477897743244,49.986051456441,-0.1963626954255133,49.76197030457449,-0.4307936476984721,50.4923830189682,2.368107319462407,198.13234966666667,326.4177033333333,602.8945333333332,31.946969166666666,0.0640807345,39.340885,-89.36002666666667,538.5333966666667,81604.42583333333,2220373.547430013,538.5517692645428,497476.4258227362,6.096194179942747,1.0195637158709903,2025-03-11
2025-03-11 05:15:00,2688.86181640625,2630.54833984375,58.3134765625,1.5623372333333334,1.8540039,0.5266945635416884,28.77954766666667,20.199647,1.5315725,1.8316836333333333,423.0227833333333,421.5045566666667,420.78125,536.7763199999999,15.192138833333336,0.1133828183333333,0.1241484433333333,406.10127166666666,498.8971342424243,472.5308733333333,432.8997933333333,420.07733666666667,263.5002266666667,21.658203,21.21289,49.337890666666674,49.83789133333333,51.007812666666666,0.0111784653892419,1.5735156987225754,0.0004593697927637,1.854463269792764,-0.0064026894070448,0.5202918741346436,0.3836584157536222,29.16320608242029,0.1676442061683722,20.36729120616837,0.0066738645940116,1.5382463645940117,0.0050327791128519,1.8367164124461848,-2.6574135769386658,420.3653697563946,-0.2876950208202515,421.2168616458465,-1.5705817476832635,419.2106682523168,1.7261005419337607,538.5024205419337,-0.0086694370125375,15.183469396320795,0.0015584142018703,0.1149412325352037,0.0011850092513651,0.1253334525846985,-3.005503107818356,403.0957685588483,-3.105020947140247,495.792113295284,1.1096150142545298,473.6404883475879,0.7005149277838427,433.6003082611172,-2.6804487017341216,417.39688796493255,2.933325586690557,266.4335522533573,0.2110508745060251,21.869253874506025,-0.3498229607146434,20.86306703928536,0.5770254524168124,49.914916119083486,-0.1958892959166007,49.64200203741672,-0.4315096409564205,50.576303025710246,2.329987994949505,202.21516233333327,323.24463,603.4570333333332,32.033581166666664,0.0634362038333333,39.3928425,-89.26302199999999,533.7344683333333,80811.15749999999,4712379.538864746,1142.9880080489627,1055812.3126750684,13.065179924876938,2.168704847779713,2025-03-11
2025-03-11 05:30:00,2658.257568359375,2641.92626953125,16.331298828125,1.3964843666666666,1.6106770666666663,0.5249310127207883,33.47782,24.087583,1.423319233333333,2.7977266000000003,422.34245333333337,421.51172,422.5716166666666,538.9968683333333,15.379638666666668,0.1127213566666666,0.1259375066666666,403.6653616666666,498.9426572727273,469.85462500000006,436.4618266666666,422.7196066666667,264.3597033333333,21.658203,21.211588666666668,49.719401000000005,50.81770733333334,51.09049566666666,-0.0006944486233981,1.3957899180432685,-0.0241232206156598,1.586553846051007,0.0005731602374615,0.5255041729582499,-0.0506983128098923,33.42712168719011,-0.0441253248363615,24.04345767516364,-0.0002641868412389,1.4230550464920944,-0.00898818063192,2.78873841936808,-1.4630817754739385,420.8793715578594,-3.537759428348636,417.9739605716513,-0.0892926702564409,422.48232399641023,0.6782158992954237,539.6750842326287,-0.0012177190196389,15.378420947647028,0.001937387225644,0.1146587438923106,-0.0017119773614164,0.1242255293052502,-1.765068234810542,401.9002934318561,-0.0174723462223482,498.9251849265049,0.077914086461817,469.9325390864619,-1.1288722335949617,435.3329544330717,-3.890597528123294,418.8290091385434,-1.362306958170393,262.9973963751629,-0.0672706924995196,21.59093230750048,0.0871806107046566,21.298769277371324,0.3069087043040852,50.02630970430409,-0.0569991224918453,50.76070821084149,-0.0191349667604256,51.07136069990624,2.3172439438919743,202.558358,328.25796,604.4179800000001,32.1288425,0.0635234425,39.56605783333333,-89.18815,541.5476766666668,82064.49,1340219.709367676,325.07039030373966,300277.2716352734,3.6590402454858784,0.6143610394460143,2025-03-11
2025-03-11 05:45:00,2660.2177734375,2637.23046875,22.9873046875,1.4726562333333335,1.7130534,0.5242048924524049,32.151414333333335,23.282173333333333,1.4234363666666667,2.2634188666666666,422.8294266666667,416.24804666666665,426.87565,536.5878833333333,15.604003833333334,0.1137447966666666,0.1258255233333333,403.7986466666667,498.98818030303033,468.35769166666665,434.9164233333333,421.6163266666667,264.1266033333333,21.658203,21.210938,49.31510466666666,50.60091166666666,51.15820299999999,0.0212518950975344,1.493908128430868,0.0059745137928277,1.7190279137928277,-0.0012217913871931,0.5229831010652117,0.0497537961672307,32.201168129500566,-0.1526592522823868,23.129514081050942,-0.0103348484719005,1.413101518194766,-0.0181066602431174,2.245312206423549,-5.40306801538685,417.4263586512798,-0.0982327705794432,416.1498138960872,0.0143558296753667,426.8900058296754,4.382512715169696,540.970396048503,-0.267315444208446,15.336688389124888,-0.0006380275514942,0.1131067691151724,0.0014122963870225,0.1272378197203559,0.7780275561399321,404.5766742228066,0.1005481218038539,499.0887284248342,-1.2380151915551778,467.1196764751115,0.8385718371811777,435.7549951705145,-3.546233692038697,418.070092974628,-0.2303730340078118,263.8962302993255,0.0456771967910789,21.70388019679108,-0.2185219407822423,20.99241605921776,0.2420221162094549,49.55712678287612,0.0123712761822574,50.61328294284892,-0.1352718618256929,51.0229311381743,2.3309207320685985,200.9160066666667,326.6578866666667,600.8554566666667,32.25225383333333,0.0638099013333333,39.69596366666666,-89.01823,538.0718333333334,81664.47166666666,1877246.0923453777,455.3261794835085,420598.4517743013,5.150323551850991,0.8641136420119506,2025-03-11
2025-03-11 06:00:00,2679.62255859375,2651.088134765625,28.534423828125,1.4454752666666666,1.6622721333333337,0.5248187288509597,26.322851,16.73436333333333,1.398991433333333,1.0273391666666667,423.3020866666666,417.83789,423.8821566666666,533.3768233333334,15.333333499999998,0.11408594,0.1258802133333333,407.9606183333333,499.0337033333333,470.11862333333335,429.65492666666665,417.4421966666667,263.96071666666666,21.658203,21.210938,49.30664133333334,49.827474,51.2194,-0.0085136752258005,1.436961591440866,-0.0029054145144327,1.6593667188189007,0.0009288124518223,0.525747541302782,0.5264570199999987,26.84930802,0.314992843750737,17.049356177084068,0.0032512415753302,1.4022426749086636,0.0093455998121911,1.036684766478858,0.9196597100963118,424.22174637676295,-5.854957294305791,411.9829327056942,2.45876148252745,426.34091814919407,1.2266392967376305,534.603462630071,-0.1318927137358851,15.201440786264111,-0.0005496143179395,0.1135363256820604,3.603416683817251e-06,0.1258838167500171,-4.115711053605423,403.8449072797279,-2.396854802372559,496.6368485309608,1.9608244175749971,472.07944775090834,-0.6746566705804753,428.9802699960862,-2.0707180196186528,415.371478647048,-2.429751396182553,261.5309652704841,0.0553189427625504,21.71352194276255,-0.1375361571524607,21.073401842847534,-0.0084008109863944,49.298240522346944,-0.0634071094487822,49.76406689055121,0.4804374316626862,51.69983743166269,2.29145426778462,204.32723866666663,326.21810666666664,602.2968666666667,32.392991499999994,0.063894536,39.83236683333333,-88.90364533333333,527.0299883333332,81554.52666666666,2327111.429008789,564.4410503894843,521391.13147627836,6.393159923634057,1.0648672790357347,2025-03-11
2025-03-11 06:15:00,2701.82080078125,2656.770263671875,45.050537109375,1.2190755,1.410319033333333,0.5231272408679974,26.549915,16.461301000000002,1.3957871333333334,1.4656075666666668,423.07291333333336,420.4518233333333,422.29948,538.2864333333333,15.210205166666665,0.11408594,0.1259427153333333,409.2551666666667,499.0630995238095,471.7213333333333,432.0021466666667,418.8244133333333,264.71894000000003,21.658203,21.211588666666668,49.19596466666667,50.548828333333326,51.29101533333333,-0.0025672449869285,1.2165082550130717,-0.0062569428726935,1.4040620904606396,0.0018419941393703,0.5249692350073678,-0.1695464778635909,26.380368522136408,0.1316886719310162,16.59298967193102,0.0202935236577899,1.4160806569911233,0.0077766201796349,1.4733841868463018,-2.7076970914045546,420.3652162419288,-0.3644141843512329,420.0874091489821,0.9535224565939302,423.2530024565939,2.5592183149616403,540.845651648295,0.1406158475572141,15.35082101422388,-0.0010400785914784,0.1130458614085215,0.0005209241149253,0.1264636394482586,4.907054422463091,414.1622210891298,-0.7257841780939316,498.3373153457156,1.5485458050961824,473.2698791384295,3.4599121859674256,435.4620588526341,-4.791872716488001,414.0325406168453,-0.6676737352506166,264.0512662647494,-0.1847144246965086,21.47348857530349,-0.027483914001376,21.18410475266529,0.9839192933333364,50.179883960000005,-1.0109765666666704,49.537851766666655,0.6602026864509298,51.95121801978426,2.233094557183857,208.96060166666663,329.5028233333333,600.6211,32.50557566666667,0.0643125041666666,39.98392666666666,-88.79036533333333,535.6669933333333,82375.70583333333,3711069.7925555417,900.1202545212649,831468.082708928,10.093607991550277,1.66741395640852,2025-03-11
2025-03-11 06:30:00,2687.03125,2665.284912109375,21.746337890625,1.2652994666666666,1.4703776,0.5225754448033473,24.249629,15.213521333333333,1.4120017666666669,0.0,423.08007333333336,418.7760466666667,422.33528666666666,535.9784050000001,15.583007833333332,0.1144218766666666,0.12685157,410.58914,499.0924957142857,472.0696283333333,428.77851333333336,416.2378000000001,264.51767,21.658203,21.210938,49.64192666666667,50.108072666666665,51.32552133333333,0.0082555839153086,1.2735550505819753,0.0020590559626065,1.4724366559626063,0.003760253442108,0.5263356982454553,-0.1051817007159314,24.144447299284067,0.0728185560339689,15.2863398893673,0.0064144339140295,1.4184162005806964,0.0,0.0,-4.220206593566786,418.8598667397666,-3.870346375363511,414.9057002913032,0.6208198520224073,422.956106518689,0.2078059580395574,536.1862109580396,0.1808500510015172,15.76385788433485,-0.000456502983168,0.1139653736834986,-3.33231839689252e-05,0.126818246816031,-4.8175175346872265,405.7716224653128,-2.47240858196551,496.6200871323202,-0.2108242436306682,471.8588040897026,-0.1774506080599849,428.6010627252734,0.7907976435955675,417.0285976435956,0.0733472566391242,264.59101725663913,-0.1861277720348333,21.472075227965167,0.2189254509038853,21.429863450903884,-0.2587947409664437,49.38313192570023,-0.3458035968443766,49.76226906982229,-0.3189339633496857,51.00658736998365,2.2608200589773944,205.810895,329.8174233333333,604.81641,32.57702283333333,0.0645976606666666,40.06403733333333,-88.72200466666668,532.68552,82454.35583333332,1793080.282505493,434.9117560396164,401741.0364064749,4.87228397270512,0.8093072192824329,2025-03-11
2025-03-11 06:45:00,2682.498046875,2653.754150390625,28.743896484375,1.1987304666666667,1.3850911333333331,0.5237559902384795,25.72695133333333,17.273183333333332,1.3913252,0.0,423.3736933333333,416.7779933333333,425.17838666666665,537.7048083333334,15.391683,0.11509375,0.1267369866666666,402.57052166666665,499.1218919047619,476.66875333333337,423.2582366666666,412.73147,264.5166733333333,21.658203,21.210938,49.21809933333333,50.71484366666667,51.37434866666666,0.0067178360850457,1.2054483027517124,0.0165610481111568,1.40165218144449,0.005478657001569,0.5292346472400485,0.0287784836583426,25.755729816991675,-0.0271666829084651,17.246016650424867,0.0176245075038672,1.4089497075038673,0.0,0.0,0.4232048511551625,423.7968981844885,-4.278568182099548,412.49942515123377,-0.2907512492481601,424.8876354174185,3.237818744251058,540.9426270775845,-0.0938877827235629,15.297795217276438,0.0002519849293015,0.1153457349293015,0.000512290083041,0.1272492767497076,-0.0263121220629614,402.5442095446037,-3.016359023072823,496.1055328816891,1.4429557165628353,478.1117090498962,3.4418439957585747,426.7000806624252,-1.0794648255743482,411.65200517442565,1.8965856976952296,266.41325903102853,0.2285366194327558,21.88673961943276,0.2418071458375728,21.45274514583757,0.8017318049589406,50.01983113829227,-0.867970937354265,49.8468727293124,-0.8933051183854133,50.48104354828125,2.2350069088677587,208.141755,329.4115,595.4297,32.620330833333334,0.0645742233333333,40.081359000000006,-88.687502,532.51694,82352.875,2367142.514190674,574.1505930811801,530360.1273468785,6.440092435714946,1.0715346659007061,2025-03-11
2025-03-11 07:00:00,2696.142822265625,2666.797119140625,29.345703125,1.3136393,1.4720052,0.5258192019462582,27.286615333333334,19.021214333333333,1.3931360666666668,0.5142817000000001,423.4954433333333,419.8860633333333,421.80534000000006,537.8705916666667,15.421793833333334,0.11509375,0.1264062533333333,401.0548483333334,499.1512880952381,474.29854,424.39014333333336,413.54605,263.9098033333333,21.658203,21.211588666666668,49.47005133333334,50.68098966666667,51.39257799999999,-0.0048641081893674,1.3087751918106325,0.0122795016000214,1.4842847016000214,-0.0029413887604897,0.5228778131857684,-0.3111129865224313,26.975502346810902,0.2245507450015011,19.245765078334838,-0.0028492315892105,1.3902868350774562,-0.0021836358850411,0.512098064114959,-2.595115573630721,420.9003277597026,-6.838380684475396,413.0476826488579,-4.493031058472184,417.3123089415279,-0.51947252858713,537.3511191380795,0.021083386849737,15.442877220183073,0.0006802656096222,0.1157740156096222,-0.0011319438682513,0.1252743094650819,1.1718878742500465,402.2267362075834,-0.7710013542961178,498.380286740942,1.353092171081414,475.6516321710814,2.6005989713198687,426.9907423046532,0.5031381743833094,414.0491881743833,-0.7800962215788445,263.12970711175444,-0.2214322612842849,21.436770738715715,0.1638679446121287,21.3754566112788,0.3657878285524489,49.83583916188579,-0.4771805748938647,50.2038090917728,0.0606964153741458,51.45327441537414,2.251387156074359,206.66994966666667,325.45698,605.0156133333334,32.706933,0.0648828175,40.07053183333333,-88.748698,538.4841016666667,81364.245,2387690.9787597656,579.134624692511,534964.0268672132,6.574927683126823,1.0884328115949062,2025-03-11
2025-03-11 07:15:00,2688.4521484375,2638.007080078125,50.445068359375,1.2926432,1.4765625,0.524128540510721,30.04008033333333,20.988094333333333,1.4148211999999998,0.4759288333333333,423.88216000000006,423.23763333333335,419.1699233333334,537.6947833333334,15.3636885,0.1140625,0.12733855,401.2992716666666,499.1806842857143,473.7753583333333,427.82593,415.9338933333333,264.2720166666666,21.657552,21.210938,49.300781,50.26041733333333,51.51757866666666,0.0092488145091502,1.3018920145091502,0.0003658504761654,1.4769283504761654,-0.0063714959039865,0.5177570446067344,0.4004625007760971,30.44054283410943,0.1741878169206927,21.162282150254025,0.0061651179513455,1.4209863179513451,0.0013076737969455,0.4772365071302789,-2.662812149572801,421.21934785042725,-0.2888779203163949,422.94875541301695,-1.5645674106560818,417.6053559226773,1.7290540255327187,539.4238373588661,-0.0087673323152337,15.354921167684768,0.001567756230739,0.115630256230739,0.0012154591370934,0.1285540091370934,-2.969964125474121,398.3293075411925,-3.1067856973533594,496.0738985883609,1.112537361383488,474.8878956947168,0.6923044433685845,428.51823444336856,-2.6540100288181634,413.2798833045152,2.9419172732450534,267.21393393991167,0.2110445307609154,21.868596530760914,-0.3497907701729801,20.86114722982702,0.5765914407088175,49.87737244070882,-0.1975500467716671,50.06286728656166,-0.4358220968750714,51.08175656979159,2.229985854494344,208.19888233333333,327.18223,601.1015466666666,32.763225500000004,0.0646171936666666,40.144147333333336,-88.66471666666666,538.5533883333334,81795.5575,4126182.489580688,1000.8058700951981,924474.4063830373,11.302256927376984,1.8763610276155795,2025-03-11
2025-03-11 07:30:00,2671.73779296875,2655.396728515625,16.341064453125,1.3735351666666666,1.6443685,0.5235189939451437,33.21533866666667,23.662311666666668,1.3841943333333333,1.0534931,421.4830733333333,421.3183633333333,424.1542933333333,538.0215316666668,15.597981666666666,0.115062505,0.1281718833333333,400.9249883333333,499.21008047619046,470.8700616666666,431.48833,419.2772633333333,264.10633666666666,21.658203,21.210938,49.156251,51.27343733333333,51.550782,0.0198214794560052,1.3933566461226718,0.0057349655788556,1.6501034655788556,-0.0012201927281559,0.5222988012169877,0.0514002019479917,33.26673886861466,-0.1551517873606052,23.507159879306062,-0.0100499319995339,1.3741444013337991,-0.0084276233228808,1.0450654766771192,-5.385863823403099,416.0972095099302,-0.0994293437715327,421.2189339895618,0.0142643104406943,424.168557643774,4.394221854054649,542.4157535207214,-0.267212277215231,15.330769389451437,-0.0006454189596828,0.1144170860403171,0.0014386325043926,0.1296105158377259,0.7724906743580391,401.69747900769136,0.1005928355797323,499.3106733117702,-1.2446561676342751,469.6254054990324,0.8319620556913492,432.3202920556913,-3.526559726217556,415.7507036071158,-0.2303553572821783,263.8759813093845,0.0456771967910789,21.70388019679108,-0.2185219407822423,20.99241605921776,0.2412425152974435,49.39749351529744,0.0125357001123447,51.28597303344568,-0.1363099141639168,51.41447208583608,2.2518152240753917,206.6314363333333,326.86424000000005,610.1133,32.84550333333334,0.0651328166666666,40.2155925,-88.65690000000001,541.11619,81716.06000000001,1335327.4033154298,323.8837611064722,299181.1466468816,3.6612282413870854,0.6116268032038925,2025-03-11
2025-03-11 08:00:00,2646.27001953125,2636.265380859375,10.004638671875,1.3017578,1.5424804666666667,0.5233652569153755,34.32949,24.203720333333333,1.4383235666666667,1.3588459333333336,423.6386766666667,420.40885,422.2994766666666,538.4220233333333,15.320312666666666,0.1147343816666666,0.1254296966666666,401.8338816666667,499.26887285714287,471.61613,433.9639333333333,421.35625,264.7395233333333,21.658203,21.212239333333333,49.06966133333333,49.678386,50.91276033333333,0.0084934602743642,1.310251260274364,0.0021600258342442,1.544640492500911,0.0037659366286074,0.527131193543983,-0.1489026550843561,34.180587344915644,0.1158495739879548,24.319569907321288,0.006534008443314,1.4448575751099808,-0.0042115770682795,1.354634356265054,-4.225778639189116,419.4128980274776,-3.885436814544903,416.5234131854551,0.6207672124263013,422.92024387909294,0.2087533813762547,538.6307767147096,0.177801317740414,15.49811398440708,-0.0004577497680391,0.1142766318986275,-3.294966595360216e-05,0.125396747000713,-4.714790486081995,397.1190911805847,-2.47328232053178,496.7955905366111,-0.2106217132466668,471.4055082867533,-0.1795966016287593,433.7843367317045,0.8005220323917115,422.1567720323917,0.0734087736386754,264.812932106972,-0.1861277720348333,21.472075227965167,0.2189388824167544,21.431178215750087,-0.2558113906283665,48.81384994270496,-0.3428382623794519,49.335547737620544,-0.3163690892241746,50.59639124410916,2.2454705169236324,207.78289966666665,328.93113,600.6914033333334,32.88447016666667,0.0645546933333333,40.315189833333335,-88.55143,541.5441900000001,82232.7825,822709.2758953858,199.54819612972204,184328.65521090815,2.241547100888969,0.3780656772753365,2025-03-11
2025-03-11 08:15:00,2647.997802734375,2629.894287109375,18.103515625,1.3479817333333333,1.6206055,0.5217908561353344,34.912041333333335,24.803554666666667,1.4205692333333335,1.642003433333333,423.4882733333333,418.13151,424.48372,537.8779116666667,15.551595,0.1157578183333333,0.1269244833333333,401.57800333333336,499.29826904761904,469.6771366666667,434.80752,422.07335,264.67993333333334,21.658203,21.21289,49.47005266666667,49.64648400000001,50.396484,-0.0006703290644876,1.3473114042688457,-0.0242719194409082,1.5963335805590917,0.0005697315718834,0.5223605877072178,-0.0528702762709514,34.85917105706238,-0.0454368919772107,24.758117774689456,-0.0002636764049317,1.4203055569284018,-0.0052752200508201,1.6367282132825132,-1.4670511333889067,422.0212221999444,-3.509389233096897,414.6221207669031,-0.0896967125671608,424.3940232874328,0.6768079241353462,538.554719590802,-0.0012313340662721,15.550363665933729,0.0019895761117444,0.1177473944450777,-0.0017253941881768,0.1251990891451565,-1.7559410462065443,399.8220622871268,-0.0174847993008029,499.28078424831824,0.0778846542914948,469.7550213209582,-1.1245935069165398,433.6829264930834,-3.884649555636997,418.18870044436295,-1.3639571777451351,263.3159761555882,-0.0672706924995196,21.59093230750048,0.0871859592448558,21.300075959244857,0.305369522971155,49.77542218963782,-0.0556854327221785,49.59079856727783,-0.0188750379811182,50.37760896201888,2.252151762980143,207.72534766666664,329.85464,602.95313,32.947261166666664,0.0649804733333333,40.3714855,-88.52864666666666,543.2243883333333,82463.66,1492882.1573046877,362.0986784185463,334481.41221556376,4.056106801657406,0.683668075793188,2025-03-11
2025-03-11 08:30:00,2652.73291015625,2637.101318359375,15.631591796875,1.3753255,1.5976562666666665,0.5241593732350207,33.50530166666667,23.530337,1.3662720999999998,0.5234310333333333,423.43815,420.0221333333333,422.2994766666666,536.6900049999999,15.498291,0.116093755,0.12702084,401.4104266666667,499.3276652380952,471.279205,432.5909733333333,420.77173,264.66252000000003,21.658203,21.21289,49.600912666666666,49.73567666666667,50.40104166666666,0.0098404033218171,1.385165903321817,0.0003958540907742,1.5980521207574407,-0.0063718707177229,0.5177875025172978,0.4466571575643314,33.951958824231,0.1952868120536592,23.72562381205366,0.0059535640617573,1.3722256640617572,0.0014381920128775,0.5248692253462108,-2.660022895072132,420.7781271049279,-0.2866832030236992,419.7354501303096,-1.576248585479675,420.72322808118696,1.7258229805684095,538.4158279805683,-0.0088441436127268,15.489446856387271,0.0015956752460374,0.1176894302460374,0.0012124265635134,0.1282332665635134,-2.970786769285553,398.43963989738114,-3.1077004729747277,496.2199647651205,1.1066757989484015,472.3858807989484,0.7000151977693463,433.2909885311026,-2.6848795185060794,418.0868504814939,2.946264417207089,267.6087844172071,0.2110508745060251,21.869253874506025,-0.3498229607146434,20.86306703928536,0.5801015950425921,50.18101426170926,-0.1954875381666241,49.540189128500046,-0.4263765540298365,49.97466511263683,2.244468442088698,207.70545733333336,329.10366,602.7187466666666,32.9927265,0.0654114625,40.45375766666666,-88.42643366666668,533.0939633333334,82275.915,1286103.5179943847,311.9445040565008,288152.4967321115,3.5022703391644017,0.5892636886671819,2025-03-11
2025-03-11 08:45:00,2676.64892578125,2646.09130859375,30.5576171875,1.1168619666666668,1.2493489333333334,0.5260383510923985,35.51884966666667,26.593071666666663,1.3911899333333333,0.4388619666666666,423.64583,417.69466,425.3431,538.872365,15.141276,0.116093755,0.12702344,401.6510076666667,499.3570614285714,475.3493816666667,428.68092,418.31351,264.97316333333333,22.019531333333333,21.972004666666667,49.16471333333334,51.19856866666667,50.39583266666667,0.0072870873105823,1.1241490539772492,0.0017495365615989,1.2510984698949323,0.0037851711940279,0.5298235222864265,-0.1540614504004764,35.36478821626619,0.1272860527714669,26.72035771943813,0.0063198900312257,1.397509823364559,-0.0013601990848362,0.4375017675818304,-4.225849993399379,419.4199800066006,-3.860352152916903,413.83430784708304,0.6252412449001667,425.96834124490016,0.2089279848314618,539.0812929848314,0.1757234910047724,15.316999491004774,-0.0004631731888043,0.1156305818111956,-3.336833323772104e-05,0.1269900716667622,-4.712644791966341,396.9383628747004,-2.473719189814972,496.8833422387564,-0.2122889672102133,475.1370926994565,-0.1774102189177711,428.50350978108224,0.7947412224266941,419.1082512224267,0.0734735589251727,265.0466368922585,-0.1892329806089883,21.830298352724345,0.2267806840467052,22.19878535071337,-0.2563069184889883,48.90840641484435,-0.3533292792160196,50.84523938745065,-0.3131569291678886,50.08267573749878,2.1964195724953286,212.178867,329.37765666666667,599.9765600000001,33.053350333333334,0.0649570356666666,40.499224000000005,-88.38737033333332,534.3243883333333,82344.41416666667,2516249.0856339517,610.3164030876508,563767.5710241557,6.8464579744666025,1.1416371005241548,2025-03-11
2025-03-11 09:00:00,2646.31005859375,2627.541259765625,18.768798828125,1.3317057333333333,1.5655924333333333,0.5201771350707716,35.78380533333333,26.032666000000003,1.4433037333333332,1.0829634,422.92969,419.2630166666667,424.2545533333334,536.7571916666667,15.642740833333336,0.116093755,0.12705469,401.8915886666667,499.3864576190476,470.45677666666666,428.38366,417.86584,264.29151333333334,22.742188,23.492188,49.416667,50.08724,50.408203333333326,-0.0157604165368396,1.3159453167964936,0.0313118486666665,1.596904282,0.002836386330541,0.5230135214013126,0.0805962780828295,35.86440161141616,0.0891008148643699,26.12176681486437,0.0057750022099065,1.4490787355432395,0.005153623025256,1.088117023025256,0.4976597789823245,423.4273497789823,-3.995683246080773,415.26733342058594,2.4939008821331186,426.7484542154665,2.778231035722115,539.5354227023888,-0.2625886760774634,15.380152157255871,-0.0012602792488757,0.1148334757511242,0.0003127835945496,0.1273674735945497,-3.0764165899450404,398.8151720767216,-0.4663274104883612,498.92013020855927,2.246056236716413,472.7028329033831,2.618485500685665,431.0021455006856,-1.3899982605724404,416.4758417394276,-1.8028018414164533,262.4887114919169,-0.4548437599999992,22.28734424,0.2385500073771744,23.730738007377173,0.2750202781480269,49.69168727814802,-0.0542110919258362,50.033028908074165,-0.3415357473708056,50.06666758596252,2.240140469273629,208.60894366666668,328.1666133333334,597.4804733333334,33.057685,0.0652096416666666,40.50139116666666,-88.39453033333332,532.03788,82041.65333333335,1539823.2869401046,373.48425290698805,344998.60893777205,4.205164022427128,0.7092441328700064,2025-03-11
2025-03-11 09:15:00,2688.590087890625,2665.75390625,22.836181640625,1.1404622333333332,1.4430338666666664,0.5211004278712503,37.85555933333333,27.771064666666664,5.3905673,2.6170487,424.08268,414.1425766666666,426.20964,538.5265666666667,15.311279166666669,0.116093755,0.1274010433333333,402.1321696666667,499.4158538095238,472.3311666666667,434.2780833333333,421.92315,264.60744,22.736328666666665,23.492188,61.35546866666667,61.802084,62.18359333333333,0.0058593013417882,1.1463215346751214,0.0240025686615905,1.467036435328257,0.0092937472895627,0.5303941751608131,-0.1364634601040251,37.71909587322931,0.0379885270402837,27.809053193706948,0.0095028056160408,5.400070105616041,0.0259168859045049,2.642965585904505,-2.8309083011729967,421.251771698827,-2.0975217160324746,412.04505495063415,0.2773240677350372,426.4869640677351,1.8404559077349631,540.3670225744016,0.1467700718466904,15.45804923851336,0.0008632812888585,0.1169570362888585,-0.0012649807237309,0.1261360626096024,2.570266719075107,404.7024363857418,2.7131040277976126,502.1289578373214,-0.2125995607056552,472.11856710596106,-1.8894210337626876,432.3886622995706,-0.2155930275438322,421.7075569724562,-1.5560604453467022,263.0513795546533,0.4149809347957713,23.15130960146244,0.2471094873722101,23.73929748737221,-0.4681773272030156,60.88729133946365,-0.7898852435173751,61.01219875648263,0.4764407221313789,62.66003405546471,2.225521962659448,210.260602,327.3243033333333,606.7148466666666,33.049021499999995,0.0654296925,40.425617,-88.45182333333332,542.2715066666667,81831.07583333334,1868709.3115777588,453.2555826726493,418685.7793822064,5.116464315279814,0.8493738686116142,2025-03-11
2025-03-11 09:30:00,2664.662109375,2636.553466796875,28.108642578125,1.4361978999999998,1.9055989333333332,0.5210066377763523,38.268642666666665,24.980054,1.4628411666666663,1.6404041333333332,422.60742,422.16341,423.67448,534.4631583333334,15.729003833333334,0.1147265683333333,0.1281510466666666,402.37275066666666,499.44525,466.0818883333334,431.9759,421.27136,263.93612666666667,22.742188,23.492188,85.44336,85.86523666666666,85.69791666666667,0.028723958,1.464921858,-0.0313521223159423,1.874246811017391,-0.002371117942531,0.5186355198338212,-0.0681518562148397,38.20049081045183,0.4448524327290997,25.4249064327291,0.0107294687376144,1.473570635404281,-0.0001422338503906,1.6402618994829423,1.6502312478693852,424.2576512478694,0.8863094032406593,423.0497194032406,-6.915741489711991,416.758738510288,1.2976327817536912,535.760791115087,-0.006237380437648,15.722766452895684,-8.741667973159728e-05,0.1146391516536017,0.0005369792895929,0.1286880259562596,-1.2321742240723663,401.1405764425943,2.1493520388089,501.5946020388089,-2.128458168134671,463.9534301651987,-1.6534490177808152,430.3224509822192,-0.6756228304781189,420.5957371695219,1.0817236822513223,265.017850348918,0.0460750692550817,22.78826306925508,-0.1287651579474591,23.36342284205254,-1.243049213439761,84.20031078656024,0.3273795814353235,86.19261624810198,0.3107346467191547,86.00865131338583,2.2776378192241595,206.6970313333333,326.0658866666667,606.8671866666667,33.020871,0.06525131,40.41479033333333,-88.48827999999999,529.0690533333333,81516.47166666668,2291317.366308187,555.7591978161246,513371.44379868876,6.297763302341435,1.054867049718282,2025-03-11
