timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-11 09:45:00,2682.989501953125,2671.12890625,11.860595703125,1.3719075333333333,1.8064779,0.5248332637277456,35.216619,22.216954333333334,1.4157828666666668,0.4525559333333333,424.05403,418.3964866666667,424.64128,535.8313899999999,15.269205666666666,0.115062505,0.1278671966666666,402.6133316666667,499.3197535294117,469.85673,432.4743166666667,421.06308999999993,264.1588766666667,22.742188,23.491536666666665,85.45507733333334,85.37825666666667,85.69921866666668,0.008951159835161,1.3808586931684943,0.0025297169185056,1.8090076169185056,0.0037764998453145,0.5286097635730602,-0.1527505381581306,35.06386846184187,0.106340044397303,22.32329437773064,0.006431610674459,1.4222144773411258,-0.0014026418626172,0.4511532914707161,-4.229921771864156,419.8241082281359,-3.866838465391311,414.5296482012754,0.6242095911352976,425.2654895911353,0.2077489583682563,536.0391389583682,0.1772081906846239,15.44641385735129,-0.0004590588645587,0.1146034461354412,-3.358998330185714e-05,0.1278336066833648,-4.723935915604102,397.8893957510626,-2.4735343736318782,496.8462191557799,-0.2098359728558421,469.6468940271442,-0.1789801216162345,432.2953365450505,0.7999650665486797,421.8630550665486,0.0732477679860608,264.23212443465275,-0.1954433977572982,22.5467446022427,0.2424643010683986,23.734000967735064,-0.4454969032778848,85.00958043005545,-0.5892086180212601,84.78904804864541,-0.5325302258075766,85.1666884408591,2.2545074164752275,209.00461266666667,325.59568,611.2734433333334,32.94509683333334,0.0647539125,40.3411705,-88.57031,533.0451333333333,81398.92,965439.6807910156,234.16746646527307,216307.5137979667,2.657375721913346,0.44206642234309484,2025-03-11
2025-03-11 10:00:00,2674.704345703125,2664.6650390625,10.039306640625,1.3598633,1.7403971333333337,0.5215061133000538,32.389450000000004,19.629514,1.4206209,0.4373139666666667,424.01107,419.35612,423.08008,537.1524099999999,15.390136666666669,0.115062505,0.1278723966666666,404.87336,499.1942570588235,471.3199483333333,431.56035,419.9425866666667,264.1295666666667,22.742188,23.491536666666665,85.47330666666666,85.27929533333334,85.70573,0.008872575925503,1.368735875925503,0.0024371801465781,1.7428343134799116,0.0037525589407571,0.5252586722408109,-0.14048781679314,32.248962183206864,0.0939554251648964,19.723469425164897,0.0064535888658632,1.4270744888658633,-0.0013554012478322,0.4359585654188345,-4.22949324760441,419.7815767523956,-3.8757074382537553,415.4804125617462,0.6219146752625875,423.7019946752626,0.2082611353964694,537.3606711353964,0.1786116666856365,15.568748333352303,-0.0004590588645587,0.1146034461354412,-3.359134931221752e-05,0.1278388053173544,-4.750453241719242,400.1229067582808,-2.47291268816565,496.72134437065785,-0.2104894398020178,471.1094588935313,-0.1786018751889742,431.3817481248111,0.7978362560570531,420.7404229227238,0.0732396407101418,264.2028063073768,-0.1954433977572982,22.5467446022427,0.2424643010683986,23.734000967735064,-0.4455919369704588,85.0277147296962,-0.5885256704801947,84.69076966285314,-0.5325706868743652,85.17315931312564,2.245047966513149,209.16711466666663,325.3419633333333,601.58203,32.8519945,0.0647604233333333,40.25023183333333,-88.60156333333333,530.837045,81335.49083333333,816551.9332415771,198.05473221054734,182949.0977848489,2.2493144863382537,0.37534266756447326,2025-03-11
2025-03-11 10:15:00,2689.64697265625,2657.45361328125,32.193359375,1.3098958333333333,1.7202148666666666,0.523360096716868,29.866583666666667,18.41608833333333,1.4458985000000002,0.4658474999999999,422.0416666666667,421.94141,421.74805,536.1808266666667,15.460856333333332,0.115062505,0.12815886,406.3298916666666,499.0687605882353,470.63765666666666,430.14258666666666,418.5916133333333,264.24094,22.742188,23.49088533333333,85.47330666666666,85.226564,85.76106666666668,0.0186666390918728,1.328562472425206,-0.0034528290012529,1.7167620376654136,-0.0003400845249593,0.5230200121919086,-0.2429881485214906,29.623595518145176,-0.1292692132197146,18.28681912011362,0.0257234048594923,1.4716219048594923,-0.0030172754627624,0.4628302245372375,0.3611084062767418,422.4027750729434,0.6739469525182358,422.6153569525182,-2.7335669250713863,419.0144830749286,2.069559838140094,538.2503865048068,0.1791141102026614,15.639970443535994,0.0009571261061599,0.1160196311061599,0.001379211888233,0.129538071888233,-2.863231855320578,403.46665981134606,-1.654069041690832,497.4146915465445,-1.6692580227681333,468.9683986438985,-0.8413807135473235,429.30120595311934,-4.528897607665499,414.06271572566783,2.7625991947322177,267.0035391947322,-0.2496356543032156,22.492552345696783,-0.117982071282384,23.37290326205095,0.6794548823268229,86.15276154899348,0.7988941806330274,86.02545818063302,-1.149377006558737,84.61168966010794,2.25370346044347,209.12394866666668,327.1348533333333,602.4609466666667,32.75456466666667,0.0646054743333333,40.17662266666667,-88.67187666666666,528.2603516666667,81783.71333333332,2632892.4743619785,638.6082657092355,589901.6132835922,7.212947287918763,1.1969362411605409,2025-03-11
2025-03-11 10:30:00,2693.25830078125,2666.32373046875,26.9345703125,1.2578125,1.6853841,0.5274126698322801,31.23588533333333,19.054280666666667,1.461474333333333,1.573962366666667,424.87760333333335,419.94336,421.6334633333333,538.7102483333333,15.456624333333332,0.115062505,0.1274062533333333,407.27043,498.9432641176471,469.5336833333333,432.6878466666667,420.3866166666666,264.5308833333333,22.742188,23.49088533333333,85.48177199999999,85.32487,85.905598,0.0179244268019376,1.2757369268019376,-0.0033829164085803,1.6820011835914197,-0.0003427179267251,0.527069951905555,-0.2541284945504927,30.98175683878284,-0.1337489170156374,18.92053174965103,0.0260005083123677,1.487474841645701,-0.0101944907469821,1.5637678759196845,0.3635348979027526,425.2411382312361,0.6707555622527366,420.6141155622527,-2.732824229706125,418.9006391036272,2.0793229427397364,540.789571276073,0.1790650824581394,15.635689415791472,0.0009571261061599,0.1160196311061599,0.0013711125335584,0.1287773658668918,-2.869859424132017,404.400570575868,-1.6536531073682568,497.2896110102788,-1.66534244925316,467.86834088408017,-0.8463593711863382,431.8414872954804,-4.548318413155016,415.83829825351165,2.765630508574702,267.29651384190805,-0.2496356543032156,22.492552345696783,-0.117982071282384,23.37290326205095,0.6795221759918064,86.1612941759918,0.799815678434129,86.12468567843413,-1.1513140276070717,84.75428397239293,2.097293107908376,210.42564266666668,328.57932,614.9531233333333,32.672286,0.06438412,40.12682466666666,-88.706382,532.6016583333334,82144.83,2212535.6994433594,536.6506986517513,495720.34986558225,6.034711495118832,1.0000737881207653,2025-03-11
2025-03-11 10:45:00,2688.2763671875,2667.110107421875,21.166259765625,1.1954752666666666,1.6253255,0.5269399825751018,29.433191333333337,17.691329666666665,1.4013894333333334,1.0378453333333333,423.8821666666667,419.37044,422.11328333333336,535.9010866666667,15.439209166666664,0.115062505,0.1277682333333333,407.8894449999999,498.8177676470588,468.66625166666665,430.3271266666666,418.56132333333335,264.68952,22.742188,23.491536666666665,85.51106833333334,84.98437666666666,86.09440166666667,0.0085535815232515,1.2040288481899182,0.0004027097451675,1.6257282097451675,-0.0064056728094838,0.5205343097656179,0.3923721000868632,29.8255634334202,0.1468267696970819,17.838156436363747,0.006106588699879,1.4074960220332124,0.0028516094269321,1.0406969427602657,-2.662812191452531,421.2193544752142,-0.2862383942449469,419.084201605755,-1.5755536119016256,420.5377297214317,1.7232860721542238,537.624372738821,-0.0088104283973589,15.430398738269306,0.0015815010116225,0.1166440060116225,0.0012195605072877,0.1289877938406211,-3.018737147910372,404.8707078520896,-3.104526987716156,495.71324065934266,1.100539962299763,469.7667916289664,0.6963518594895959,431.0234785261562,-2.6707752544508594,415.8905480788825,2.9465649854147387,267.63608498541475,0.2216138922319821,22.96380189223198,-0.3874002509073442,23.10413641575932,1.0000845643168788,86.51115289765022,-0.3340335889775048,84.65034307768916,-0.7283308655934349,85.36607080107323,2.081397186438586,210.167081,328.95480333333336,606.3047,32.577019166666666,0.0642513058333333,40.08785066666666,-88.73763000000001,526.1173066666668,82238.70083333334,1740685.7046258545,422.20344727345935,390001.9903499126,4.742317016173429,0.7873543071678057,2025-03-11
2025-03-11 11:00:00,2695.49853515625,2680.399169921875,15.099365234375,1.3899739999999998,1.8564453,0.5320981892499386,25.994778,13.866206666666663,1.4412172333333333,0.46875,423.02279,421.00325,422.9511733333334,535.5771233333332,15.607747333333334,0.115062505,0.1274114633333333,411.26015500000005,498.69227117647057,469.33767166666667,429.39425666666665,417.8565433333333,263.9232333333333,22.74088533333333,23.49088533333333,85.50586,84.89974,86.22981666666665,0.0028155680899231,1.392789568089923,0.0188381074444907,1.8752834074444904,0.0031158540305936,0.5352140432805322,0.0875213263561924,26.082299326356196,-0.1135088192726652,13.752697847394,0.0211368416914585,1.462354075024792,-0.000732709441276,0.4680172905587239,3.921550971129762,426.94434097112975,-2.778285772562242,418.22496422743774,-3.683712314926481,419.2674610184069,5.021434693599986,540.5985580269332,-0.1654277806021955,15.44231955273114,-0.0002144501185341,0.1148480548814658,-0.0010543923052281,0.1263570710281051,0.9753238835398292,412.2354788835399,0.2103284151992852,498.90259959166985,1.2583241067026734,470.5959957733693,-0.3778853627264311,429.0163713039402,-1.822523431296588,416.03401990203673,1.445078528237616,265.36831186157093,0.4548177066666667,23.19570304,0.0279843915885749,23.51886972492191,-0.9382880157254476,84.56757198427455,-0.0600373535135361,84.83970264648646,0.0315253315868204,86.26134199825347,2.1026544233949647,208.42316933333333,326.78642333333335,595.92188,32.5337205,0.0640963566666666,39.95577783333333,-88.86719000000001,525.1505316666667,81696.60583333333,1233566.8898862712,299.2017409968496,276381.6242110199,3.383024562548624,0.5601696694485399,2025-03-11
2025-03-11 12:15:00,2681.194091796875,2660.501220703125,20.69287109375,1.1736653666666668,1.6022135333333332,0.5284470155263826,31.343159,21.160303666666668,5.1234342,3.370071166666667,422.60742,421.49739666666665,421.64778666666666,539.0475933333333,15.299234833333331,0.1144192766666666,0.1261484433333333,408.6155983333333,498.0647888235295,467.65769166666666,437.1874866666667,424.0013,264.82490333333334,22.74088533333333,23.488932,91.01171800000002,90.52799466666666,90.84895666666668,0.0023774076023252,1.176042774268992,0.0162583140424068,1.61847184737574,0.0030944735324209,0.5315414890588036,0.1055286891803035,31.448687689180304,-0.1732183244050702,20.9870853422616,0.0751401073324231,5.198574307332423,-0.0052678036513897,3.364803363015277,3.917700363868448,426.5251203638685,-2.781546746565539,418.7158499201011,-3.672360409983753,417.9754262566829,5.053972936370087,544.1015662697034,-0.1621578315779679,15.137077001755364,-0.0002132512884519,0.1142060253782147,-0.0010439401957043,0.1251045031376289,0.9690521860582636,409.5846505193916,0.2100637682888191,498.2748525918183,1.253819973622342,468.911511640289,-0.3847437393806103,436.8027429272861,-1.8493244068545776,422.1519755931454,1.450015509116838,266.2749188424502,0.4548177066666667,23.19570304,0.0279820646075279,23.51691406460753,-0.9987058698665124,90.0130121301335,-0.0640174071048278,90.46397725956184,0.0332140736690291,90.8821707403357,2.0774753396540167,209.28263966666665,329.7700666666667,602.1211,32.52722583333333,0.0636028675,40.029393000000006,-88.85482,533.84643,82442.51666666668,1705972.3700276695,413.783725381815,382224.4406469439,4.636253914862423,0.7717781848415946,2025-03-11
2025-03-11 12:30:00,2681.806640625,2639.21240234375,42.59423828125,1.2848307333333333,1.6829426666666667,0.5289309741209021,32.239452,22.23624433333333,1.413455,1.4790817,423.6458333333333,422.44270666666665,423.10872,534.3231433333333,15.708007833333332,0.11509375,0.1268593833333333,404.7881841666666,497.9392923529412,469.0702133333333,426.59647,416.23053,264.46248,22.739583,23.489583,91.01953133333332,90.46093666666668,90.76171833333336,-0.006366050477935,1.2784646828553985,-0.009958970681926,1.6729836959847406,0.010578619482418,0.5395095936033201,0.5856580542802234,32.82511005428022,-0.15613439191468,22.08010994141865,-0.0117564713287705,1.4016985286712296,0.0269402424319193,1.5060219424319194,1.6931927656895027,425.3390260990228,-0.5446630741402032,421.8980435925265,-7.43085441749281,415.6778655825072,1.778146674509344,536.1012900078426,0.0460698373048398,15.754077670638171,0.0012455414901866,0.1163392914901866,0.0013652290004138,0.1282246123337472,0.3991352537144621,405.1873194203811,1.7678484724702344,499.7071408254114,-2.9731706471478674,466.09704268618543,4.061228535515852,430.6576985355158,-2.688380573817198,413.5421494261828,1.913820329178975,266.37630032917895,-0.2632149627931319,22.476368037206868,-0.1865231728148337,23.30305982718517,0.5487903804415311,91.56832171377484,-1.3770997120180084,89.08383695464866,-0.1471560642412868,90.61456226909206,2.099743092290458,206.3741433333333,329.47575666666665,589.24219,32.49041883333334,0.0639869791666666,39.93412583333333,-88.90429999999999,531.4480249999999,82368.93916666666,3508442.221838786,850.9729221556846,786069.2173828706,9.543272322499204,1.5882665676196301,2025-03-11
2025-03-11 12:45:00,2681.256103515625,2666.29931640625,14.956787109375,1.2760416666666667,1.5955403333333331,0.5304437248632939,31.25913966666667,20.035471333333334,1.4277048,0.5049666666666667,423.8391933333333,418.5039033333333,422.08463666666665,535.1362216666666,15.356689333333334,0.11509375,0.1262448,400.96077,497.81379588235296,471.59852,425.44981,415.32258666666667,264.64886666666666,22.74088533333333,23.490234,91.00585666666666,90.10156333333332,90.75065,0.0091300311493125,1.2851716978159793,0.0003953298222669,1.5959356631556003,-0.0064482655666272,0.5239954592966667,0.4167137072909952,31.675853373957665,0.1662816526885784,20.201752986021912,0.0062212585531671,1.4339260585531672,0.0013874588637676,0.5063541255304344,-2.6625422345520064,421.1766510987813,-0.2856469456344257,418.2182563876989,-1.5754466871472914,420.50918997951936,1.7208265115481254,536.8570481782148,-0.0087633382209713,15.347925995112362,0.0015819304651539,0.1166756804651539,0.0012050191844538,0.1274498191844538,-2.967458918319778,397.9933110816802,-3.0982784985070566,494.7155173838459,1.107425626606812,472.7059456266068,0.6884594252931606,426.1382694252932,-2.6501093752527254,412.67247729141394,2.946112426172704,267.59497909283937,0.2216011982453594,22.96248653157869,-0.3873787685581611,23.10285523144184,1.0643482099882675,92.07020487665493,-0.3541468414926072,89.74741649184072,-0.7677212244714013,89.98292877552859,2.0693994234380195,209.0884036666667,329.33706666666666,603.8085933333333,32.44711666666666,0.0639453151666666,39.934129166666665,-88.92252833333333,529.5636533333334,82334.26666666666,1231456.0983398438,298.689768350088,275908.6997180268,3.3510798223910028,0.5578276200383795,2025-03-11
2025-03-11 13:00:00,2723.550537109375,2663.317138671875,60.2333984375,1.4628906,1.8714192666666667,0.5317528472358433,28.51822,16.993200333333334,1.4598311666666666,0.0,422.52864666666665,425.07096666666666,419.70703333333336,534.7220599999999,15.659423833333337,0.1136822966666666,0.12720573,404.1634666666667,497.6882994117647,469.84084,425.26500333333337,415.10055,264.26242666666667,22.739583,23.490234333333333,90.97395833333331,90.08463666666668,90.73763,0.0104669283887306,1.4733575283887306,0.0004636848286578,1.8718829514953248,-0.0064641797311686,0.5252886675046746,0.380174672376306,28.898394672376305,0.1410327408266987,17.134233074160033,0.0063612499809519,1.4661924166476186,0.0,0.0,-2.654309428560396,419.8743372381063,-0.2901292493071423,424.7808374173595,-1.5665721938124193,418.14046113952094,1.7194947004180676,536.441554700418,-0.0089360945200063,15.650487738813329,0.0015625304453601,0.1152448271120268,0.0012141913569704,0.1284199213569704,-2.991161663069988,401.1723050035967,-3.097497437355912,494.5908019744088,1.1032981754108846,470.9441381754109,0.6881603726469052,425.9531637059803,-2.6486925935248,412.4518574064752,2.941810515870543,267.2042371825372,0.2215885075069401,22.96117150750694,-0.3873787740551826,23.10285555927815,1.063975146811572,92.0379334801449,-0.35408031073203,89.73055635593464,-0.7676110794714219,89.97001892052859,2.0967994686671494,206.70506966666667,328.99540333333334,609.9375,32.41031066666666,0.0640468783333333,39.92546566666667,-89.00390666666665,527.9473183333334,82248.85083333333,4954127.803270671,1201.62406758189,1109976.199947419,13.49533991905422,2.2115763088218063,2025-03-11
2025-03-11 13:15:00,2701.244384765625,2673.98828125,27.256103515625,1.4554036333333336,1.7794596333333337,0.5320494876028533,26.078633666666665,14.586521,1.5117254333333332,0.4871949666666667,423.5169333333333,418.8834633333333,422.6289066666666,533.3758716666666,15.264729999999998,0.1140156299999999,0.1268776066666666,407.1173366666666,497.5628029411765,470.93162666666666,424.7899933333333,414.1553733333333,264.3970333333333,22.74088533333333,23.490885666666667,90.92448,90.056638,90.80989333333332,0.0029481040853798,1.4583517374187134,0.0180569024930965,1.79751653582643,0.0031155688440878,0.5351650564469411,0.0878036584141597,26.166437325080825,-0.1194053150805931,14.467115684919406,0.0221709124941666,1.5338963458275,-0.0007615410172135,0.4864334256494531,3.9261318313446623,427.443065164678,-2.764296870726298,416.11916646260704,-3.680905518862232,418.9480011478044,5.000796318645598,538.3766679853122,-0.1617921120492944,15.102937887950704,-0.0002124989836458,0.1138031310163541,-0.0010499743796608,0.1258276322870057,0.9654989841019984,408.08283565076863,0.2098520507603893,497.7726549919369,1.26259760129426,472.1942242679609,-0.3738334135147738,424.41615991981854,-1.806380405284869,412.34899292804846,1.4476727606514146,265.8447060939848,0.4548177066666667,23.19570304,0.0279843919856688,23.518870058652336,-0.997748574425998,89.926731425574,-0.0636840844488517,89.99295391555115,0.0331997922454547,90.8430931255788,2.0647697513591927,208.11932833333333,328.02454,606.4921933333334,32.42979316666667,0.0638020858333333,39.89082933333333,-89.045575,526.0034216666667,82006.135,2235167.7044763183,542.1400931577397,500791.06825259887,6.10675126016607,1.0090202748534318,2025-03-11
2025-03-11 13:30:00,2697.78173828125,2664.106689453125,33.675048828125,1.2018229,1.4593098666666666,0.5895452983028131,35.67935133333334,25.880572333333333,3.1993256,2.6994890666666667,422.55013333333335,420.86003,422.4068933333333,539.212755,15.398356,0.1140156299999999,0.12666146,401.30994166666665,497.4373064705883,469.797045,435.37446,421.8726033333333,264.88471,22.740234,23.491536666666665,90.82877666666668,90.04752666666667,91.02083,0.024036458,1.225859358,-0.0240094915232573,1.4353003751434092,-0.0026830395879536,0.5868622587148594,-0.0635406393450708,35.615810693988266,0.4608891383062961,26.34146147163963,0.0234660226884848,3.2227916226884847,-0.0002340634946214,2.6992550031720453,1.6500075503124094,424.20014088364576,0.8835730269403257,421.7436030269403,-6.895050364529084,415.5118429688042,1.3091644135204206,540.5219194135204,-0.0061062611150735,15.392249738884926,-8.687497549084156e-05,0.1139287550245091,0.0005307376145473,0.1271921976145473,-1.2289196153724902,400.08102205129416,2.1407108964239114,499.5780173670122,-2.145424190095582,467.6516208099044,-1.666457488146591,433.7080025118534,-0.6765870871574293,421.1960162461759,1.0856113844359925,265.970321384436,0.0460711105029467,22.786305110502948,-0.1287615878653731,23.36277507880129,-1.321397466031243,89.50737920063543,0.3433254566555348,90.3908521233222,0.3300351578457423,91.35086515784576,1.8168417860532595,208.92717266666665,329.75993,605.4140699999999,32.414641833333334,0.0635585956666666,39.88433116666667,-89.05404,537.07801,82439.9825,2776170.4360772707,673.3603459921683,622003.1524033456,7.544920966029385,1.2482495655700927,2025-03-11
2025-03-11 13:45:00,2665.1142578125,2658.10693359375,7.00732421875,1.355468733333333,1.6689453,0.5800339350035348,36.74814633333333,26.992459,1.4781828333333331,0.4450002,422.8294266666667,416.2050766666666,425.45052333333336,531.2871433333333,15.551595083333332,0.1140156299999999,0.1259713633333333,401.3380525,497.31181,463.8218516666667,430.5337533333333,418.6596466666667,265.10393,22.739583,23.488281,90.80078,90.05664,91.26106666666664,-0.0079952072499849,1.347473526083348,0.0054815547153097,1.6744268547153098,0.0029934163732012,0.5830273513767361,0.1399718606990276,36.88811819403236,0.0499979512089865,27.042456951208987,-0.0079544686008903,1.470228364732443,0.0072090576100204,0.4522092576100205,0.4745878257187428,423.3040144923854,-0.7782126802029552,415.4268639864637,1.2236411567578216,426.6741644900912,-1.9912936747992944,529.295849658534,-0.0337912669097697,15.517803816423562,-0.0022803126,0.1117353173999999,0.0001662284115023,0.1261375917448356,1.420041022332896,402.7580935223329,0.6350368978368124,497.9468468978369,-2.2639728844756632,461.55787878219104,-2.556834926286342,427.976918407047,-1.1515193437149946,417.5081273229517,-1.3991013080396897,263.7048286919603,0.0384577689704208,22.77804076897042,-0.0799236750893044,23.408357324910696,0.3911888311349827,91.19196883113496,-0.4305455382223471,89.62609446177765,0.179231811408087,91.44029847807474,1.8974045803594213,206.026294535,331.84372666666667,598.9687466666667,32.384328499999995,0.0635091175,39.97093783333333,-88.97265666666665,530.5203083333333,82960.93166666667,581334.1456778971,141.00264032198453,130248.36894462677,1.5699964589110322,0.2629277224497513,2025-03-11
2025-03-11 14:00:00,2675.260009765625,2666.326904296875,8.93310546875,1.3092448,1.7488606666666666,0.5391235143079494,31.18852933333333,20.495279333333333,1.4857549,0.0,423.9895866666666,419.6282533333333,424.06836,527.82966,15.576253416666669,0.1140156299999999,0.1263411566666666,401.36616333333336,493.7970383333333,463.827715,427.41694666666666,415.7924666666667,264.49829,22.738281,23.488281,90.8125,90.05989666666666,91.44140666666664,-0.00625525151774,1.30298954848226,-0.0079888093111994,1.7408718573554671,0.0052547783358656,0.544378292643815,0.433838005901638,31.62236733923497,0.0873976413441006,20.582676974677437,0.0051503822399512,1.4909052822399511,0.0,0.0,-1.3227975460313246,422.6667891206353,-5.458464554277271,414.169788779056,-2.5666211915485064,421.5017388084515,0.5206753590238122,528.3503353590238,-0.1659444642699679,15.4103089523967,4.541444147974916e-05,0.1140610444414797,-0.000559435257712,0.1257817214089545,-0.0144461159770798,401.3517172173563,0.6012852910690185,494.3983236244024,-0.1008611775912982,463.7268538224087,-0.1446309448598981,427.2723157218068,-1.677207770394716,414.115258896272,-2.263798333674572,262.2344916663254,-0.1052659321218136,22.633015067878187,0.0307758916560665,23.519056891656067,0.2701772415203862,91.0826772415204,-0.4938394247775193,89.56605724188914,-1.221581579611012,90.21982508705564,2.042725172011139,203.08944566666668,329.32353333333333,598.4882666666666,32.358342666666665,0.0634075556666666,39.86267566666667,-89.069662,529.4450416666666,82330.88333333333,735470.4641520182,178.38841584531568,164782.73136879347,2.0014692506290386,0.33391541144191866,2025-03-11
2025-03-11 14:15:00,2715.926513671875,2676.947509765625,38.97900390625,1.1912435,1.6070963333333337,0.5202165453797888,30.954022666666663,19.466273333333334,1.4544709333333332,0.4899710333333333,423.54558,420.68099,422.5572866666666,532.21641,15.149495333333334,0.1140156299999999,0.12579688,400.15418666666665,495.83526666666666,470.0292616666666,423.39108333333337,413.4614466666667,263.9736966666667,22.738932,23.488281,90.80664,90.05013133333334,91.608072,-0.0044109043204483,1.1868325956795516,0.0134064349749276,1.6205027683082611,-0.0029100479669385,0.5173064974128503,-0.3529275551059463,30.60109511156072,0.2298047907352938,19.696078124068627,-0.0029746732052939,1.4514962601280392,-0.0020804129935351,0.4878906203397982,-2.595422803487679,420.9501571965123,-6.85132708026606,413.829662919734,-4.501040724086295,418.0562459425804,-0.5140117503013926,531.7023982496986,0.0207111231120595,15.170206456445394,0.0006738933438906,0.1146895233438906,-0.0011264870463777,0.1246703929536222,1.16925612826725,401.3234427949339,-0.7658793460527704,495.0693873206139,1.3409126541699266,471.37017432083655,2.594476881895502,425.9855602152289,0.5030352422753026,413.964481908942,-0.7802850851499556,263.1934115815167,-0.2324815743923736,22.50645042560763,0.181456296858645,23.66973729685865,0.6714358034507057,91.47807580345072,-0.8478558473606483,89.20227548597269,0.1081923072576103,91.7162643072576,2.053668889474487,210.20136,326.4921266666667,599.9999933333334,32.34319133333334,0.0636328158333333,39.78906416666667,-89.13802333333335,531.7210366666667,81623.03166666668,3181584.470174968,771.6935501508584,712836.4830808524,8.7332762398724,1.4352009787463362,2025-03-11
2025-03-11 14:30:00,2705.301513671875,2662.089599609375,43.2119140625,1.1811523666666666,1.6142578333333333,0.5053525353148116,32.76289433333333,20.687235666666663,1.4876087333333334,0.0,423.38802,418.31054666666665,424.8346333333333,533.9546983333335,15.449951333333331,0.112976566,0.12614844,400.34222,497.873495,469.120925,423.2498333333333,413.7787666666666,263.83654333333334,22.738281,23.488281,90.814455,90.03320466666666,91.72721166666668,-0.0004777841753567,1.18067458249131,0.0060343280436774,1.6202921613770107,0.0002083617282705,0.5055608970430822,-0.0044897693933947,32.75840456393993,-0.4137447133333332,20.273490953333333,0.0049719243950665,1.4925806577284,0.0,0.0,-4.30032711885525,419.0876928811448,-4.874936015857031,413.4356106508096,0.1517428249403565,424.9863761582737,2.890890063617803,536.8455883969513,-0.2711850188360376,15.178766314497295,0.0008575492631305,0.1138341152631305,0.0019024158422983,0.1280508558422983,0.2221424098108855,400.5643624098109,-4.459478140219403,493.4140168597806,-2.64811584208843,466.4728091579116,0.7742179070817201,424.024051240415,1.4339028524638593,415.2126695191305,3.7374787371476823,267.574022070481,-0.2561196745006455,22.482161325499355,-0.0699691294921862,23.41831187050781,-1.4767197661857097,89.33773523381429,0.266843131098966,90.30004779776564,1.0624053589777844,92.78961702564446,2.1076241480875653,207.17945200000003,325.60245000000003,601.3476566666667,32.341020666666665,0.0632799515,39.75225816666667,-89.20507666666667,533.2060466666667,81400.6125,3517476.2719848636,853.1641316913172,788093.3033672204,9.681663063250541,1.5973049157041632,2025-03-11
2025-03-11 14:45:00,2701.914306640625,2676.261474609375,25.65283203125,1.2128906333333334,1.7600911333333336,0.5115383462630103,35.09495166666667,22.144226333333336,1.4529792333333331,0.0,423.43815,422.34961,422.3782566666667,533.7133166666667,15.60205075,0.11398438,0.12548438,400.53025333333335,499.9117233333333,468.33688000000006,426.2991300000001,416.11820333333327,264.05322666666666,22.740234,23.488932,90.86393266666666,90.01692666666668,91.79883,0.0086781878306294,1.2215688211639628,0.0004361008621203,1.760527234195454,-0.0062184449539247,0.5053199013090856,0.4678486859256026,35.56280035259227,0.1837829762502494,22.328009309583585,0.0063313925140191,1.4593106258473525,0.0,0.0,-2.660022895072132,420.7781271049279,-0.2882718061301261,422.06133819386986,-1.5765426347750804,420.8017140318916,1.716250905285051,535.4295675719518,-0.0089033544076606,15.59314739559234,0.0015666824938251,0.1155510624938251,0.0011977608998492,0.1266821408998493,-2.964272720024155,397.5659806133092,-3.111335516144095,496.8003878171892,1.0997665191932242,469.4366465191933,0.6898337880155054,426.9889637880156,-2.6551860825042013,413.46301725082907,2.9394816688691776,266.99270833553584,0.2215948512520462,22.961828851252047,-0.3873572972030175,23.101574702796984,1.0626883546680972,91.92662102133475,-0.3538141745879954,89.66311249207868,-0.776588489147386,91.0222415108526,2.1232592631935145,205.80582166666665,326.9894033333333,606.38672,32.328032666666665,0.0632721368333333,39.767412166666674,-89.13216333333332,527.6202166666667,81747.35083333333,2097051.0599271646,508.63989073778026,469845.9262712098,5.747537033085423,0.9494317406070873,2025-03-11
2025-03-11 15:00:00,2687.177490234375,2664.482666015625,22.69482421875,1.1998698,1.7045898666666666,0.5348093180331824,38.821574,25.941022333333333,1.421647833333333,0.5208333333333334,423.5885433333333,421.30403666666666,421.73372666666666,535.7128266666666,15.334310083333335,0.11398438,0.1258906333333333,400.7182866666666,498.479575,468.296545,432.37763666666666,420.76472,264.24744333333336,22.738932,23.488932,90.86067833333334,90.001952,91.85611833333331,0.0085850242474732,1.2084548242474733,0.0004223492160926,1.7050122158827592,-0.0065013352944717,0.5283079827387107,0.5175280636934048,39.3391020636934,0.2152939651008587,26.15631629843419,0.00619486517291,1.4278426985062431,0.0014310545083088,0.5222643878416422,-2.6609676604645074,420.9275756728688,-0.2875581572806709,421.016478509386,-1.5741369024525511,420.1595897642141,1.7226806883548988,537.4355073550215,-0.0087505674386338,15.3255595158947,0.0015666824938251,0.1155510624938251,0.001201638628361,0.1270922719616943,-2.965664330460129,397.7526223362065,-3.102422154512624,495.3771528454873,1.0996718030082775,469.3962168030083,0.6996699781089433,433.0773066447756,-2.6848347887771524,418.0798852112228,2.941643719068906,267.1890870524023,0.221582163761834,22.96051416376184,-0.3873572972030175,23.101574702796984,1.062650293998317,91.92332862733166,-0.35375531622077,89.64819668377923,-0.7770731299671922,91.07904520336614,2.08646915513268,206.48670833333333,326.77627666666666,610.67578,32.304220666666666,0.0634869831666666,39.71328433333333,-89.20703333333334,538.3538216666666,81694.06916666667,1854032.5394519044,449.6957305006487,415397.4371353643,5.084793074609844,0.8445599258413914,2025-03-11
2025-03-11 15:15:00,2711.389892578125,2696.749267578125,14.640625,1.6341146,2.1795248,0.5309350471898243,35.366305000000004,23.04546566666667,1.457375,0.0,422.79362,419.59960666666666,423.9824233333334,530.4196816666666,15.786458499999998,0.11398438,0.1263359466666666,400.90632,497.0474266666666,464.87650500000007,430.12671,418.85428666666667,263.13867,22.739583,23.488932,90.86914,90.002605,91.92317633333334,-0.0078073999849463,1.6263072000150536,-0.0099560864670924,2.169568713532908,0.0051749662362736,0.536110013426098,0.4919516105849482,35.85825661058495,0.0982723538521064,23.14373802051877,0.0050520030705931,1.4624270030705933,0.0,0.0,-1.319066270968051,421.4745537290319,-5.458091922517269,414.1415147441494,-2.566101070524155,421.4163222628092,0.523230275057017,530.9429119417237,-0.1681839225663548,15.618274577433644,4.540199405217438e-05,0.1140297819940521,-0.0005594121879716,0.125776534478695,-0.0144295651296602,400.89189043487033,0.6052432141495387,497.6526698808162,-0.1010892411395047,464.77541575886056,-0.1455478847105382,429.9811621152895,-1.68955842296117,417.1647282437055,-2.252161564716914,260.8865084352831,-0.105271959677001,22.634311040323,0.0307767446391125,23.519708744639114,0.2703457517910976,91.1394857517911,-0.4935252684797717,89.50907973152023,-1.2280176239794116,90.69515870935392,2.1289650615532656,202.04673666666667,323.1905,604.8398533333333,32.30205166666667,0.0634895855,39.66132066666667,-89.29297000000001,531.4418800000001,80797.625,1182927.728515625,286.9192086356619,265035.88059302,3.2802434550894284,0.5399675288336699,2025-03-11
2025-03-11 15:30:00,2716.0087890625,2695.91162109375,20.09716796875,1.4611002333333332,1.9824218666666664,0.5346872950886398,35.39509133333333,23.366708666666668,1.4656129,0.4279082666666667,423.16601666666674,419.0983033333334,423.38802,533.7581566666667,15.144694083333333,0.11398438,0.1250208433333333,401.69651833333336,497.1152845045045,468.90265166666666,433.21805,421.30185666666665,263.4804066666666,22.738281,23.488281,90.88997333333332,90.03906333333333,91.53645666666668,0.0208213737601408,1.481921607093474,-0.0039791329830838,1.9784427336835828,-0.00034744504958,0.5343398500390597,-0.2879669066212855,35.10712442671205,-0.1640194155350016,23.202689251131662,0.0260741359051099,1.49168703590511,-0.0027715445791305,0.4251367220875361,0.3620704255953342,423.52808709226207,0.6694057934182069,419.7677091267516,-2.744196417608748,420.6438235823913,2.060208775431988,535.8183654420986,0.1754513687045502,15.320145452037885,0.000948157923317,0.114932537923317,0.0013454413795679,0.1263662847129012,-2.83058246772282,398.86593586561054,-1.647594614579873,495.4676898899246,-1.6631043056254953,467.2395473610412,-0.847396475794767,432.3706535242052,-4.558220733494011,416.74363593317264,2.754647933378692,266.2350546000453,-0.2495927680821807,22.48868823191782,-0.1179689911180297,23.37031200888197,0.7225137126930861,91.61248704602642,0.8440054409168596,90.8830687742502,-1.2267792676069718,90.3096773990597,2.061100947415176,208.07320033333332,323.26492333333334,651.0586,32.28689633333333,0.063134117,39.708953,-89.19075666666667,531.5072766666666,80816.23083333333,1624177.3656587729,393.9443409814481,363898.20609479304,4.502786164888801,0.7399522435156425,2025-03-11
2025-03-11 15:45:00,2706.4873046875,2659.477294921875,47.010009765625,1.3227539333333334,1.8276367333333332,0.5301045822132106,40.23815666666667,27.92744533333333,1.4262057666666663,0.9729555666666666,423.6028666666666,417.95248,425.09960666666666,537.0875366666667,15.214436666666666,0.11398438,0.1249895886666666,401.4893333333333,497.1831423423423,467.26503,436.7798066666667,424.90663,264.5643733333333,22.738932,23.488281,90.89192666666668,90.05208333333333,90.743488,-0.0006333850423418,1.3221205482909917,0.0147113396025939,1.8423480729359276,0.0057675048129114,0.535872087026122,0.1357351121689731,40.37389177883564,-0.0520719177926238,27.87537341554071,0.0020227579517686,1.4282285246184352,-0.0162001865871431,0.9567553800795234,-3.686410505036236,419.9164561616304,-2.908301906183226,415.0441780938168,2.0780124782929192,427.1776191449596,1.9017403997200968,538.9892770663868,-0.2327644478172708,14.981672218849395,-0.0004975241264605,0.1134868558735394,-0.0006191198900695,0.124370468776597,0.0434344516694409,401.5327677850028,3.618493170905708,500.801635513248,3.688569045542693,470.9535990455427,-1.8043380865861425,434.9754685800805,-3.3350603789937168,421.5715696210063,-2.3891860827775417,262.1751872505558,0.2874709537726367,23.02640295377264,-0.0228164780574466,23.465464521942557,-0.172290656540909,90.71963601012575,1.3908089310766627,91.44289226441,0.6000640990762776,91.34355209907628,2.034849599979727,210.69181833333332,326.5124166666667,670.7109466666667,32.2587525,0.063059899,39.706789,-89.21028666666666,528.546315,81628.10416666667,3837337.974024455,930.7466113388414,859758.567292028,10.532629369127447,1.7369381221262712,2025-03-11
2025-03-11 16:00:00,2704.552734375,2686.6982421875,17.8544921875,1.3015950666666667,1.7815755666666666,0.534377673723346,41.180329666666665,28.939453333333333,1.4640528999999998,0.0,422.75065,420.19401,422.93685,536.09456,15.4457195,0.11398438,0.124611988,401.2821483333333,497.25100018018014,467.98249333333337,435.8104466666667,424.24881,263.7728666666667,22.738281,23.488281,90.88216166666666,90.01106633333332,90.73046866666668,0.0185483492159839,1.3201434158826506,-0.0035759926877216,1.777999573978945,-0.0003472438545795,0.5340304298687665,-0.3350343706158725,40.84529529605079,-0.2031365345178883,28.736316798815444,0.0260463825658674,1.4900992825658672,0.0,0.0,0.3617150284702006,423.11236502847015,0.6711559135803213,420.8651659135803,-2.7412721518306284,420.19557784816936,2.069226864598704,538.1637868645987,0.1789387499007908,15.62465824990079,0.000948157923317,0.114932537923317,0.0013410413861823,0.1259530293861823,-2.82766258068466,398.4544857526487,-1.6480444185253873,495.6029557616548,-1.6598406873017666,466.3226526460316,-0.8524673351442402,434.9579793315224,-4.590104912431457,419.6587050875685,2.7577055585918515,266.53057222525854,-0.2495927680821807,22.48868823191782,-0.1179689911180297,23.37031200888197,0.7224516152352578,91.60461328190192,0.8437430034874325,90.85480933682076,-1.2159773488486394,89.51449131781804,2.053027961048654,208.765522,323.9922266666667,597.7968766666667,32.23926300000001,0.0629218773333333,39.6223495,-89.26562666666666,536.0186983333334,80998.05666666667,1446179.1699576823,350.7708653598915,324017.5714588926,4.000312906176629,0.660164320723664,2025-03-11
2025-03-11 16:15:00,2704.58203125,2690.019287109375,14.562744140625,1.2926432,1.7179361999999998,0.5283699248467133,33.97328166666667,23.747813,1.4361458333333337,0.4373139666666667,423.875,420.5091166666666,423.6100266666666,535.22666,15.409505166666667,0.1129479213333333,0.1243099033333333,401.0749633333333,497.318858018018,472.65742166666666,427.94612,418.1337966666667,263.42862,22.738281,23.488281,90.85026333333332,89.96028466666667,90.736328,0.0186541278698566,1.3112973278698563,0.0059915432420836,1.7239277432420834,-0.0012314990430735,0.5271384258036398,0.0525731065405352,34.02585477320721,-0.1557124124117521,23.592100587588245,-0.0104271254540226,1.4257187078793108,-0.0034983782854406,0.4338155883812261,-5.41642873126608,418.4585712687339,-0.0992383649962675,420.4098783016704,0.0142460067506817,423.62427267341735,4.371395098183143,539.5980550981832,-0.2639834469830369,15.14552171968363,-0.0006335576466487,0.1123143636866846,0.0013952846981903,0.1257051880315237,0.7727796418514004,401.8477429751847,0.1002117466609888,497.41906976467897,-1.2493807165679982,471.40804095009867,0.8251322433687847,428.7712522433688,-3.5169419771822845,414.6168546894844,-0.2297642481597677,263.1988557518402,0.0479550836201809,22.78623608362018,-0.2419838646343066,23.24629713536569,0.4458628474732222,91.29612618080655,0.0219941398364085,89.98227880650307,-0.2399238304712696,90.49640416952872,2.05381320585415,209.732056,324.7635,587.8007766666666,32.20245283333334,0.0629635445,39.6093595,-89.23893199999999,535.8794150000001,81190.875,1182361.9391784668,286.7819763898039,264909.1150505536,3.2627941877773035,0.5384471231547158,2025-03-11
2025-03-11 16:30:00,2721.12841796875,2697.080810546875,24.047607421875,1.3735351666666666,1.8190104,0.5343956797863412,32.88031133333333,23.88355033333333,3.667354133333333,4.246377933333334,423.3235666666667,425.00651,418.46094,539.8375733333334,15.442626999999998,0.1125729233333333,0.123794275,400.86777833333326,497.3867158558558,472.93201833333336,432.0711833333333,421.38624,263.7410233333333,25.722656,25.572266,90.86328166666668,89.93619666666666,90.73437666666666,0.01957352988208,1.3931086965487467,-0.0036511321837784,1.8153592678162211,-0.0003472555550958,0.5340484242312453,-0.2675071934194406,32.61280413991389,-0.1676473149238333,23.7159030184095,0.0652444380673098,3.732598571400643,-0.0275036185529868,4.218874314780347,0.3622052289427415,423.68577189560943,0.6788426910146086,425.6853526910146,-2.712261467523774,415.7486785324762,2.083674210872573,541.9212475442059,0.1789029232703729,15.621529923270373,0.000936416982831,0.1135093403161643,0.0013322413743005,0.1251265163743005,-2.824742693646499,398.0430356396868,-1.6484942224709584,495.73822163338485,-1.6773956665902006,471.2546226667432,-0.8451531464331765,431.2260301869001,-4.559133708012098,416.8271062919879,2.7573726413420445,266.49839597467536,-0.2823515512657124,25.440304448734288,-0.128435725910375,25.443830274089624,0.7223015320259094,91.5855831986926,0.843041192476889,90.77923785914356,-1.2160297241923246,89.51834694247434,2.0667025771633787,208.96991166666663,324.98338333333334,610.7343666666667,32.163484833333335,0.0633307325,39.60069666666666,-89.22851666666666,539.7942833333333,81245.84583333334,1953768.205258179,473.8866236685648,437743.2908813634,5.387885206824533,0.8837365874788776,2025-03-11
2025-03-11 16:45:00,2761.992919921875,2738.34228515625,23.650634765625,1.6067708333333333,2.0810547,0.529785386533155,30.55551966666667,22.06633233333333,1.4670539333333332,5.581484,422.9869766666666,421.8554666666666,422.22786,537.2630816666667,15.597737833333332,0.1122239633333333,0.12466407,403.2976883333333,497.4545736936937,467.9599933333333,431.52506,420.8822033333333,263.3975666666667,25.722656,25.572266,90.87890333333333,89.96418999999999,90.82877666666668,0.022897249144504,1.6296680824778371,-0.0041771095928715,2.076877590407128,-0.0003442597413134,0.5294411267918415,-0.2485931847371567,30.306926481929512,-0.154891601720422,21.91144073161291,0.0260997727557252,1.4931537060890585,-0.0361510466815877,5.545332953318412,0.3619172349173709,423.348893901584,0.6738096793181398,422.5292763459848,-2.736676821480671,419.4911831785193,2.073737144323445,539.3368188109902,0.1806998831732595,15.778437716506591,0.0009335142237957,0.1131574775571291,0.0013416018789455,0.1260056718789455,-2.841865223542186,400.4558231097912,-1.6487191244436872,495.80585456925,-1.6597608842835143,466.3002324490498,-0.8440849014973537,430.6809750985026,-4.553680348744649,416.3285229845887,2.7537818536663963,266.1513485203331,-0.2823515512657124,25.440304448734288,-0.128435725910375,25.443830274089624,0.7224257136926866,91.601329047026,0.8433035955358292,90.80749359553582,-1.2172948809077866,89.61148178575888,2.077460028005814,207.79940166666665,324.69585,617.0976533333334,32.17214466666667,0.0628906276666666,39.5660575,-89.21744866666666,531.3703216666667,81173.96250000001,1919815.7395660402,465.6514505867384,430136.21445048787,5.298943173440472,0.8562887542193257,2025-03-11
2025-03-12 00:15:00,2800.892822265625,2728.172607421875,72.72021484375,2.7532552,3.327636733333333,0.5005836625272589,22.824784333333337,17.00495533333333,1.313356,1.6994691,423.5240866666666,420.48047333333335,423.43815,536.2512833333333,14.7186685,0.10953907,0.1212187586666666,408.7207416666666,499.49030882882886,471.63485333333335,437.69302,423.2201866666667,254.37500333333327,23.70117133333333,24.08724,90.98632866666668,90.218098,91.25065166666668,0.0313885185590465,2.7846437185590465,0.0120103755510396,3.339647108884373,0.0034115076241558,0.5039951701514148,0.2136942222139275,23.038478555547265,-0.0752344809013898,16.92972085243194,0.0086677318072747,1.3220237318072747,-0.0247136977650979,1.674755402234902,-1.3657502014957004,422.1583364651709,-3.586858218908219,416.89361511442513,1.6215790216822938,425.05972902168224,3.3339442807182422,539.5852276140515,-0.0562735854971379,14.662394914502862,-0.0004971538679444,0.1090419161320555,6.696034440661913e-05,0.1212857190110732,-0.5858035435704778,408.13493812309616,-1.1924355795731003,498.29787324925576,0.7992982587988422,472.4341515921322,5.411911949737487,443.1049319497375,-0.9779725946550002,422.2422140720117,3.584011793082823,257.95901512641615,-0.2050664289673385,23.496104904366,0.0332243508712188,24.120464350871217,-0.8378479694789149,90.14848069718776,0.5762765649446209,90.79437456494462,0.1534888951301951,91.40414056179686,2.1561727616338464,189.23378066666663,279.79916000000003,612.7265666666666,31.271447833333333,0.0608854198333333,37.61744316666667,-90.77278666666666,522.240245,69949.79000000001,5086763.757075196,1233.7949280536318,1139693.3888909812,16.29302087813246,2.596322653464729,2025-03-12
2025-03-12 00:30:00,2756.349609375,2725.70458984375,30.64501953125,1.4794921666666667,1.8115234333333328,0.5226968908317463,22.342868,18.585654666666667,1.4047831333333332,0.4614595333333333,422.60026,422.62891,419.8287766666666,533.631595,14.853841,0.10953907,0.1218385466666666,405.3898683333333,499.5581666666667,471.930625,430.00771333333336,416.12253333333337,261.57176,24.726562,25.47461,90.992838,90.03645999999999,91.35416666666669,0.0139610203086979,1.4934531869753649,0.0104789450104167,1.82200237834375,0.0067049563215461,0.5294018471532924,0.4094041186772159,22.75227211867721,-0.0005446388241452,18.58511002784252,0.0210056473063997,1.425788780639733,-0.0014893647380287,0.4599701685953046,-2.686033745708073,419.9142262542919,-1.6101992063449302,421.01871079365503,1.3000581909064408,421.1288348575731,3.06128454700729,536.6928795470072,-0.1575572037363084,14.69628379626369,0.001393799400849,0.110932869400849,0.0017917256715329,0.1236302723381995,-1.5853210614482691,403.804547271885,-3.687684393160055,495.8704822735066,1.352120913039414,473.2827459130394,-2.5392789749555504,427.4684343583778,-2.31008678519396,413.8124465481394,3.047842409161774,264.61960240916176,-0.0371900386408228,24.68937196135918,-0.2506908659520697,25.22391913404793,0.8817186623235642,91.87455666232356,0.8787414890493892,90.91520148904938,0.0224272948107255,91.3765939614774,2.055106053949689,209.5107373333333,314.8586266666667,644.47265,31.277946166666663,0.0608606803333333,38.46617233333333,-90.03515666666665,532.1670466666667,78714.65666666668,2412212.1909456383,585.0822465341143,540458.0235909575,6.866040537782405,1.111797263562612,2025-03-12
2025-03-12 00:45:00,2734.980712890625,2704.701904296875,30.27880859375,1.3688151333333334,1.7342122333333334,0.5261409328329915,19.017771,13.732475333333332,1.4655036333333331,0.0,422.87956,419.0768266666667,423.1302033333333,529.8512316666665,15.714681166666663,0.1077213616666666,0.1194739653333333,407.8860216666667,495.02351,469.2367583333333,424.32361,412.59921333333335,263.72154666666665,24.726562,25.47461,90.98177166666666,89.95768333333332,91.51302033333332,0.0231299517565901,1.3919450850899235,-0.0177729714213621,1.7164392619119713,-0.0016081333605828,0.5245327994724086,0.0181302019608295,19.03590120196083,0.0719460818769288,13.804421415210262,-0.0100135238938832,1.45549010943945,0.0,0.0,-0.9200488243599808,421.9595111756401,-8.38153653333336,410.6952901333333,0.2532599377711335,423.38346327110446,-2.557933991599839,527.2932976750667,-0.0659780667073093,15.648703099959356,0.001553913382885,0.1092752750495517,0.0006951771100766,0.1201691424434099,-0.5422926323498132,407.3437290343169,0.2957657706618875,495.3192757706619,-0.0214694796060825,469.21528885372726,1.7608544533612758,426.0844644533613,0.6475811684546784,413.246794501788,5.274430933333349,268.9959776,-0.1681366179835706,24.55842538201643,0.5094922000000004,25.9841022,-0.512656285687143,90.46911538097952,0.7549260975969219,90.71260943093024,-0.7097836604639269,90.8032366728694,2.066582794034633,208.003378,327.02323333333334,633.0351566666667,31.295271,0.0603059925,38.91435166666666,-89.63932466666667,521.8602966666666,81755.80833333333,2475468.471952311,600.4250622025272,554630.6427083404,6.783990691487145,1.1070940446138673,2025-03-12
