timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-12 01:00:00,2756.04833984375,2711.442138671875,44.606201171875,1.1918945333333333,1.5302734333333332,0.5258843551520685,17.626968666666667,11.386537,1.4986714,1.4874885666666666,423.74609333333336,420.78125,422.6718766666666,534.1360333333332,15.596760916666668,0.109406255,0.12141667,412.731015,499.9841466666667,472.4971116666667,426.29881,413.55134,264.00014333333337,24.726562,25.47591133333333,90.98242333333332,89.96093666666667,91.55533666666668,-0.0011183292580811,1.190776204075252,-0.0257986171322608,1.5044748162010724,-0.0039851343228328,0.5218992208292357,0.176873525298884,17.80384219196555,0.0213342986320714,11.40787129863207,-0.0051405720727319,1.493530827927268,0.0057758817733619,1.4932644484400286,-0.4927942615585152,423.2532990717749,-1.6009738196004832,419.1802761803995,-2.270068910058967,420.4018077566077,-3.2723064943694453,530.8637268389638,-0.2732714634113495,15.323489453255318,0.0008511086964956,0.1102573636964956,0.0004260912553598,0.1218427612553598,-0.1835853524449362,412.5474296475551,-7.18071933849933,492.80342732816734,-1.3933112310510865,471.1038004356156,-0.6650792375539254,425.6337307624461,-3.298102812325624,410.2532371876744,2.2195689737476414,266.219712307081,-0.3469386372974128,24.37962336270259,-0.0404392390768464,25.43547209425649,-0.2903309149770479,90.69209241835628,0.2503909194894902,90.21132758615616,-0.520439063502792,91.03489760316388,2.0373968438191503,210.678283,328.29178333333334,625.5117,31.312588333333338,0.0608528671666666,38.91868316666667,-89.6556,529.9165283333334,82072.94583333333,3660962.3326100665,887.9666863803444,820241.4672101155,9.994054178045362,1.618483991264242,2025-03-12
2025-03-12 01:15:00,2739.281005859375,2709.516357421875,29.7646484375,1.277181,1.6188151,0.5241074248720539,17.039865333333335,11.495531,1.5013172333333331,1.1003587666666668,423.5026066666667,422.3138066666667,420.51628,533.7672216666667,16.047851833333333,0.109406255,0.12089063,413.13183,498.6640833333333,470.9482916666666,425.4654366666667,412.9949033333334,263.96026666666666,24.726562,25.475260666666667,90.97395666666668,89.99609333333332,91.54948,0.0182004371456996,1.2953814371456995,-0.0032492985808088,1.6155658014191911,-0.0003405701461257,0.5237668547259281,-0.1386327065262342,16.9012326268071,-0.0806913075684558,11.414839692431544,0.0267093374919236,1.528026570825257,-0.0071269793374417,1.093231787329225,0.3623584196207616,423.8649650862874,0.6745417640078699,422.9883484306746,-2.7255831875501717,417.7906968124498,2.060243764672464,535.8274654313392,0.1859144564712416,16.233766289804574,0.0009100756396507,0.1103163306396507,0.0013009931117675,0.1221916231117675,-2.9111621870863478,410.2206678129137,-1.6527278154468945,497.0113555178864,-1.6703597832383252,469.27793188342827,-0.8322319709527619,424.6332046957139,-4.468344730535534,408.5265586027979,2.759664797342282,266.71993146400894,-0.2714176614641914,24.45514433853581,-0.1279485203415049,25.34731214632516,0.7231813232968136,91.69713798996348,0.8436026500341711,90.83969598336748,-1.226953807412329,90.32252619258767,2.039654935790094,208.609368,331.1671633333333,611.49611,31.340736166666662,0.0608645865,38.95332666666667,-89.63216333333332,533.9558566666667,82791.79083333332,2464268.5476652016,597.7085197327102,552121.2909326964,6.6687927072886,1.0865861652686541,2025-03-12
2025-03-12 01:30:00,2749.11474609375,2702.3369140625,46.77783203125,1.1722005333333334,1.5514323,0.5249968334208803,17.791443333333333,11.638760666666668,1.4809432666666666,1.5506667666666667,422.67903666666666,421.88411333333335,422.07747666666666,534.1202783333333,15.726399666666666,0.109406255,0.12178126,413.6994533333333,499.3015133333333,471.081885,426.4628333333333,413.7376433333334,264.7490133333333,24.726562,25.475260666666667,90.98697866666669,90.000652,91.54297,0.0167044155284872,1.1889049488618206,-0.003114047287186,1.548318252712814,-0.0003411480925258,0.5246556853283545,-0.1447473846805138,17.64669594865282,-0.0816966886235732,11.557063978043097,0.0263468723581949,1.5072901390248616,-0.0100436060856492,1.5406231605810174,0.3616537544806988,423.04069042114736,0.6738554352767778,422.5579687686101,-2.735702109431429,419.3417745572352,2.061606498775632,536.181884832109,0.182190431257899,15.908590097924565,0.0009100756396507,0.1103163306396507,0.0013105778371936,0.1230918378371936,-2.915161984401664,410.7842913489316,-1.654840456654938,497.6466728766784,-1.6708336121814682,469.4110513878185,-0.8341829294142258,425.6286504039191,-4.476380709523141,409.26126262381024,2.7679110248427605,267.5169243581761,-0.2714176614641914,24.45514433853581,-0.1279485203415049,25.34731214632516,0.7232848393747986,91.71026350604149,0.8436453819255121,90.84429738192551,-1.2268665598464563,90.31610344015355,2.0227980701875587,210.69266700000003,333.1495,601.75781,31.42517983333333,0.0611028673333333,39.09622616666667,-89.54297000000001,532.3206500000001,83287.375,3896002.8380737305,944.9757784823474,872902.4758574988,10.480609766576253,1.70155982385665,2025-03-12
2025-03-12 01:45:00,2728.860107421875,2690.90576171875,37.954345703125,1.1153971333333332,1.4941406,0.5296386299370298,20.98822566666667,14.400018,1.5242497666666666,1.732031366666667,424.2187533333333,417.39388333333335,424.7630266666667,535.6964133333333,15.793782666666669,0.1100833383333333,0.1211744833333333,411.8887216666666,499.67635,470.33311333333336,428.92011,415.63137,264.9061,24.726562,25.47591133333333,91.00651,90.0306,91.31315066666669,-0.0102949536428602,1.105102179690473,0.0275463055875555,1.5216869055875557,-0.0001695535067683,0.5294690764302614,-0.0372626497868999,20.95096301687977,0.1804288983991675,14.580446898399169,0.0236205779644598,1.5478703446311264,-0.0166985174733882,1.7153328491932784,-2.346915948246817,421.8718373850865,-0.4677838042757116,416.9260995290576,3.8477883394388073,428.6108150061055,-6.127600550882903,529.5688127824504,0.087934890281998,15.881717556948663,0.0010901184190701,0.1111734567524035,0.0010073804937793,0.1221818638271126,-2.6776593419689334,409.2110623246977,-1.876291079971338,497.8000589200287,-2.3635764429927235,467.96953689034063,-0.81509846756569,428.10501153243433,1.7178333089644298,417.3492033089644,2.2963040295560404,267.202404029556,0.3701008225732813,25.096662822573283,-0.0222549964689271,25.453656336864405,-0.247241375157813,90.7592686248422,1.094306112467379,91.1249061124674,-0.2145548516581215,91.09859581500857,2.020925547625858,211.54833,334.80368666666664,609.2812466666668,31.4533245,0.0611471383333333,39.14385783333333,-89.47526333333333,536.0437266666667,83700.92166666666,3176813.716606852,770.536403517668,711767.5920213754,8.503700769938261,1.3908498130738862,2025-03-12
2025-03-12 02:00:00,2738.50341796875,2689.70654296875,48.796875,1.3434245,1.7088216,0.5222456591296254,19.937947,16.35458266666667,1.479041533333333,0.5788049666666667,423.2806,420.58073,420.24414,532.5339133333333,15.870687,0.11042188,0.12271615,405.2250183333333,499.57113,471.85487666666666,422.7681733333333,412.0057933333333,264.8179733333333,26.707031333333333,26.86458333333333,91.12044166666664,90.128905,90.86719,0.0096121528412078,1.353036652841208,0.0004233977200707,1.7092449977200708,-0.0063486069176404,0.5158970522119849,0.2657915700412303,20.203738570041228,0.1357326208902733,16.490315287556943,0.0064449596231235,1.4854864929564568,0.0015903387974013,0.580395305464068,-2.6590331717628146,420.6215668282372,-0.2870644693163626,420.2936655306836,-1.568576964526926,418.6755630354731,1.712458322309658,534.246371655643,-0.0090566524438493,15.86163034755615,0.0015177169567554,0.1119395969567555,0.0011713378689048,0.1238874878689048,-2.9990180699711573,402.22600026336215,-3.1092157416217105,496.4619142583783,1.1080276131062874,472.96290427977294,0.6841200226303954,423.4522933559637,-2.628945428502334,409.376847904831,2.947994947939378,267.7659682812727,0.2602497685685101,26.967281101901843,-0.4430253529826409,26.42155798035069,1.065688325274337,92.186129991941,-0.3542543087166194,89.77465069128337,-0.7687071152776923,90.09848288472232,2.0535812756854765,210.383749,333.88356666666664,597.90234,31.442494166666663,0.061907557,39.17849716666667,-89.46679666666667,523.4981,83470.89166666666,4073118.6667968747,987.9352359276995,912585.4154834939,10.932977919150785,1.7818811062939792,2025-03-12
2025-03-12 11:15:00,2712.02294921875,2664.94775390625,47.0751953125,1.7522786333333336,1.8619791666666667,0.5094949337248701,23.438883333333333,17.819093666666664,1.4289066666666663,0.0,423.71028666666666,418.66145666666665,423.3880133333334,533.6098683333333,15.907796166666667,0.1147161533333333,0.1274375033333333,401.4318783333333,498.299113,471.186285,422.83949,411.6860766666667,263.4883,24.626953,24.1875,49.73763,49.64388,50.91341133333333,0.0199768733399665,1.7722555066733,0.0067204057569942,1.868699572423661,0.0034722384707801,0.5129671721956502,0.2194436481997712,23.658326981533104,-0.0788364471335612,17.740257219533103,0.00943032944936,1.4383369961160266,0.0,0.0,-1.366350645946227,422.3439360207204,-3.571341315520442,415.0901153511462,1.6213870206382808,425.00940035397167,3.3175222586066866,536.92739059194,-0.0608199530858346,15.846976213580833,-0.000520650571028,0.1141955027623052,7.039553289756029e-05,0.1275078988662309,-0.575356699224244,400.8565216341091,-1.1895918321301338,497.1095211678698,0.7985380522846981,471.9848230522847,5.228253557143546,428.0677435571436,-0.9513196989777272,410.73475696768895,3.7124134139149874,267.20071341391497,-0.2130764440723638,24.41387655592764,0.0333626429054412,24.22086264290544,-0.458009163715829,49.279620836284174,0.3171049409279618,49.960984940927965,0.0856393144611047,50.999050647794434,2.341052390616746,207.066462,326.15046,592.3593666666667,32.0725495,0.0635885408333333,39.42099516666667,-89.13086033333333,531.9025166666667,81537.615,3838399.15144043,931.0040000001044,859996.3249200964,10.547234241768003,1.7357963481120582,2025-03-12
2025-03-12 11:30:00,2737.18408203125,2672.70703125,64.47705078125,1.6510416666666667,1.7882487000000002,0.5100227041665748,25.094416,18.142368666666663,3.311047166666667,0.5089796666666667,424.1829466666666,419.09831,422.47135333333335,535.45063,15.393961666666666,0.11538282,0.1270234433333333,403.26428166666665,498.2070453333333,473.08794666666665,425.5458,413.6064,263.52012333333334,24.626953,24.1875,49.79101599999999,49.61067666666667,51.00260333333333,-0.000667857596911,1.6503738090697555,0.0066847309374349,1.7949334309374352,0.0002102872839673,0.5102329914505421,-0.0034388946152219,25.090977105384777,-0.3628473733333344,17.77952129333333,0.0110662675018571,3.322113434168524,0.0022922397747552,0.511271906441422,-4.308401142069613,419.874545524597,-4.884116505988686,414.21419349401134,0.150898706417081,422.6222520397504,2.898989203871679,538.3496192038717,-0.2702022611248935,15.123759405541772,0.0008758139477254,0.1162586339477254,0.0019156115679322,0.1289390549012656,0.2237638071750325,403.4880454738417,-4.462465767468302,493.744579565865,-2.670509072408322,470.41743759425833,0.7784177398220891,426.3242177398221,1.433305535552222,415.0397055355522,3.732996367089811,267.2531197004232,-0.2773933168607883,24.34955968313921,-0.0720520296735323,24.115447970326468,-0.8096439879055453,48.98137201209445,0.1470376218050262,49.757714288471696,0.5907237134827525,51.593327046816086,2.2783069083409075,211.9748953333333,325.33181666666667,612.7851566666667,32.00759933333333,0.0632630216666666,39.371194333333335,-89.19791666666667,531.6671583333334,81332.95416666666,5244109.015993245,1271.9590323205846,1174946.7169254937,14.446133537923691,2.3555979009421213,2025-03-12
2025-03-12 11:45:00,2707.895263671875,2648.855224609375,59.0400390625,1.5157877333333334,1.6219075666666667,0.5101325541608274,32.161348333333336,24.95885333333333,1.462404466666667,1.0136991,423.57422333333335,422.3424466666667,420.7454466666666,537.7253000000001,15.716064333333332,0.11538282,0.12667188,401.47282,498.1149776666666,470.87294,432.8350133333333,419.30176,264.57382333333334,24.626953,24.1875,49.39778666666666,49.617188,51.067058,0.0216006966645729,1.5373884299979064,-0.0032555058045684,1.6186520608620982,-0.0003314891380454,0.5098010650227819,-0.2616578639422151,31.89969046939112,-0.1751952572591868,24.783658076074147,0.026017055944381,1.4884215226110478,-0.0065656881727482,1.0071334118272517,0.362419696462382,423.9366430297957,0.6745875093181439,423.01703417598486,-2.7270685350706003,418.018378131596,2.075521222476823,539.8008212224769,0.1820706963613485,15.89813502969468,0.0009597905870757,0.1163426105870757,0.0013632094012137,0.1280350894012137,-2.829006161851339,398.6438138381486,-1.6509079085411145,496.4640697581255,-1.6700925258858206,469.20284747411415,-0.8466472366496873,431.9883660966837,-4.536580947315201,414.7651790526848,2.7660794398017288,267.33990277313507,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.3926789384397864,49.79046560510645,0.4651000919452173,50.082288091945216,-0.6844049933046676,50.38265300669533,2.271555176774248,211.30542533333332,330.80183,613.07812,31.953465,0.0630390633333333,39.3776855,-89.18099166666667,540.041385,82700.4575,4882638.241286621,1184.2842689993406,1093958.9078027608,13.227966819926733,2.1802925635477637,2025-03-12
2025-03-12 12:00:00,2746.94384765625,2711.105224609375,35.838623046875,1.7657877666666666,1.8518880333333327,0.5125564943242522,28.62949933333333,21.325330333333333,1.4877812333333331,0.0,422.77929666666665,419.80013333333335,423.83202666666665,531.6490900000001,15.897135333333337,0.11538282,0.1268177133333333,402.4629983333333,498.02291,468.9950533333333,428.88771333333335,416.3666366666666,264.27352333333334,24.626953,24.1875,49.75195233333333,50.12955733333333,51.136718,0.0059172726619107,1.7717050393285774,-0.0037951784584657,1.8480928548748676,-0.0051344769848029,0.5074220173394492,0.2566180446824191,28.88611737801575,-0.0702347748319347,21.2550955585014,-0.0116512328312228,1.4761300005021103,0.0,0.0,2.02878459033758,424.8080812570042,-3.2673524861893384,416.532780847144,1.080199008403156,424.9122256750698,3.8560381478088175,535.5051281478089,0.2607227546131092,16.157858087946444,-0.0012551943582568,0.1141276256417432,0.0004648614926837,0.127282574826017,0.8188052246757138,403.281803558009,-2.0652434769087904,495.9576665230912,-0.1330169617859269,468.8620363715474,5.332540964624513,434.22025429795787,2.5555416165261136,418.9221782831928,0.1551827137732857,264.42870604710663,-0.491617282001954,24.135335717998046,0.1079436336091177,24.29544363360912,0.1862645689953552,49.93821690232868,-0.662393959877484,49.46716337345585,-0.7357423794709632,50.40097562052904,2.312438293130428,209.440066,329.79713,618.4804666666666,31.864690000000003,0.0633854163333333,39.366863333333335,-89.21158966666667,527.935125,82449.2825,2954868.7560028075,716.7036367964976,662040.6504180287,8.029671457941781,1.304672575577155,2025-03-12
2025-03-12 12:15:00,2727.3564453125,2682.30126953125,45.05517578125,1.6557617333333334,1.768880233333333,0.5165874891068879,30.15568466666667,22.362554,1.4517504666666667,0.4801846,423.7174466666667,421.5976600000001,419.98632333333336,536.5843416666667,15.555419916666668,0.11538282,0.1262343799999999,403.8316183333333,498.0848933333333,471.64549166666666,432.84200333333337,419.71095,264.6515933333333,24.626953,24.1875,49.94401033333333,50.492187,51.233073,0.0235953927875438,1.6793571261208773,-0.0035505105133939,1.7653297228199394,-0.0003356836180957,0.5162518054887921,-0.2453402125375738,29.910344454129092,-0.1569708891942589,22.20558311080574,0.0258275148698359,1.4775779815365029,-0.0031101362810284,0.4770744637189716,0.3625422415893808,424.0799889082561,0.6733978969871828,422.27105789698726,-2.722148264695818,417.2641750686376,2.071117332173003,538.6554589988397,0.1802096298634836,15.735629546530152,0.0009597905870757,0.1163426105870757,0.0013585011414718,0.1275928811414718,-2.8456275984396484,400.9859907348937,-1.6508081997067166,496.4340851336266,-1.672832612764353,469.9726590539023,-0.8466609094441537,431.9953424238892,-4.541008125388203,415.16994187461177,2.7668925134283318,267.41848584676166,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.3970210465391801,50.34103137987251,0.4733021310319998,50.965489131032,-0.6866299402550808,50.54644305974492,2.16824131493636,209.94956766666667,329.91554,612.6562566666666,31.77159816666667,0.063145834,39.254281500000005,-89.29557466666667,529.98096,82478.88500000001,3716100.661916504,901.3404922593793,832595.2529147564,10.09464728960335,1.6519724020190398,2025-03-12
2025-03-12 12:30:00,2731.25439453125,2682.23779296875,49.0166015625,1.7094726666666666,1.8087565333333333,0.511968839663801,30.949549666666663,22.585009666666664,1.5027058,0.0,424.31901,420.4804666666666,422.4140633333333,536.5452366666666,15.706461666666666,0.11538282,0.12619011,404.4952516666667,498.1468766666666,471.2881133333333,433.7278966666666,420.56880666666666,264.4212333333333,24.626953,24.1875,49.602214,50.29622366666666,51.31835933333334,0.0243607991521626,1.7338334658188292,-0.0036305505408176,1.805125982792516,-0.0003326823743791,0.5116361572894219,-0.25179892869604,30.697750737970622,-0.1585323863203491,22.426477280346315,0.0267340409289498,1.5294398409289498,0.0,0.0,0.3630569527985585,424.68206695279855,0.6716134571940415,421.1520801238607,-2.7378837014492774,419.67617963188405,2.070966394031529,538.6162030606981,0.1819594494123766,15.888421116079044,0.0009597905870757,0.1163426105870757,0.0013580247193946,0.1275481347193946,-2.850303936900673,401.6449477297661,-1.6510136317451156,496.4958630349215,-1.6715650630015375,469.6165482703318,-0.8483937617309039,432.8795029049357,-4.550289594203207,416.01851707246345,2.764484134353893,267.1857174676872,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.394303997246233,49.99651799724624,0.4714652158817216,50.767688882548384,-0.6877729548456983,50.63058637848764,2.172180689639029,209.68211933333333,329.43856,607.5703133333333,31.676332,0.0632786458333333,39.124373,-89.35677,530.8897983333334,82359.64,4036989.6587109375,979.1721423261856,904490.6830309675,10.98220782692794,1.7946552932105193,2025-03-12
2025-03-12 12:45:00,2712.276611328125,2671.961669921875,40.31494140625,1.6176758,1.6826172,0.515658464399323,31.33222233333333,23.194790333333334,1.5067510333333332,0.4629267999999999,422.50715666666673,419.85026,423.39518,537.1068033333333,15.5093585,0.1146614616666666,0.12571615,404.28626666666673,498.20886,470.901335,434.8791,421.38942333333335,264.64651,24.626953,24.1875,49.71419233333334,50.612630333333335,51.35546866666667,-0.025430348250075,1.592245451749925,-0.0200136011645293,1.6626035988354706,-0.0018742896239023,0.5137841747754206,-0.4518712977203378,30.880351035613,-0.0140769648589582,23.180713368474372,-0.0090252887089272,1.497725744624406,-0.0085002220283254,0.4544265779716745,-3.7050791161868233,418.8020775504799,0.6152120712239366,420.4654720712239,-2.9202106444807328,420.4749693555193,3.909109209760345,541.0159125430937,-0.040747095539297,15.468611404460704,0.0002555794383429,0.1149170411050096,-7.467882599654363e-05,0.1256414711740034,-1.9778735426076537,402.3083931240591,4.518981114291876,502.7278411142919,-0.2993689933394989,470.6019660066605,1.2293057033961077,436.108405703396,1.3814294341797222,422.7708527675131,2.114343239207358,266.76085323920734,0.0251946614174478,24.652147661417448,0.3742471598937769,24.561747159893777,-0.3120000749242777,49.40219225840906,0.1036074382631895,50.716237771596525,0.2862536142786496,51.64172228094532,2.15018161191008,211.3930256666667,330.1692533333333,607.7578333333335,31.555082166666665,0.0632265616666666,39.03343466666667,-89.45768,531.9805816666667,82542.31333333332,3327688.525569661,807.131099666169,745571.2106946303,9.032594079157507,1.4863875328154275,2025-03-12
2025-03-12 13:00:00,2698.103759765625,2668.564208984375,29.53955078125,1.7657877333333332,1.8688150666666663,0.5149652702906627,31.0417,22.275197,1.5307598333333334,0.4480377666666666,424.11849,417.03581333333335,423.83202666666665,536.2879483333334,15.88736975,0.1153359399999999,0.1264296946666666,405.116315,498.27084333333335,469.47288333333336,435.09555,421.56377,264.01508333333334,24.626953,24.1875,49.476563,50.35351599999999,51.40950566666667,0.0166626082660905,1.7824503415994235,0.0108103544000002,1.8796254210666667,0.006605778042639,0.5215710483333018,0.5687989487626446,31.610498948762647,-0.0006527581255149,22.274544241874487,0.02288937018592,1.5536492035192535,-0.0014460458670305,0.4465917207996361,-2.6956835670634405,421.42280643293657,-1.5888897322398634,415.4469236010935,1.3124548112478465,425.1444814779145,3.076523250050627,539.364471583384,-0.1685200179896107,15.71884973201039,0.0014675600593319,0.1168035000593319,0.0018592418883498,0.1282889365550165,-1.5842513014600854,403.5320636985399,-3.67818151144968,494.59266182188367,1.3450792765566462,470.81796260989,-2.5693236375861943,432.5262263624138,-2.3402935822594486,419.2234764177405,3.0763120898132,267.09139542314654,-0.0370402215106047,24.5899127784894,-0.2380246575007696,23.94947534249923,0.4794268417556964,49.955989841755695,0.4914422849222646,50.84495828492226,0.0126209474808831,51.42212661414755,2.217758881281456,206.424081,328.71124000000003,612.3984300000001,31.49878933333333,0.0637395833333333,38.91868533333333,-89.56315333333333,531.2747083333334,82177.81000000001,2427495.5915869144,588.7892364977017,543882.281430022,6.6183594017657805,1.094826345144562,2025-03-12
2025-03-12 13:15:00,2700.500244140625,2679.72216796875,20.778076171875,1.7254231666666666,1.7888997333333334,0.5139725901094035,25.803213666666664,17.665487666666667,1.4983848333333334,0.0,423.50260333333335,415.60351666666674,426.0306,533.4261366666667,15.652425,0.1149713586666666,0.1263333433333333,408.2007766666667,498.3328266666667,469.6589283333334,430.61204,417.9768166666667,264.4070433333333,24.626953,24.1875,49.51953133333333,49.785806666666666,51.438802333333335,0.0162817136945061,1.7417048803611728,0.0103480758734959,1.7992478092068294,0.0065930443199532,0.5205656344293568,0.472810471343319,26.276024138009983,-0.000517674012741,17.664969992653926,0.0224052685367701,1.5207901018701036,0.0,0.0,-2.691769011094664,420.8108343222387,-1.5834327393524177,414.0200839273143,1.3192629993216087,427.3498629993216,3.0601058941188057,536.4862425607855,-0.166027919289851,15.48639708071015,0.0014629210456543,0.116434279712321,0.0018578249709444,0.1281911683042778,-1.596313423445281,406.6044632432214,-3.678639065717107,494.6541876009496,1.3456123111213287,471.0045406444547,-2.54284764117034,428.0691923588296,-2.320380761321701,415.656435905345,3.080879220113104,267.4879225534464,-0.0370402215106047,24.5899127784894,-0.2380246575007696,23.94947534249923,0.4798432039905833,49.99937453732392,0.4859015323769,50.271708199043566,0.01262813976345,51.45143047309679,2.1727164999475286,209.671541,329.99333666666666,604.26563,31.448993,0.0630351575,38.9143525,-89.52734500000001,522.4516516666667,82498.33416666667,1714156.6713677978,415.76882828128964,384058.1397482757,4.655344179100454,0.7694158227520237,2025-03-12
2025-03-12 13:30:00,2701.218505859375,2661.441162109375,39.77734375,1.6513672,1.7882486999999998,0.5121913860879628,23.436795333333333,14.931269333333333,1.5201830333333337,0.0,423.3092433333333,416.97135333333335,424.8203133333333,534.915245,15.603027333333332,0.114242196,0.12659116,410.8137516666667,498.66003466666666,471.23100166666666,429.6238,416.7540066666667,264.4795266666667,24.626953,24.1875,49.75976533333333,49.621744666666665,51.50455733333333,-0.0006679892773611,1.6506992107226388,0.0066847309374349,1.7949334309374347,0.0002111814524569,0.5124025675404197,-0.003211737195631,23.4335835961377,-0.2986253866666661,14.632643946666668,0.0050807950632691,1.525263828396603,0.0,0.0,-4.299526988903551,419.00971634442976,-4.859329233133337,412.1120241002,0.1517377101096144,424.97205104344295,2.896090569995863,537.8113355699959,-0.2738718828298268,15.329155450503508,0.0008671560348029,0.1151093520348029,0.0019090924016097,0.1285002524016097,0.2279528668714761,411.04170453353817,-4.466523215896586,494.1935114507701,-2.6600269020118503,468.5709747646548,0.7858773071424139,430.4096773071424,1.4442132054023205,418.19821987206905,3.746587166580184,268.22611383324687,-0.2773933168607883,24.34955968313921,-0.0720520296735323,24.115447970326468,-0.8091358256622883,48.95062950767104,0.1470704254776933,49.76881509214436,0.5965374584976786,52.10109479183101,2.1783093762239014,209.672809,330.11512,612.4218666666667,31.394864833333337,0.0632890626666666,38.86239116666667,-89.58073,522.34685,82528.78,3282775.651328125,796.2374786745428,735508.4461760354,8.912144904796065,1.4725703849472591,2025-03-12
2025-03-12 13:45:00,2736.85546875,2681.123046875,55.732421875,1.6051432333333333,1.7747396,0.5162811294792017,23.298865666666668,14.237366666666668,1.4765044666666665,0.0,422.75065,421.73372666666666,421.9987,535.8344283333333,15.792480500000002,0.114242196,0.12627865,412.46249,498.98724266666665,471.6734866666667,429.1732866666666,416.51578,264.43127666666663,24.626953,24.1875,49.643229,49.62044233333334,51.561198,0.0228740550698205,1.628017288403154,-0.0035622714809029,1.771177328519097,-0.0003354845426043,0.5159456449365973,-0.189554597009792,23.10931106965688,-0.0999372480196765,14.13742941864699,0.0262679034336887,1.5027723701003552,0.0,0.0,0.3617150284702006,423.1123650284702,0.6736152298043976,422.4073418964711,-2.735191517170336,419.2635084828297,2.0682228039847814,537.9026511373181,0.1829559780949416,15.975436478094943,0.0009503025178935,0.1151924985178936,0.001358977563549,0.127637627563549,-2.9064456362016244,409.5560443637984,-1.6537988659533769,497.33344380071327,-1.6729319054530831,470.0005547612136,-0.8394847135907639,428.3338019530759,-4.5064383984558845,412.0093416015441,2.764589135889935,267.19586580255657,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.3946300387097636,50.03785903870976,0.4651305973163104,50.08557293064965,-0.6910274990184604,50.87017050098154,2.189542779084721,208.49383766666668,330.55151666666666,616.2304666666666,31.332077,0.06303776,38.81475783333333,-89.63802166666666,522.9291516666667,82637.87916666667,4605609.14457194,1117.0908409628123,1031890.3225225786,12.486892608187945,2.0363670099267095,2025-03-12
2025-03-12 14:00:00,2690.7890625,2658.568359375,32.220703125,1.6531575666666667,1.7836914,0.5098703301158214,24.516013333333333,17.258689,1.4205814666666663,0.0,423.28776,418.6614566666667,423.91081,536.17255,15.660563166666666,0.114242196,0.1263880266666666,404.2823216666667,499.3144506666667,474.3052933333333,424.06949333333336,413.46968,264.2951333333333,24.626953,24.1875,49.53190133333334,49.60091166666666,51.559896,0.0155997894964934,1.66875735616316,0.0103179477296411,1.7940093477296413,0.0065404220936514,0.5164107522094729,0.4492241923557998,24.965237525689133,-0.0005057530795582,17.258183246920442,0.0212418789425539,1.4418233456092204,0.0,0.0,-2.690403473734648,420.5973565262653,-1.5950833681771996,417.0663732984895,1.3126987747956491,425.2235087747957,3.075861244393764,539.2484112443938,-0.1661142422001038,15.494448924466562,0.0014536430182991,0.1156958390182991,0.0018586291296842,0.1282466557963509,-1.5809898800489464,402.70133178661774,-3.685885307989338,495.62856535867735,1.3589245374387249,475.66421787077206,-2.5042126337548893,421.56528069957847,-2.295359581215621,411.1743204187844,3.0795752412584534,267.3747085745918,-0.0370402215106047,24.5899127784894,-0.2380246575007696,23.94947534249923,0.4799630690271428,50.01186440236048,0.4840969866671116,50.08500865333377,0.012657868055669,51.57255386805567,2.206618559357026,208.0444263333333,329.52651,600.5507666666666,31.27794916666667,0.0629869783333333,38.708666,-89.68554666666667,522.03387,82381.62749999999,2654393.9626318356,643.823453290152,594719.0385077121,7.219073676442143,1.19744440669994,2025-03-12
2025-03-12 14:15:00,2690.862548828125,2647.131103515625,43.7314453125,1.5608724,1.6625976666666666,0.5146594932647988,27.347705666666663,20.687537666666667,1.4176880666666667,0.0,423.4596333333334,418.7115866666666,422.2994766666666,535.8523366666666,15.587321,0.114242196,0.1258098966666666,400.70873666666665,499.6416586666667,473.079555,424.50115,413.40123666666665,264.45828,24.626953,24.1875,49.649089,49.59114566666667,51.56054700000001,0.0222431746233755,1.5831155746233756,-0.0033371792978431,1.6592604873688237,-0.000334430787484,0.5143250624773147,-0.2224950948665274,27.12521057180014,-0.1452133411405718,20.542324325526096,0.025221524265595,1.4429095909322618,0.0,0.0,0.3623216506637163,423.8219549839971,0.6687881092734642,419.3803747759401,-2.7371410060839594,419.5623356605827,2.068291926873144,537.9206285935397,0.1805792040987359,15.767900204098735,0.0009503025178935,0.1151924985178936,0.0013539329636674,0.1271638296303341,-2.823621995475719,397.8851146711909,-1.655967804046668,497.98569086262,-1.6779189497593163,471.4016360502407,-0.8303457773304785,423.6708042226695,-4.472741001274471,408.9284956653922,2.764871451669308,267.2231514516693,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.3946766217397837,50.04376562173979,0.4648559771109077,50.05600164377758,-0.6910187742618774,50.86952822573813,2.1937203286699045,208.47818166666667,330.21322000000004,607.6640566666666,31.23031316666667,0.0629427075,38.6740265,-89.70833333333333,530.069435,82553.30500000001,3610175.342973633,875.6482982622824,808862.6025538181,9.79806444519475,1.6251831715278477,2025-03-12
2025-03-12 14:30:00,2710.56103515625,2659.344482421875,51.216552734375,1.644368466666667,1.7472331,0.5121109664784621,28.064727,21.571533666666667,1.416226633333333,0.0,422.44987,421.21809666666667,422.6861933333333,534.3659233333333,15.7374675,0.1138984473333333,0.1243697966666666,401.1042,499.96886666666666,471.1697466666667,426.7034533333333,414.7524433333333,264.2226366666667,24.626953,24.1875,49.54101533333333,49.608072,50.56770733333334,0.0234330333147276,1.6678014999813946,-0.003507060214704,1.743726039785296,-0.0003327747297775,0.5117781917486846,-0.2283286273582767,27.836398372641725,-0.1514184301551857,21.42011523651148,0.0251955244866974,1.4414221578200308,0.0,0.0,0.3614576742916711,422.8113276742917,0.6727916385216304,421.8908883051883,-2.739647516521586,419.9465458168117,2.062554643508065,536.4284779768414,0.1823186521711939,15.919786152171197,0.000947443108368,0.1148458904417014,0.0013384349868576,0.1257082316535243,-2.8264086553716083,398.2777913446284,-1.6570522730932566,498.3118143935734,-1.6711452400120947,469.4986014266546,-0.8346535943369418,425.8687997389964,-4.487360206354538,410.2650831269788,2.762407836141336,266.985044502808,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.3938175093065439,49.93483284263987,0.4650146406609181,50.07308664066092,-0.677712653799297,49.88999467953404,2.2162618596395003,207.02922466666664,328.92775666666665,607.8398333333333,31.18268683333333,0.062604167,38.6567005,-89.72721366666667,528.6597633333333,82231.93916666666,4211636.4487795,1021.5327342620172,943620.4326198532,11.475108603572332,1.8895185192324078,2025-03-12
2025-03-12 14:45:00,2720.685302734375,2666.092529296875,54.5927734375,1.7018229,1.8992512666666663,0.512888799084423,31.544236,23.943459,1.386892933333333,0.0,423.1230533333333,422.55729,419.98633,536.5506583333333,15.657796333333334,0.1138880266666666,0.12566407,402.0401616666667,499.91288787878784,472.25194166666665,432.43584333333337,419.35031333333336,264.04409,24.626953,24.1875,49.841796666666674,50.02148433333334,50.397786,0.024251786336128,1.726074686336128,-0.0038121922913736,1.895439074375293,-0.0003332801730353,0.5125555189113876,-0.2566371697449803,31.28759883025502,-0.1680678356155702,23.77539116438443,0.0246736603025055,1.4115665936358386,0.0,0.0,0.3620336651945308,423.48508699852783,0.6749306683595364,423.2322206683596,-2.7221483079059112,417.2641816920941,2.070987320672316,538.6216456540056,0.1813956612437408,15.839191994577074,0.0009473564259852,0.1148353830926519,0.0013523636154983,0.1270164336154983,-2.8330039743829047,399.2071576922838,-1.656866741985482,498.2560211368024,-1.6749835701167513,470.5769580965499,-0.8458664398863789,431.589976893447,-4.537106263800695,414.8132070695327,2.7605411576563483,266.8046311576564,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.3962085171359604,50.23800518380264,0.4688898726519852,50.490374205985326,-0.6754353538420048,49.72235064615799,2.195484168546739,208.472681,328.47444666666667,608.9882833333334,31.1372135,0.0631796883333333,38.53545433333333,-89.82291666666667,530.8254883333334,82118.61166666666,4483082.761720377,1087.3720576784992,1004438.1908393601,12.231553486517097,2.0065817014056178,2025-03-12
2025-03-12 15:00:00,2707.88037109375,2685.628173828125,22.252197265625,1.8793945333333333,2.1140950333333333,0.5129804131162474,31.940197333333334,23.91884966666667,1.4246566333333333,0.0,423.3164066666666,417.98828,425.12109333333336,535.9231366666667,15.769449833333333,0.114226565,0.1250468833333333,402.2795583333333,499.8569090909091,471.38248166666665,433.48716,420.7709333333333,263.7230666666667,24.626953,24.1875,49.56835966666667,50.872396,50.39583266666667,0.0177346428991496,1.897129176232483,0.0122292017831262,2.1263242351164595,0.0065803170519723,0.5195607301682198,0.585262748704853,32.52546008203819,-0.0007009241477362,23.91814874251893,0.0213028146924811,1.4459594480258144,0.0,0.0,-2.6905855510324272,420.6258211156342,-1.5925185920609692,416.3957614079391,1.3164465854467269,426.4375399187801,3.0744304348421565,538.9975671015088,-0.1672692214895796,15.602180611843751,0.0014534441259912,0.1156800091259912,0.0018389066280188,0.1268857899613521,-1.5731578567512656,400.706400476582,-3.689889677447184,496.1670194134619,1.3505504363102432,472.7330321029769,-2.559825782585221,430.92733421741474,-2.335892182768248,418.435041150565,3.0729095023899617,266.79597616905664,-0.0370402215106047,24.5899127784894,-0.2380246575007696,23.94947534249923,0.4803163495006757,50.04867601616735,0.49650647096243,51.36890247096243,0.0123720924582642,50.408204759124935,2.22856923707192,205.403799,326.68156,615.5859300000001,31.083089333333334,0.0631458333333333,38.48565716666667,-89.84895833333333,529.2866266666667,81670.39,1817345.6290405274,440.7973176485565,407177.70623150107,4.985622160387639,0.8217570282337485,2025-03-12
2025-03-12 15:15:00,2718.822998046875,2656.437744140625,62.38525390625,1.7932942666666667,1.9973958333333333,0.5126190192631669,31.837038,23.29493766666667,1.4414040333333336,1.0284267333333332,422.1276,422.55013333333335,421.42577666666665,536.2974566666667,15.519449916666666,0.114226565,0.1251380253333333,404.23172,499.8009303030303,470.888915,434.79513,421.6517833333333,264.03722666666664,24.626953,24.1875,49.434245,50.72135333333333,50.442056666666666,0.0255552968484578,1.8188495635151245,-0.0040091888484135,1.99338664448492,-0.0003331048674609,0.5122859143957059,-0.2590193443069388,31.578018655693057,-0.163515628816885,23.131422037849784,0.0256434455914702,1.4670474789248038,-0.0066610784596581,1.021765654873675,0.3611819327825287,422.4887819327825,0.6749192373561073,423.2250525706895,-2.731478105159056,418.6942985615076,2.070010008589861,538.3674666752565,0.1797929172050718,15.699242833871738,0.0009501724943193,0.1151767374943193,0.0013467024613806,0.126484727794714,-2.8484469426741725,401.3832730573258,-1.6564956797698756,498.1444346232604,-1.670149186028766,469.2187658139712,-0.8504813242540195,433.944648675746,-4.562006719627107,417.0897766137062,2.7604694025409344,266.7976960692076,-0.2703242768747458,24.35662872312525,-0.12148079174748,24.06601920825252,0.3929687574903298,49.82721375749033,0.4754502834565954,51.19680361678993,-0.6760286730287817,49.76602799363789,2.211129530808556,206.356792,326.96233,619.6289,31.0636005,0.0631302083333333,38.46400766666667,-89.87239666666666,533.2805166666667,81740.5825,5099406.993707276,1236.8615460401945,1142526.115923709,13.977464815885167,2.294568419903237,2025-03-12
2025-03-12 15:30:00,2710.23583984375,2689.9072265625,20.32861328125,2.063964866666667,2.3413086,0.5164237040031938,32.011425333333335,22.79111533333333,1.4205736666666666,0.557316,422.2636733333333,419.49219,423.55273333333326,535.99179,15.922932833333332,0.114226565,0.12450782,404.8845666666666,499.7449515151515,468.8606016666666,435.38354333333336,422.13111333333336,262.8981833333333,24.626953,24.1875,49.49869833333333,49.983724,50.46354166666666,0.0147675926390227,2.078732459305689,0.0005801101315796,2.34188871013158,-0.0062778331276746,0.5101458708755192,0.4267423821822902,32.438167715515625,0.1891517429858318,22.98026707631917,0.0061901844654119,1.4267638511320786,0.001531295182757,0.5588472951827571,-2.6526448758193624,419.611028457514,-0.2863214938656711,419.2058685061343,-1.5809264128444056,421.97180692048886,1.7235777449926672,537.7153677449927,-0.0090864666764733,15.91384636665686,0.0015700112569395,0.1157965762569395,0.0011884395374266,0.1256962595374267,-2.9964984311184253,401.8880682355482,-3.110297566728661,496.6346539484229,1.100996342380256,469.9615980090469,0.7045341118506485,436.088077445184,-2.693553533914553,419.4375597994188,2.9266235464824604,265.8248068798157,0.2399802036701182,24.86693320367012,-0.3988774213360564,23.788622578663944,0.5789061594222531,50.07760449275558,-0.1964624954968954,49.78726150450311,-0.4269052838684573,50.03663638279821,2.252608547119599,201.23423433333332,323.65055333333333,604.6406233333333,31.013800166666663,0.062990885,38.303787666666665,-89.97526,535.7224000000001,80912.63833333334,1644841.7342439778,398.95648512051775,368528.07400037587,4.554641667747405,0.7500680561593481,2025-03-12
2025-03-12 15:45:00,2720.21337890625,2694.879150390625,25.334228515625,2.4545898333333334,2.833170533333333,0.5187950966149218,29.900011000000003,19.99125933333333,1.3942145333333336,0.7544989000000001,422.79361666666665,418.72591,425.4863266666666,537.2470350000001,15.73347983333333,0.114226565,0.1246796933333333,408.57295833333336,499.6889727272727,470.80148666666673,437.3560966666666,423.9358399999999,260.4733366666667,24.626953,24.186849,49.443359,49.68164133333334,50.477214,0.0160152381950582,2.470605071528392,0.0039674548087109,2.8371379881420444,0.0037330514994425,0.5225281481143644,-0.1296899844696604,29.770321015530342,0.0956868962851089,20.08694622961844,0.0063336301675869,1.4005481635009205,-0.0023384772234533,0.7521604227765467,-4.21734919992042,418.57626746674623,-3.869883010117008,414.8560269898829,0.6254517836849232,426.1117784503516,0.208297822767804,537.4553328227679,0.1825963678336304,15.91607620116696,-0.0004557237584159,0.1137708412415841,-3.275264435542713e-05,0.1246469406889779,-4.793861306146255,403.7790970271871,-2.4753634147841126,497.2136093124886,-0.2102578970757349,470.591228769591,-0.1810004533317055,437.1750962133349,0.8054229176391914,424.7412629176391,0.0722258164157665,260.54556248308245,-0.2116408223663128,24.415312177633687,0.2496408609213389,24.436489860921338,-0.2577595622111133,49.18559943778888,-0.3428607279407032,49.33878060539264,-0.3136626282919934,50.16355137170801,2.3416593171355617,192.78719733333327,309.80472000000003,609.9375,30.97916083333333,0.0629648426666666,38.04396966666666,-90.22981666666668,531.10031,77451.18000000001,1962165.892924805,475.9234834374209,439624.7993556488,5.676153666808546,0.9313323988506905,2025-03-12
2025-03-12 16:00:00,2741.2666015625,2687.751220703125,53.515380859375,3.0104166666666665,3.6430663666666665,0.5381586538500661,28.477701666666665,18.71068633333333,1.3650199666666667,1.5559951,422.8365866666666,419.9361966666667,422.37109333333336,538.9731533333334,15.3402505,0.1132031283333333,0.1250963633333333,411.69502166666666,499.63299393939394,472.52878833333335,441.0772233333334,427.2620266666667,257.83280666666667,23.00846333333333,22.899088666666668,49.519532,49.686197666666665,50.57291666666666,0.034320290909513,3.04473695757618,0.0131488496874472,3.6562152163541137,0.0036675834391918,0.5418262372892579,0.266618962055702,28.744320628722367,-0.0827810920995304,18.6279052412338,0.009008697552409,1.3740286642190758,-0.0226272973279557,1.533367802672044,-1.3635332006376757,421.47305346602894,-3.5822153321179826,416.35398133454873,1.617492671159539,423.9885860044929,3.3508665020748367,542.3240198354082,-0.0586500672978171,15.281600432702184,-0.0005137835579061,0.1126893447754271,6.910230450263288e-05,0.1251654656378359,-0.5900664634224881,411.1049552032442,-1.192776212413264,498.4402177269807,0.8008132458357977,473.3296015791692,5.453756369509165,446.53097970284256,-0.987312434474802,426.2747142321919,3.6327304476771474,261.4655371143438,-0.1990730055251255,22.80939032780821,0.0315854932525496,22.930674159919217,-0.4560008074152151,49.06353119258478,0.3173752489939048,50.00357291566057,0.0850665826588681,50.65798324932553,2.3597923276554016,184.741759,295.07594666666665,616.6640533333333,30.957511333333336,0.0622604166666666,37.67806133333333,-90.56575666666669,532.0189116666667,73768.98666666666,3947775.417076823,957.5332213746824,884502.1625804354,11.990162838716444,1.952213652946841,2025-03-12
2025-03-13 01:15:00,2832.147705078125,2763.848388671875,68.29931640625,2.7895508,3.2749022999999995,0.5869986369024167,23.38230866666667,14.133371000000002,1.3404547333333332,0.0,422.3782566666667,417.5944,426.9759133333334,532.4064916666666,15.056233666666667,0.1099140639999999,0.12083334,406.8682566666666,497.5617787878789,469.0011833333333,429.5115633333333,416.0056533333333,252.91647666666665,19.767578,20.326823,19.929036666666665,20.055338666666668,20.951171666666667,-0.0305652247313035,2.7589855752686967,0.0078831267203942,3.2827854267203938,-0.0082489242399916,0.578749712662425,-0.1287775807880891,23.25353108587858,-0.0981485582906298,14.035222441709372,-0.0220460036867269,1.3184087296466065,0.0,0.0,1.743539366344805,424.1217960330115,-3.170800974760993,414.423599025239,4.148497131179738,431.1244104645131,3.766931966218863,536.1734236328855,0.1031062204454027,15.15933988711207,0.0008207022705512,0.1107347662705512,0.0008835701176873,0.1217169101176873,0.5645473183282661,407.4328039849949,-0.5629740971210708,496.99880469075777,-4.984313059291821,464.0168702740415,1.4329841551291906,430.9445474884625,1.998563055150953,418.0042163884843,-0.4730569337153838,252.44341973295127,-0.0585037068494536,19.709074293150547,-0.0263993860223017,20.3004236139777,0.2706604511731214,20.199697117839783,0.1616661284720031,20.21700479513867,-0.2642201978836098,20.686951468783057,2.3384840601558228,174.31763477333334,273.40227666666664,620.8711,30.788631833333334,0.0616458335,37.01553733333333,-91.15169,524.949825,68350.56916666665,4668297.150061442,1132.2958213622198,1045935.6190669234,15.302515133656083,2.411573248237982,2025-03-13
2025-03-13 01:30:00,2759.497314453125,2736.900390625,22.596923828125,2.077148466666667,2.3748372666666664,0.5962643227565495,21.70556033333333,11.459180333333334,1.3840279000000002,0.0,423.97526,419.1341166666666,422.6217433333333,526.05571,15.517903666666667,0.1105807346666666,0.121075528,406.4820966666666,497.5058,462.61019,421.14027,409.32565666666665,257.99399,19.767578,20.326823,20.05208333333333,19.999349,20.98502633333333,-0.0226216189554233,2.0545268477112435,-0.0193921358052047,2.3554451308614617,-0.0020130107175717,0.5942513120389777,0.1611562266278952,21.86671655996123,0.131998692371166,11.5911790257045,0.0065656702290282,1.3905935702290284,0.0,0.0,4.089767384278218,428.0650273842782,-3.148121275193376,415.9859953914733,-1.608161420289889,421.0135819130434,-1.627983826418813,524.4277261735812,-0.2839158288244903,15.233987837842175,0.0007441944378553,0.111324929104522,0.0008553837805867,0.1219309117805867,-1.3015791152965337,405.1805175513701,-1.458212126535443,496.0475878734646,-3.0641999419939907,459.545990058006,-2.6367552070235547,418.5035147929765,0.998807818519026,410.3244644851857,1.7346015622146638,259.72859156221466,0.2034460139628642,19.971024013962865,-0.1925646817075126,20.13425831829249,0.0587393343991955,20.110822667732528,0.1170456963103419,20.11639469631034,0.4197005266666664,21.40472686,2.232192512321045,182.40286091666667,298.2524133333333,612.79688,30.90770733333333,0.0614296873333333,37.71270866666667,-90.53776,524.8174466666667,74563.10333333333,1684896.7664119466,408.6718361554714,377502.4352118936,5.062858415700244,0.8188782685082352,2025-03-13
2025-03-13 01:45:00,2769.984619140625,2726.185546875,43.799072265625,1.3935546666666667,1.5854492333333334,0.6003207331436503,20.528445,10.215615333333334,1.3916416333333337,0.0,422.34961,425.1282533333333,419.95768,530.0662183333334,15.21354175,0.11091407,0.121572922,408.3591233333333,497.65268633333335,467.4601766666667,421.1262433333333,409.15710000000007,260.49231000000003,19.769531,20.327474,19.744140666666667,19.996744666666668,21.027994666666668,-0.0242828489303599,1.3692718177363068,0.0129424930947115,1.598391726428045,-0.0016150258211377,0.5987057073225126,0.2605948607757717,20.789039860775773,-0.0568036686480244,10.15881166468531,-0.002888593866315,1.3887530394670184,0.0,0.0,-1.7172814177556577,420.6323285822443,3.233612830021116,428.3618661633544,-3.61197692522876,416.3457030747712,4.685655904742589,534.751874238076,-0.049528577078167,15.164013172921832,-0.0012721430433033,0.1096419269566966,0.0003150803874891,0.1218880023874891,-2.855642308604274,405.503481024729,-0.373064877123511,497.2796214562098,-3.499393229563566,463.9607834371032,-0.9766496586480572,420.14959367468526,0.1269834238456724,409.28408342384574,0.8730137956187036,261.36532379561874,0.0052897451999918,19.774820745199992,0.0515580051046846,20.379032005104683,0.1999520356239301,19.9440927022906,0.1578476146213319,20.154592281288,-0.10043018476998,20.927564481896688,2.084575421866792,193.95474991666663,309.9637133333333,616.3242233333334,31.005141166666668,0.0620742195,38.113255333333335,-90.24218666666668,529.8395116666667,77490.92833333333,3394030.7700020345,823.2224159932753,760435.2423254682,9.813216316810609,1.5812027244834832,2025-03-13
2025-03-13 02:00:00,2733.442626953125,2662.388671875,71.053955078125,1.0555013000000002,1.1588541666666667,0.5988731969698388,21.413140666666663,10.877237666666666,1.4148211999999998,0.0,423.78190666666666,420.58789,422.45703,530.9453666666666,15.7802735,0.11091407,0.1216744866666666,407.1711533333333,497.7995726666667,466.01369,419.40645666666666,408.31252666666666,262.84545,19.771484,20.328125,19.79557266666667,20.00260433333333,21.073568,0.0150413959085315,1.0705426959085318,-0.0023260613266544,1.1565281053400125,-0.00038915367828,0.5984840432915587,-0.1742127409915532,21.23892792567511,-0.0763512820813741,10.800886384585292,0.025170520981516,1.4399917209815158,0.0,0.0,0.3625973950249204,424.1445040616916,0.6717850393768572,421.2596750393769,-2.738162190606204,419.7188678093938,2.0493519209387614,532.9947185876053,0.1828145599292128,15.963088059929213,0.0009226181190601,0.1118366881190602,0.0013094287707094,0.122983915437376,-2.8691598641923406,404.301993469141,-1.6498625583062676,496.1497101083604,-1.6528577340406514,464.36083226595935,-0.820380298800842,418.5860763678658,-4.417684364182321,403.89484230248434,2.748009557145167,265.5934595571452,-0.2170269344746209,19.55445706552538,-0.1020972287231742,20.226027771276826,0.157361391776682,19.95293405844335,0.1874998058047374,20.19010413913807,-0.2824297253612187,20.79113827463878,2.058933484652563,196.18869558333336,324.22564,625.1953133333333,31.1004105,0.0617005209999999,38.5657695,-89.79101666666666,521.9239600000001,81056.41,5759378.5149340825,1396.9376876571318,1290393.2502195225,15.919694077489028,2.599431002410554,2025-03-13
