timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-13 02:15:00,2716.268310546875,2649.489990234375,66.7783203125,0.8865559800000001,0.95393879,0.5982315476846263,18.922286666666665,7.665614366666666,1.3901696666666667,0.0,423.7675833333333,419.92904,420.1940166666666,529.0674,15.383138,0.10953126,0.1212135513333333,410.7008833333333,497.946459,467.763365,417.8588133333333,407.38045,263.3003033333334,19.770833,20.328125,19.964844,19.998046666666667,21.087239666666665,0.0063432753995827,0.8928992553995829,0.0002363590843964,0.9541751490843964,-0.0072723188323117,0.5909592288523146,0.2522518633389659,19.17453853000563,0.0636197174778701,7.729234084144537,0.0060576982924647,1.3962273649591317,0.0,0.0,-2.6620923831640084,421.1054909501693,-0.2866196628127113,419.6424203371873,-1.56838987731129,418.62562678935535,1.7013111268759076,530.7687111268759,-0.0087784312274425,15.374359568772556,0.0015054756412116,0.1110367356412116,0.0011569954150384,0.1223705467483717,-3.0395442402240747,407.6613390931092,-3.0991041632201477,494.8473548367799,1.0984197694021989,468.8617847694022,0.6761757361723539,418.5349890695057,-2.5994318260040927,404.7810181739959,2.93110000898821,266.2314033423216,0.192659178342847,19.963492178342847,-0.3352322513941921,19.992892748605808,0.233496466627713,20.198340466627712,-0.0786029098831591,19.919443756783508,-0.1783912452154936,20.90884842145117,1.9876887813053048,202.20246458333327,323.54908333333333,630.0351433333334,31.204335666666665,0.0616848956666666,38.816922000000005,-89.67448,514.7601516666666,80887.27083333333,5401516.0809122715,1310.1381276376767,1210213.892642751,14.961734772043105,2.4584581741505245,2025-03-13
2025-03-13 02:30:00,2675.424072265625,2644.439697265625,30.984375,0.7792968666666668,0.93229169,0.6015548367300656,22.682658,10.644269,1.4133331,0.0,422.51432,420.9388033333333,423.1516966666666,537.5655483333334,15.599772000000002,0.1105468833333333,0.122651048,410.727145,498.0933453333333,471.37163,422.6794733333333,411.13015666666666,263.69378666666665,19.771484,20.328125,20.077474,20.004557,21.12565133333333,0.0111053512694029,0.7904022179360697,-0.001871303316368,0.930420386683632,-0.0003908962341028,0.6011639404959628,-0.1845412629874232,22.498116737012577,-0.0747159903896896,10.56955300961031,0.0251440467865631,1.4384771467865631,0.0,0.0,0.3615128191710255,422.875832819171,0.6723455365595896,421.6111488698929,-2.742664684035504,420.4090319826311,2.07490461028749,539.6404529436209,0.1807234490058782,15.78049544900588,0.0009195637448789,0.1114664470782123,0.0013199382665064,0.1239709862665064,-2.8942174069084103,407.83292759309154,-1.650836212262618,496.4425091210707,-1.6718612799826928,469.6997687200173,-0.8267824853869001,421.8526908479464,-4.448169346107022,406.6819873205597,2.7568787891127613,266.4506654557794,-0.2170269344746209,19.55445706552538,-0.1020972287231742,20.226027771276826,0.1596023163967501,20.23707631639675,0.1875181096523128,20.192075109652315,-0.2831277505617571,20.842523582771577,1.990995540372327,201.51310891666665,327.40887333333336,622.7343666666667,31.27361816666667,0.061623698,38.760632,-89.69336,531.9463166666667,81852.21833333334,2536139.827421875,615.1409039894334,568224.1072421593,6.942073395349346,1.1581107952640028,2025-03-13
2025-03-13 02:45:00,2703.4091796875,2655.6806640625,47.728515625,1.0807291666666667,1.121744766666667,0.6012803397219217,18.191521666666667,7.877951533333333,1.4047077,0.0,423.05143333333336,419.05534000000006,424.2617166666666,531.5016766666668,15.798177,0.11088282,0.1226458366666666,412.0520316666667,498.24023166666666,467.722245,419.1905066666666,408.23542,263.3624433333334,19.771484,20.328125,19.886719,20.001953333333333,21.132161666666665,-0.0127901693323377,1.067938997334329,0.0224348953333333,1.144179662,0.0032786203418539,0.6045589600637757,0.0409729743759434,18.23249464104261,0.0269635042788944,7.904915037612228,0.0056205702822078,1.410328270282208,0.0,0.0,0.4978030339057682,423.54923636723913,-3.9937040345963055,415.06163596540375,2.493942990445646,426.7556596571123,2.75102872691582,534.2527053935826,-0.2651979232454913,15.53297907675451,-0.0012037108895549,0.109679109110445,0.0003019298669663,0.122947766533633,-3.154193175193029,408.8978384914737,-0.4652570639219675,497.7749746027447,2.233001026952138,469.9552460269522,2.5622925574045894,421.7527992240712,-1.3579634164497634,406.8774565835502,-1.7964644108811854,261.5659789224522,-0.3954296799999994,19.37605432,0.2064207203140924,20.53454572031409,0.1106762419009683,19.997395241900968,-0.0216487818224706,19.980304551510866,-0.1431788508838387,20.988982815782823,1.9941102497284933,198.17974322666663,326.29930333333334,623.83595,31.362385333333336,0.0617877606666666,38.886207,-89.60677,526.2034,81574.82583333334,3893445.349392904,944.355459412375,872329.4685229931,10.693611167558746,1.7654935843088753,2025-03-13
2025-03-13 03:00:00,2692.285888671875,2639.0048828125,53.281005859375,0.9461262966666668,1.0494791666666667,0.5994827470347525,23.290695666666664,11.984199166666665,1.3529709333333333,1.0416373666666667,422.4140633333333,418.53255,424.9850266666666,537.75822,15.373698,0.11157032,0.12339063,411.5469616666667,498.387118,470.098575,424.92923,412.5825400000001,263.4253233333333,19.771484,20.328125,19.896484333333333,20.006510666666667,21.154297,0.0008867716373095,0.9470130683039762,0.0040382871842485,1.053517453850915,0.0074963521480237,0.6069790991827763,0.1219306133148165,23.41262627998148,-0.1464579378130039,11.83774122885366,-0.0191175665601557,1.3338533667731776,0.0061618367906475,1.0477992034573145,0.3195898786998441,422.7336532120332,-3.3047250203024987,415.2278249796975,2.5762511567158413,427.5612778233825,-0.4568438954763678,537.3013761045237,-0.1254143913876362,15.248283608612365,-0.000276977260769,0.1112933427392309,-0.0011688176195673,0.1222218123804327,-3.2842759772834142,408.26268568938326,6.089026913762723,504.4761449137628,-3.4083192923920933,466.6902557076079,0.4049314966891302,425.3341614966891,-1.9246899578000691,410.6578500422,0.0642575231570958,263.4895808564904,-0.0457140720750501,19.72576992792495,-0.1438819916684934,20.184243008331507,0.0624903256418214,19.958974658975155,-0.255982662954171,19.750528003712496,0.2342117635057512,21.38850876350575,1.924547288759289,200.43993358333333,324.37786,622.64062,31.444661666666665,0.0619739586666666,38.868883333333336,-89.65104333333333,535.99699,81094.465,4320794.66482788,1048.0090676927862,968077.4160998574,11.937650937087477,1.9790248161817217,2025-03-13
2025-03-13 03:15:00,2713.360107421875,2659.63330078125,53.726806640625,1.1116536333333331,1.294108066666667,0.5976005328693321,23.752150333333333,12.3591135,1.3856388666666666,0.0,422.66471666666666,418.2102833333333,426.13802333333336,533.3964516666667,15.817382833333332,0.11125261,0.1229713633333333,408.58173833333336,498.53400433333337,467.1656966666666,422.91756333333336,411.64852,263.08008666666666,19.771484,20.328125,19.708333666666665,20.01237,21.15885433333333,0.0062298465749726,1.1178834799083055,0.0154731955445601,1.3095812622112268,0.0062510947933124,0.6038516276626446,0.0265694470114965,23.77871978034483,-0.0194379988335029,12.339675501166496,0.0175524763033234,1.40319134296999,0.0,0.0,0.4224961572296593,423.0872128238963,-4.293271814535899,413.91701151879744,-0.2914074810050238,425.84661585232834,3.2118757402903384,536.6083274069571,-0.0964845106744611,15.720898322658872,0.0002435751816711,0.1114961851816711,0.0004970688635622,0.1234684321968955,-0.0267050168681635,408.5550333164652,-3.012806223627649,495.5211981097057,1.4141883810785885,468.5798850477452,3.439073714248877,426.35663704758224,-1.0766324599375707,410.5718875400625,1.8862853650501847,264.96637203171684,0.2086280248887142,19.980112024888715,0.2317429755572071,20.559867975557207,0.3210363288573497,20.02936999552401,-0.3425063411759517,19.66986365882405,-0.3679134308402787,20.790940902493052,1.95803654545214,197.2792233533333,324.45904333333334,620.2968766666667,31.548587,0.0618945315,39.018277,-89.49023666666666,526.57744,81114.76083333333,4358037.070993042,1057.0422160813227,976421.6062608003,12.037532949977573,1.9800839001673847,2025-03-13
2025-03-13 03:30:00,2697.115234375,2655.19287109375,41.92236328125,0.9884440233333334,1.16357422,0.5745312171552989,28.20586833333333,14.0580995,1.3840131,0.4643894333333333,423.82486666666665,420.12239,420.9244833333333,534.0263733333334,15.191243666666669,0.11195313,0.1236484446666666,409.34447666666665,498.6808906666667,469.52760666666666,426.30766,414.6923,263.44756666666666,19.771484,20.328125,20.02994766666667,20.009114333333333,21.154296666666667,0.0055393644465056,0.993983387779839,0.0139124481953378,1.1774866681953378,0.0060097822920452,0.5805409994473442,0.031551430652744,28.237419763986075,-0.022110106981561,14.035989393018438,0.0175318820261434,1.4015449820261434,-0.0002898222884399,0.4640996110448934,0.4236558445597893,424.2485225112264,-4.312901158876628,415.80948884112337,-0.2878422873932322,420.63664104594005,3.2156688478619344,537.2420421811953,-0.0926651221102137,15.098578544556451,0.0002451088920826,0.1121982388920826,0.0004998057287947,0.1241482503954613,-0.0267548696592712,409.3177217970074,-3.01369390642435,495.6671967602424,1.4213382760794389,470.9489449427461,3.4666412435877305,429.7743012435877,-1.0845932133223073,413.6077067866777,1.8889201982476609,265.3364868649143,0.2086280248887142,19.980112024888715,0.2317429755572071,20.559867975557207,0.326275218132082,20.35622288479875,-0.3424506213147786,19.666663712018558,-0.3678341814275505,20.78646248523912,2.011054644637346,202.52323435,321.9253233333333,626.0742266666667,31.613544333333333,0.0624908873333333,39.0832355,-89.42903866666666,520.317125,80481.33083333333,3373967.5885534664,818.3560898389629,755940.0708669452,9.392738204496167,1.5543408285617664,2025-03-13
2025-03-13 03:45:00,2659.8994140625,2630.390625,29.5087890625,1.10237628,0.8385416666666666,0.6002436875100986,34.607644,25.664224,1.3769038666666666,0.4968433333333333,422.70052333333336,418.75456,423.4954433333333,537.31224,15.1582845,0.11195313,0.122356775,407.9547133333333,498.827777,470.62009666666665,429.61115666666666,417.0066266666667,263.86430666666666,19.771484,20.328125,20.029948,20.009766,21.154948,-0.0130463577036978,1.089329922296302,0.0167708333333334,0.8553125,0.0032729677555235,0.6035166552656221,0.0779471963261926,34.68559119632619,0.0878397652880345,25.752063765288035,0.005509320518741,1.3824131871854075,0.0023643857609699,0.4992077190943033,0.497390119425745,423.1979134527591,-3.990837524651511,414.7637224753485,2.489438596263085,425.9848819295964,2.7811039408827583,540.0933439408827,-0.2544562938726606,14.90382820612734,-0.0012153298563362,0.1107378001436637,0.0003012182541392,0.1226579932541393,-3.122828850956296,404.831884482377,-0.4658057141499512,498.3619712858501,2.2468359595789025,472.8669326262456,2.625988546492352,432.237145213159,-1.387140154155304,415.6194865125114,-1.799887752516554,262.0644189141501,-0.3954296799999994,19.37605432,0.2064207203140924,20.53454572031409,0.1114733591856875,20.14142135918569,-0.0216572377324162,19.988108762267583,-0.1433332374096494,21.01161476259035,1.7873424753654783,209.079516,323.75543666666664,619.0898566666666,31.663341666666668,0.0625703155,39.1503495,-89.40625,528.3347733333333,80938.85916666666,2388407.722108561,579.3084708451321,535124.6137737739,6.611467214676979,1.1093949232249662,2025-03-13
2025-03-13 04:00:00,2670.01806640625,2630.904052734375,39.114013671875,0.9905599,1.01350914,0.6043886434293398,36.37039433333333,29.248459666666665,1.3754562,0.0,424.1829433333333,419.44206,423.6458333333333,532.4505133333333,15.9491375,0.1126197993333333,0.1239218813333333,406.56495,498.97466333333335,466.71334,424.1433300000001,413.64196,263.96080666666666,19.771484,20.328125,20.25325533333333,19.996744666666668,21.15625,0.0198111979999999,1.010371098,-0.0166748952099918,0.9968342447900082,-0.0027505921283722,0.6016380513009676,-0.0647713039281967,36.30562302940513,0.5208655047861619,29.769325171452827,0.0100885281561267,1.3855447281561268,0.0,0.0,1.6563834773697863,425.8393268107031,0.8805960750900681,420.3226560750901,-6.91527388321083,416.7305594501225,1.2927462445072706,533.7432595778406,-0.0063246750585079,15.942812824941493,-8.581141293405314e-05,0.1125339879203992,0.0005192582154751,0.1244411395488084,-1.2450118726262644,405.31993812737375,2.1473268790712723,501.1219902124046,-2.131341821182218,464.5819981788178,-1.6234687453323318,422.5198612546677,-0.66338701928305,412.9785729807169,1.081824831498352,265.042631498165,0.0400565018007839,19.811540501800785,-0.1114223258557558,20.216702674144244,-0.2946489125860054,19.958606420747326,0.076241866361542,20.07298653302821,0.0767110814983134,21.232961081498317,1.854032583334612,203.86258633333333,327.63889666666665,603.1640699999999,31.70014933333333,0.0627356795,39.2153045,-89.30403666666666,527.9546916666667,81909.72416666667,3203818.07091451,777.0863116658122,717817.9386750608,8.763525283206585,1.4649344198828242,2025-03-13
2025-03-13 04:15:00,2671.4345703125,2636.0673828125,35.3671875,0.7382812566666667,0.8515624833333334,0.6004956669020787,35.160924333333334,28.530127000000004,1.3792732,1.1139675,422.9440133333333,418.76172,422.37109333333336,531.903945,15.2618815,0.112953134,0.1232942753333333,405.1751866666667,498.9729833333333,469.2568766666666,425.6166866666667,414.7573933333333,264.09717666666666,19.77213533333333,20.328125,19.995442666666666,19.98502633333333,21.155599,-0.0116060025522644,0.7266752541144023,-0.0101287636356679,0.8414337196976654,-0.0021826516490599,0.5983130152530187,-0.5070885920098647,34.65383574132347,-0.0173149914023369,28.512812008597667,-0.0082617091762975,1.3710114908237023,-0.0204545752856362,1.0935129247143638,-3.708910030023162,419.23510330331015,0.6136170193403814,419.3753370193404,-2.9131473879153877,419.457945945418,3.871242362232693,535.7751873622327,-0.040096909462111,15.22178459053789,0.0002517715902726,0.1132049055902726,-7.324016631109209e-05,0.1232210351670222,-1.982222370392492,403.1929642962742,4.525912060707242,503.4988953940406,-0.2983235517592106,468.9585531149074,1.203122937800174,426.81980960446685,1.359687831417375,416.1170811647507,2.1099544444357434,266.2071311111024,0.0202279289371816,19.79236326227052,0.3145320122879873,20.642657012287987,-0.1254889060313893,19.86995376063528,0.0409106851072955,20.02593701844063,0.1179205804796872,21.27351958047969,1.8029089218252436,210.534399,326.1098566666667,621.5273333333333,31.7391225,0.0628958365,39.2997475,-89.22265666666668,521.9271733333334,81527.46416666667,2883397.1115820315,699.3681841202543,646027.3727174025,7.924045955811016,1.3239024415208793,2025-03-13
2025-03-13 04:30:00,2662.7861328125,2620.759765625,42.0263671875,0.8826497233333334,1.049641933333333,0.6018771288870813,39.367377,31.69967433333333,1.4089451333333332,1.2048687,422.9869766666666,418.08138,425.5722633333333,535.3343933333333,15.824218833333331,0.112953134,0.1236770899999999,403.78542333333337,498.97945333333337,466.55991,430.39526666666666,418.8360233333333,264.3835966666666,19.77213533333333,20.328125,19.64778633333333,19.979166333333332,21.166666666666668,-0.0047986905603625,0.8778510327729708,-0.0012110100166009,1.0484309233167324,-0.0055266372000062,0.5963504916870751,0.1737100287998103,39.54108702879981,0.2687884346457494,31.96846276797908,-0.0042522464296097,1.4046928869037234,0.0048722037647395,1.2097409037647395,2.669975321412096,425.65695198807873,-3.3812934791375824,414.7000865208624,1.354659951713984,426.9269232850473,4.095465924023301,539.4298592573566,-0.0219937377652836,15.80222509556805,-0.0004273446671087,0.1125257893328912,0.0019456620434007,0.1256227520434007,-0.7822563219721701,403.0031670113612,-4.606846127898962,494.3726072054344,-1.335695155990777,465.2242148440092,0.5657526835838098,430.96101935025047,-1.7729811683767025,417.0630421649566,0.1370123774221952,264.5206090440888,-0.3641951625132655,19.40794017082007,-0.0068491471914313,20.32127585280857,-0.2302664744605103,19.417519858872826,0.2279248847384494,20.207091218071785,-0.0589208965303988,21.10774577013627,1.852660774517928,205.55487833333336,328.86008666666663,635.3086033333334,31.79757533333333,0.0626679716666666,39.349545166666665,-89.11784,529.4278666666667,82215.02166666665,3455198.688891601,838.0586992746785,774139.9622809987,9.41604036084402,1.578285490885846,2025-03-13
2025-03-13 04:45:00,2665.09765625,2631.210693359375,33.886962890625,0.9807942533333334,1.1339518333333334,0.6017447234630888,34.83475000000001,25.767152666666664,1.3591145999999998,0.0,422.89388,422.9225233333333,421.96289,530.1117616666666,15.7224935,0.112953134,0.1233255266666666,402.39566,497.7054433333334,466.6966266666667,426.0839833333334,415.62227666666666,264.4154466666667,19.773437333333334,20.328125,19.833984,19.975911666666665,21.203776,-0.0176700744929878,0.9631241788403456,0.0013678447117515,1.135319678045085,0.0026541496319089,0.6043988730949977,0.1969101577083591,35.031660157708366,-0.2268363288105348,25.54031633785613,0.0072387433547056,1.3663533433547057,0.0,0.0,-0.1370785007468953,422.75680149925313,0.4813994594788369,423.4039227928122,-1.7298116336231717,420.2330783663768,2.31783174309885,532.4295934097654,-0.2156472720619486,15.50684622793805,0.000593366496975,0.113546500496975,-0.0009903843186579,0.1223351423480087,-0.3476707648139836,402.0479892351861,1.5400877483417617,499.2455310816752,-2.8439854116788297,463.8526412549879,-1.4624668155724976,424.6215165177609,3.4706175376045394,419.0928942042712,1.1638949910685028,265.5793416577352,-0.0472882383634676,19.726149094969863,-0.0785219995688031,20.2496030004312,0.3391500102477209,20.17313401024772,-0.0397184253764777,19.936193241290187,-0.1797723022362731,21.024003697763728,1.873285391961715,206.3110903333333,328.95481333333333,633.2343766666667,31.853874166666667,0.0627421901666666,39.4794535,-89.0306,520.3435166666666,82238.70333333334,2786819.8880297854,675.9433713562395,624389.1704228991,7.592400477085575,1.271509237612951,2025-03-13
2025-03-13 05:00:00,2690.415283203125,2649.488037109375,40.92724609375,0.9624023333333334,1.1557617333333334,0.6041396700928876,30.11663866666667,20.360314,1.354514233333333,0.0,423.73893,416.38411333333335,423.33789,535.3337366666667,15.7779135,0.112953134,0.1254088613333333,401.00589666666673,497.84949000000006,470.2906916666667,425.4690000000001,415.10643,264.5119466666667,19.774739333333333,20.328125,20.03841133333333,19.974609333333333,21.227213666666668,-0.0052322805640232,0.95717005276931,-0.0013334442836387,1.1544282890496946,-0.0055474126104586,0.598592257482429,0.1328907986463043,30.24952946531297,0.1726395316055757,20.53295353160558,-0.0040879720411262,1.350426261292207,0.0,0.0,2.6747217957803286,426.4136517957803,-3.3675665900989884,413.0165467432344,1.3475476083292506,424.68543760832927,4.095460900329726,539.4291975669964,-0.0219293789890819,15.755984121010918,-0.0004273446671087,0.1125257893328912,0.0019729059068447,0.1273817672401781,-0.7768715255396046,400.2290251411271,-4.5964136999260745,493.253076300074,-1.3463758572113989,468.9443158094553,0.5592771277341626,426.0282771277342,-1.7571933698652629,413.3492366301347,0.1370788926631689,264.64902555932986,-0.36424312719625,19.410496206137083,-0.0068491471914313,20.32127585280857,-0.2348444884952805,19.80356684483805,0.2278728978996405,20.20248223123297,-0.0590894390590079,21.16812422760766,1.918729848863052,203.42756333333332,329.73624666666666,624.28125,31.94696983333333,0.0638151091666666,39.542237,-88.976563,523.0556983333333,82434.06166666666,3373799.12833903,818.3152298014073,755902.327224454,9.169781422163181,1.521224115446716,2025-03-13
2025-03-13 05:15:00,2678.803466796875,2646.54150390625,32.261962890625,0.9378255166666666,1.0983072866666668,0.5998401765636795,27.857891,17.430739666666668,2.862552433333333,0.484403,423.25911333333335,420.20116666666667,422.04883,536.1315616666667,15.409017083333334,0.112593758,0.1248281346666666,403.04296166666666,497.9935366666666,471.7602733333334,424.99884,414.60315666666673,264.55236,19.774739333333333,20.328125,19.666015666666667,19.974609333333333,21.233724,0.00587728238207,0.9437027990487368,0.0031701230503031,1.10147740971697,-0.0014235291365031,0.5984166474271764,-0.2227460070099702,27.63514499299003,-0.2140837215317113,17.216655945134956,-0.0572510486666666,2.8053013846666666,-0.0002196498590025,0.4841833501409974,2.134825153692645,425.393938487026,-7.556378276446424,412.6447883902202,-2.025925169552522,420.0229048304475,4.58736348421894,540.7189251508856,0.0295640361825846,15.438581119515918,0.0007155450919679,0.1133093030919679,-0.0003346688389747,0.1244934658276918,-2.3863308808793704,400.6566307857873,-1.2476300826015176,496.7459065840652,-0.8518529865564233,470.90842034677695,0.0809397450709639,425.0797797450709,1.2396391378995304,415.8427958045663,-2.245441305518796,262.3069186944812,-0.2508388571715585,19.52390047616177,0.0879243055020637,20.416049305502064,-0.0320160761829448,19.63399959048372,0.1219933596542688,20.0966026929876,-0.2253306205930414,21.00839337940696,1.8782168363166067,207.0634993333333,329.00218333333333,619.75782,32.02924916666667,0.0633190153333333,39.581212,-88.90039133333333,521.8480633333334,82250.54583333334,2653564.057408651,643.6221597164714,594533.0975948961,7.228317959124742,1.2043422852965615,2025-03-13
2025-03-13 05:30:00,2660.837646484375,2634.828125,26.009521484375,0.86376953,1.00292971,0.6010343864621129,31.480672666666667,23.614748,5.437703533333334,0.7042949666666667,423.7389366666666,420.2011733333334,421.5546866666666,537.8603466666666,15.686279333333331,0.11291407,0.1251849066666666,402.7347207407407,498.1375833333333,470.655515,426.04781,415.8001433333333,264.5624966666667,19.774088666666668,20.328125,19.439453333333333,19.97330733333333,21.238932,-0.0041268796053344,0.8596426503946656,-0.0045813908211441,0.9983483191788556,0.0058582168821658,0.6068926033442787,0.4379017717758238,31.91857443844249,0.1006999339979053,23.715447933997908,0.0188498464344286,5.456553379767763,-0.0030757911567458,0.7012191755099209,-1.3220155475687534,422.4169211190979,-5.465917016039782,414.7352563172936,-2.551407495233206,419.0032791714335,0.5305700879055166,538.3909167545721,-0.1671166454940813,15.519162687839252,4.497567065370189e-05,0.1129590456706537,-0.0005543154136818,0.1246305912529848,-0.0144953735897956,402.7202253671509,0.6065706728375062,498.7441540061709,-0.102345909801329,470.5531690901987,-0.1441676512743583,425.90364234872567,-1.6772387362394738,414.12290459709385,-2.2643478682103364,262.29814879845634,-0.0915433262240021,19.682545340442665,0.0266352472780369,20.35476024727804,0.0578345258446155,19.49728785917795,-0.1095227395264011,19.863784593806933,-0.2837345689178754,20.955197431082127,1.8973936279587449,205.70087466666664,329.84111666666666,617.6484333333333,32.07471099999999,0.06350912,39.631004833333336,-88.88997466666667,528.896745,82460.27916666666,2144752.4025929766,520.209854953352,480533.4493160598,5.827453583377006,0.9774937421958088,2025-03-13
2025-03-13 05:45:00,2689.8837890625,2640.8076171875,49.076171875,1.132487,1.2999674333333333,0.6033793246982796,28.96369633333333,20.92963333333333,1.4001536,0.0,423.7460966666667,417.20052,424.51237,531.4131783333333,15.866048166666666,0.11291407,0.1255911466666666,402.4264798148148,498.28163,469.0810666666666,418.4025933333333,410.22324333333336,263.47498,19.77213533333333,20.327474,19.263020666666662,19.972656,21.236979,-0.0137517473959514,1.1187352526040486,-0.0038831475541698,1.2960842857791637,0.000281894263683,0.6036612189619627,0.038695290554898,29.00239162388823,0.0870707553450103,21.016704088678345,0.0280030719999999,1.428156672,0.0,0.0,3.4157037155437138,427.1618003822104,-5.464812059734868,411.7357079402652,0.9958208251289308,425.5081908251289,-0.6687941317376271,530.7443842015957,0.0587085009217354,15.9247566675884,-0.0002314086540991,0.1126826613459008,0.0005331496573714,0.1261242963240381,-1.123835831140866,401.30264398367393,-4.185452190303749,494.09617780969626,-1.3666774452017307,467.7143892214649,1.396763701310988,419.7993570346443,2.425264496674288,412.6485078300077,-1.3508706221076068,262.12410937789235,0.1629093449420047,19.93504467827534,0.1090725707688662,20.436546570768865,0.1904210970376638,19.45344176370433,-0.2091554032520513,19.76350059674795,-0.3495184492982979,20.887460550701704,1.9298340239938292,202.940487,325.1897333333333,612.6796866666667,32.13317633333334,0.0634375051666666,39.62667783333333,-88.90299499999999,519.6169833333333,81297.43333333333,3989766.811263021,967.7182371613446,893910.3672130489,10.995554601925303,1.8244718256807826,2025-03-13
2025-03-13 06:00:00,2696.277099609375,2643.96923828125,52.307861328125,0.93408205,1.0914713466666666,0.6038107020799206,32.630509999999994,22.84064933333333,1.3693305666666664,0.4815948333333333,424.49804,424.11133,419.47070333333335,536.6688116666667,15.290852666666666,0.11291407,0.1255625,402.11823888888887,498.4256766666667,472.0180683333333,423.82252666666665,413.72601333333336,263.69221666666664,19.773438,20.327474,19.95638033333333,19.972656333333333,20.80208333333333,-0.0146840496876098,0.9193980003123904,-0.0129823183875086,1.078489028279158,-0.0021947009733038,0.6016160011066167,-0.4705951190474593,32.159914880952535,-0.0138620359744763,22.82678729735885,-0.0082021537923122,1.3611284128743542,-0.0088430028484584,0.4727518304848749,-3.7225377086501794,420.7755022913498,0.6214558727648409,424.7327858727649,-2.893143027565486,416.5775603057679,3.905921468984502,540.5747331356512,-0.0401730242089612,15.250679642457705,0.0002516845169435,0.1131657545169435,-7.458755370087777e-05,0.1254879124462991,-1.9672669869690933,400.1509719019198,4.520947740140173,502.9466244068069,-0.3000789410695006,471.7179893922638,1.198051249782054,425.0205779164487,1.35630668654062,415.082320019874,2.106719093105596,265.79893575977223,0.0202292616333394,19.79366726163334,0.3145219395272214,20.64199593952722,-0.1252437556959478,19.831136577637384,0.0408853628902363,20.01354169622357,0.1159500963245498,20.91803342965788,1.908799609245691,204.30861566666667,323.26492666666667,626.8007833333334,32.198124500000006,0.0634700571666666,39.61585716666667,-88.89453166666665,523.70626,80816.23166666667,4227324.239081625,1025.3378089679557,947135.2942779697,11.719617145532206,1.9400031745885147,2025-03-13
2025-03-13 06:15:00,2660.093505859375,2621.6640625,38.429443359375,1.04654947,1.2488606666666666,0.600223096681773,37.15350966666667,28.065024,1.3656946,0.8894777333333334,424.2832,419.5065133333333,422.99414,537.0280116666667,15.776123166666668,0.1135859433333333,0.1255390733333333,401.8099979629629,498.5697233333333,468.61217,428.30432,417.8128733333333,263.83188666666666,19.774088666666668,20.327474,19.47200533333333,19.963541666666668,20.503906333333333,-0.0123856608564141,1.034163809143586,0.0249772133333332,1.27383788,0.003272855479262,0.603495952161035,0.083681278973934,37.237190945640606,0.0960568736059599,28.16108087360596,0.0054644695713788,1.371159069571379,0.0042328604336574,0.8937105937669908,0.4992524491196377,424.78245244911966,-3.9980038312809834,415.50850950205233,2.4864917785674834,425.4806317785675,2.7796327878378406,539.8076444545045,-0.2648277140245412,15.511295452642129,-0.0012330551918746,0.1123528881414586,0.0003090524451607,0.125848125778494,-3.075792026004024,398.7342059369589,-0.4655647434622096,498.1041585898711,2.23724970971233,470.8494197097123,2.6180005367175454,430.9223205367175,-1.3898220710697728,416.4230512622635,-1.7996666071799154,262.03222005948675,-0.3954817733333335,19.37860689333333,0.2064141097738243,20.533888109773823,0.1083682216543096,19.58037355498764,-0.0216072075933304,19.941934459073337,-0.1389221696172846,20.36498416371605,1.9692652934188144,201.06200733333333,325.5720033333333,623.4374933333334,32.2176135,0.063656255,39.61369033333334,-88.87955466666666,529.8524866666667,81393.00083333334,3127887.7153741457,758.6693982755044,700805.6832690317,8.610146770531978,1.4446651320612096,2025-03-13
2025-03-13 06:30:00,2670.649169921875,2632.581298828125,38.06787109375,1.1860351666666666,1.3855794,0.6030033179213224,33.32827133333333,23.697849,1.3900380666666667,0.0,423.36654,420.7669266666667,422.09896333333336,531.502515,15.8658855,0.1139218799999999,0.1258776166666666,401.50175703703707,498.71377,467.32736833333337,424.8436466666667,414.9389266666667,263.70488666666665,19.774088666666668,20.327474,19.477213666666668,19.955729,20.447265666666667,0.0011116299698645,1.1871467966365312,0.0053315660867769,1.3909109660867771,0.0075403758322054,0.6105436937535279,0.1744789688790575,33.50275030221239,-0.2896095139004053,23.4082394860996,-0.0196413275451372,1.3703967391215297,0.0,0.0,0.3203105031506084,423.6868505031506,-3.3223676157830937,417.4445590508836,2.558755895625893,424.65771922895925,-0.4515294613405558,531.0509855386595,-0.1294295213687952,15.736455978631206,-0.0002828150915409,0.113639064908459,-0.001192375598286,0.1246852410683806,-3.204112041390488,398.2976449956466,6.093017772971564,504.8067877729715,-3.388227427307811,463.9391409060256,0.4048499410209842,425.2484966076877,-1.935682458243832,413.00324420842287,0.0643257172363291,263.769212383903,-0.0457200943806945,19.728368572285973,-0.1438773839057709,20.183596616094228,0.0611734919714557,19.538387158638123,-0.2553329131562591,19.700396086843742,0.2263838004477598,20.673649467114423,1.9861052409459847,199.91392266666665,325.48743333333334,631.8164233333333,32.215439333333336,0.063746099,39.695966,-88.76757866666667,519.7413799999999,81371.85833333334,3097653.41369222,751.3360661512204,694031.6643858668,8.529136222289791,1.4254163939797306,2025-03-13
2025-03-13 06:45:00,2659.72705078125,2629.17529296875,30.5517578125,1.111979133333333,1.2765299333333333,0.605650622040545,33.91150266666667,23.720660666666664,1.3943543,0.4404045333333333,423.25911,419.4420566666667,423.51693,536.1386949999999,15.456624166666668,0.1139218799999999,0.1258828199999999,401.1935161111112,498.68838,470.9681783333333,428.3001933333333,417.70621,263.82132,19.77539,20.326823,19.473307666666667,19.964843666666667,20.388020666666662,-0.0131600051595037,1.0988191281738295,0.0255305986666667,1.302060532,0.0033024503185934,0.6089530723591384,0.0763792691601565,33.98788193582683,0.0811876199894854,23.80184828665615,0.0055791438613517,1.3999334438613518,0.0020958039241342,0.4425003372574676,0.4980474062600137,423.75715740626,-3.997389542844246,415.44466712382246,2.489564901606286,426.0064949016063,2.775029724847286,538.9137247248472,-0.259464407151917,15.19715975951475,-0.0012367020203361,0.1126851779796638,0.0003098986816752,0.1261927186816752,-3.071072954866679,398.12244315624446,-0.4656755451375147,498.2227044548624,2.248497772176961,473.2166761055103,2.6179753125602474,430.9181686458936,-1.3894672637761118,416.3167427362239,-1.7995945291706903,262.0217254708293,-0.3955078000000007,19.3798822,0.2064074992335527,20.533230499233557,0.1083754695748453,19.581683136241512,-0.0216086167913971,19.94323504987527,-0.138136997856396,20.24988366881027,1.9773888374438968,201.245242,324.08356000000003,631.3945333333332,32.284733,0.0639296921666666,39.70895733333333,-88.77083333333333,524.3635716666666,81020.89000000001,2475330.6090332037,600.391623541232,554599.7544137422,6.845145176925879,1.148680192710975,2025-03-13
2025-03-13 07:00:00,2659.488525390625,2606.245849609375,53.24267578125,1.2006836,1.3802082999999998,0.6008589438930708,34.877167,23.888982,1.3647795666666669,0.5260158666666667,423.90364666666665,417.5514333333333,423.9466166666666,536.3398866666666,15.730143166666668,0.1132552133333333,0.1255026066666666,400.8852751851852,498.66299,468.4465466666667,428.73145,418.10455666666667,263.88169666666664,19.774739333333333,20.326172,19.748698,19.962890666666667,20.231771,0.000557379069829,1.2012409790698289,-0.0001202669259352,1.3800880330740646,-0.0118156896690283,0.5890432542240425,0.0189818454725383,34.89614884547254,-0.4010301732521846,23.48795182674781,-0.0122675452926972,1.3525120213739694,0.0003310827756177,0.5263469494422844,-1.1623435963197153,422.7413030703469,-3.344460949756524,414.2069723835768,2.2073136389784622,426.15393030564513,6.303437330686506,542.6433239973531,-0.1196764851385765,15.610466681528091,-0.000727581706614,0.1125276316267192,-0.0002485531066631,0.1252540535600035,-1.0426565817796245,399.8426186034056,2.260017822489999,500.92300782249,0.495742973968845,468.9422896406355,-3.20546237472712,425.5259876252729,-1.3443511240824364,416.7602055425842,-1.5243637735893572,262.3573328930773,-0.2584911361236699,19.516248197209663,0.0656490904165991,20.3918210904166,0.0689921994105802,19.81769019941058,0.0729618390905386,20.035852505757205,0.2672434868562625,20.49901448685626,1.9923991197575248,200.12382033333333,325.84262,618.6093666666667,32.29555333333333,0.0639114633333333,39.7457635,-88.78320533333333,526.6938683333334,81460.655,4337183.2430932615,1051.9841185713951,971749.2898479549,11.92906305317524,2.0019893025644744,2025-03-13
2025-03-13 07:15:00,2656.022216796875,2630.953125,25.069091796875,1.0437825566666667,1.2190755333333332,0.6041887624570367,34.583475666666665,23.690962000000003,1.3808329333333331,0.0,423.73177,422.15625,421.63346,536.1688316666666,15.544759,0.11395313,0.1244036499999999,400.5770342592593,498.6376,470.02254333333326,429.00422333333336,417.9855433333334,264.3070166666667,19.774739333333333,20.328125,19.39518233333333,19.959635666666667,20.199869666666668,-0.005674719392458,1.0381078372742087,-0.0014064917139615,1.2176690416193716,-0.0055478633929737,0.5986408990640629,0.1526008845865973,34.73607655125326,0.2008808205495,23.891842820549503,-0.0041674028120335,1.3766655305212998,0.0,0.0,2.6746766004803817,426.4064466004804,-3.4142495781615025,418.7420004218385,1.342122153570017,422.97558215357,4.10184962326332,540.2706812899299,-0.0216053226179067,15.523153677382094,-0.0004311280323204,0.1135220019676795,0.0019570921329529,0.1263607421329529,-0.776040687401121,399.80099357185816,-4.603689954444405,494.0339100455556,-1.3456081863887448,468.6769351469445,0.5639241632450194,429.5681474965784,-1.769380988497005,416.2161623448364,0.1369726911179327,264.44398935778463,-0.36424312719625,19.410496206137083,-0.0068491471914313,20.32127585280857,-0.2273060273379812,19.167876305995357,0.2277020763952677,20.18733774306193,-0.0562296581365622,20.143640008530102,1.9718570592169893,201.508029,327.3344433333333,625.0078199999999,32.26308266666666,0.06376563,39.8107115,-88.70898333333332,526.9398916666667,81833.61083333332,2051494.3020505775,497.590095722527,459638.8991217699,5.616749578090778,0.9438585128669581,2025-03-13
2025-03-13 07:30:00,2655.813720703125,2610.75439453125,45.059326171875,1.05647788,1.2628581,0.6018852835250645,35.01517466666667,23.794138,1.3828308333333332,0.4525559333333333,423.3593733333334,417.0286533333333,424.06835666666666,537.3859433333333,15.62288425,0.11395313,0.124406256,400.26879333333335,498.61221,469.356785,430.36516666666665,418.93072666666666,264.37421666666665,19.774739333333333,20.328125,19.36197933333333,19.970052,20.205078,-0.0057437398958695,1.0507341401041306,-0.001457005251104,1.261401094748896,-0.0055267120786208,0.5963585714464437,0.1545057726293777,35.169680439296044,0.2017556722984927,23.995893672298493,-0.0041734325451585,1.378657400788175,0.001830029049756,0.4543859623830894,2.672325960946239,426.0316992942796,-3.372779400339539,413.65587393299376,1.3498727926155425,425.4182294592822,4.111160886314337,541.4971042196477,-0.0217139072045746,15.601170342795426,-0.0004311280323204,0.1135220019676795,0.0019571331299984,0.1263633891299984,-0.7754435301015974,399.49334980323175,-4.603455540336938,494.008754459663,-1.3437022142684896,468.01308278573146,0.5657131172662844,430.93087978393294,-1.773382058503671,417.157344608163,0.1370075163940782,264.51122418306073,-0.36424312719625,19.410496206137083,-0.0068491471914313,20.32127585280857,-0.2269168976099891,19.135062435723345,0.227820907258117,20.19787290725812,-0.0562441563886615,20.14883384361134,1.963781637164142,201.83768733333332,327.86216,624.5507766666666,32.27823733333334,0.063914069,39.782567666666665,-88.71093666666667,529.9755883333333,81965.54000000001,3693312.0017138678,895.8131010303207,827489.4358147382,10.095577187861362,1.6966297681429845,2025-03-13
2025-03-13 07:45:00,2633.843994140625,2596.158935546875,37.68505859375,1.0882161533333334,1.0997721233333333,0.5824636192407294,34.52397833333333,24.138748666666668,1.3483856333333335,0.4570293666666666,422.84375,422.36393,423.23047,535.7239933333333,15.517333833333335,0.1132760433333333,0.1237447966666666,400.36462,498.58682,467.8173983333333,430.81286666666665,418.60011333333335,264.63386,19.773438,20.328125,18.95442733333333,19.976562666666663,20.214843666666667,-0.0089310268592017,1.0792851264741317,-0.0020017559167782,1.097770367416555,-0.0085306428208963,0.5739329764198331,-0.2534652880741959,34.270513045259136,-0.0198461052944054,24.118902561372263,0.01501606887897,1.3634017022123035,-0.001132929594207,0.4558964370724596,-4.19699201425334,418.64675798574666,-2.84683245192673,419.51709754807325,-0.8844382128424968,422.3460317871575,2.4462033419519003,538.1701966752852,-0.0195297890783248,15.49780404425501,0.0011418794525797,0.114417922785913,0.0018434312312008,0.1255882278978675,1.494223300983947,401.858843300984,1.935472855500336,500.5222928555003,-2.5766045839662866,465.240793749367,4.564818633387347,435.377685300054,-0.5321136048372637,418.0679997284961,-1.9328272060676,262.7010327939324,-0.0057589312831431,19.767679068716856,0.1746050697514647,20.502730069751465,0.152963798375147,19.10739113170848,-0.0469750162820048,19.92958765038466,0.1818983852370159,20.396742051903683,1.9615710069929129,201.965064336,329.3303133333333,619.0078066666666,32.2587525,0.0635286505,39.83237,-88.60677333333332,528.3605933333333,82332.57833333332,3102708.038666178,752.5620658150358,695164.157055323,8.44336678296248,1.4308007109603293,2025-03-13
2025-03-13 08:00:00,2616.07177734375,2585.87744140625,30.1943359375,1.114420566666667,1.0926106666666666,0.5505768681855442,28.327048,21.604072666666667,1.3753282333333334,0.0,423.93945333333335,416.4199233333334,426.48177333333336,531.1084166666667,15.661621166666666,0.1132864599999999,0.1255104266666666,400.72993,498.56143,468.4348583333333,422.4851166666666,412.0060166666667,264.45857666666666,19.773438,20.328125,19.246094,19.971354,20.20833333333333,-0.0065733890978321,1.1078471775688346,0.0035886168059937,1.0961992834726604,0.0028413954985623,0.5534182636841065,0.1078963162034156,28.434944316203417,0.0400170792554845,21.64408974592215,-0.0074009824774505,1.3679272508558828,0.0,0.0,0.4758337303530879,424.4152870636864,-0.7786143965915358,415.6413089367418,1.2266071419281277,427.7083804752615,-1.990623797341641,529.1177928693251,-0.0340303369684384,15.627590829698228,-0.0022657291999999,0.1110207308,0.0001656201719161,0.1256760468385828,1.417889322808719,402.1478193228087,0.6366325864818805,499.19806258648185,-2.286489551104694,466.1483687822286,-2.509036036701048,419.9760806299656,-1.1332185982003011,410.8727980684664,-1.3956954185350696,263.0628812481316,0.0334413480825439,19.806879348082543,-0.0691705986349013,20.2589544013651,0.0829162152106413,19.32901021521064,-0.0954796598780411,19.87587434012196,0.0396880764291438,20.24802140976248,2.0401160388752344,202.32265,328.98526,612.46875,32.23709583333334,0.0637825573333333,39.81720966666666,-88.65039333333334,519.4280816666667,82246.315,2483372.8647314454,602.34227325969,556401.6280781735,6.765064526941705,1.1541860662614567,2025-03-13
2025-03-13 08:15:00,2643.970947265625,2606.115478515625,37.85546875,0.9864909,0.9584960966666666,0.5505244773528342,29.891401666666667,19.650589,1.3500716666666666,1.0617027666666667,424.21875,419.5279933333333,422.77929666666665,533.85659,15.2319335,0.11398438,0.1255026133333333,401.09524,498.53604,470.5342383333333,420.9060366666667,411.26398,264.55432,19.773438,20.328125,19.417969,19.968099,20.203125,0.0056446716874815,0.9921355716874816,0.0191699219333333,0.9776660186,-0.0078666543752755,0.5426578229775586,-0.0783664183996109,29.813035248267056,0.053467630154401,19.7040566301544,0.0155008836302774,1.365572550296944,0.0053604801533917,1.0670632468200585,2.5166213158896653,426.73537131588967,-4.362841665651047,415.1651516676823,-0.6927459552708228,422.08655071139583,4.69840702160468,538.5549970216047,0.0696295229010424,15.301563022901044,-0.0007390953795528,0.1132452846204471,0.0001631110930579,0.1256657244263913,-1.732841817235169,399.3623981827648,0.4630229864288253,498.9990629864288,1.624349492274689,472.158587825608,2.2237071910211625,423.1297438576879,4.1091191569585135,415.3730991569585,-0.4370572837564737,264.1172627162435,0.102695974750965,19.876133974750964,-0.1164544170353103,20.21167058296469,-0.1078332671988384,19.31013573280116,-0.038933776690488,19.92916522330951,0.1753177731313044,20.378442773131304,1.972455270347968,207.52434033333333,328.5962333333334,612.4570366666667,32.2176065,0.0639960986666666,39.72627766666667,-88.68099333333333,522.2032833333333,82149.05833333335,3109791.110579428,754.2800654350203,696751.1248442914,8.481547311438542,1.4317656852148788,2025-03-13
2025-03-13 08:30:00,2629.166748046875,2604.5732421875,24.593505859375,0.97070312,0.9697265466666668,0.5527496715375645,33.89861366666667,22.341834666666667,1.3402208,0.0,422.9153666666666,417.44400666666667,425.1998733333333,535.4766883333334,15.435709666666668,0.11398438,0.1254974033333333,401.46055,498.51065,470.5856533333333,425.4202566666666,414.3089366666666,264.75789333333336,19.774088666666668,20.328125,19.210286666666665,19.964843666666667,20.20963533333333,-0.0106360346655731,0.9600670853344268,0.0023342611629982,0.972060807829665,-0.0077676333087494,0.5449820382288151,-0.1866959128072167,33.71191775385945,-0.155151864484484,22.186682802182183,-0.0220421562646537,1.3181786437353462,0.0,0.0,1.7457565080046038,424.6611231746712,-3.169659035769655,414.274347630897,4.131241130045282,429.3311144633786,3.788654507448655,539.2653428407821,0.1057049006316948,15.541414567298364,0.0008510943556175,0.1148354743556175,0.0009176751667435,0.1264150785000769,0.557043891243552,402.0175938912435,-0.5640477123718597,497.94660228762814,-5.001152024295948,465.58450130903736,1.4193342836761076,426.8395909503427,1.9904117350477577,416.2993484017144,-0.4952052110162981,264.26268812231706,-0.0585229756811784,19.71556569098549,-0.0264010769899734,20.301723923010027,0.260898955796577,19.47118562246324,0.1609366480808098,20.12578031474748,-0.2548685072073837,19.95476682612595,1.9679776803633036,208.7981026666667,329.71593666666666,625.4414033333334,32.20462033333334,0.0638724016666666,39.74143216666667,-88.67057333333334,530.0094716666667,82428.98416666666,2027217.7050852457,491.7018053208806,454199.70862905704,5.510194177702001,0.9354106534948664,2025-03-13
2025-03-13 08:45:00,2637.443359375,2600.3955078125,37.0478515625,1.2187499666666666,1.2747395666666668,0.5487778388965163,32.21172,21.71679733333333,1.3730996333333334,0.0,423.1946566666666,422.26366666666667,419.95052333333336,532.3453616666667,15.964111333333332,0.11398438,0.12547657,401.82586,498.48526,467.21408,425.4599233333333,414.18824,264.55411,19.774088666666668,20.328125,19.587239666666665,19.964192666666666,20.26888,-0.0191591146273566,1.19959085203931,-0.0151621707396736,1.2595773959269931,-0.0019946702716679,0.5467831686248483,-0.4645553565703828,31.747164643429617,-0.0131799679375035,21.70361736539583,-0.0082247301264759,1.3648749032068574,0.0,0.0,-3.711107988957792,419.4835486777088,0.6187484675431847,422.88241513420985,-2.896452407401682,417.0540709259317,3.874455030451145,536.2198166971178,-0.0419418488327085,15.922169484500625,0.0002540702289751,0.1142384502289751,-7.453650893440855e-05,0.1254020334910656,-1.965836593417748,399.86002340658223,4.521488188092178,503.00674818809216,-0.2970248721075563,466.9170551278924,1.2026798030076409,426.662603136341,1.3578219915939371,415.54606199159394,2.113605026882908,266.6677150268829,0.0202299272993826,19.79431859396605,0.3145320122879873,20.642657012287987,-0.1229270748800281,19.46431259178664,0.0408680371986882,20.005060703865357,0.112978039301705,20.381858039301704,2.037300681690545,204.68778566666663,330.73756,625.9804633333333,32.15915816666667,0.0637877646666666,39.69812683333333,-88.65950666666667,530.83748,82684.39,3063279.007255859,742.998551310464,686330.0518020149,8.300600050408729,1.4046880449891177,2025-03-13
2025-03-13 09:00:00,2655.5869140625,2600.244873046875,55.342041015625,1.221516933333333,1.2825521,0.5471704719150405,29.851565000000004,19.137164666666667,1.3709018333333332,0.0,423.80338666666665,419.5279966666667,423.05143,531.8287849999999,15.605468833333331,0.11398438,0.1255130333333333,402.19117,499.80007666666666,468.7977433333333,425.55302,414.30869666666666,264.5013333333333,19.774739333333333,20.328125,19.135416666666668,19.910807666666667,20.30143233333333,-0.0077278447024555,1.2137890886308778,-0.0031959667562417,1.2793561332437582,-0.0011670029701794,0.5460034689448611,0.3065528181954491,30.158117818195453,-0.0643894056080576,19.07277526105861,0.0078728896989801,1.3787747230323133,0.0,0.0,-1.2618615480718631,422.5415251185948,-7.092245982259271,412.4357506844074,2.5867483019763995,425.6381783019764,-1.0205133893878156,530.8082716106121,-0.1051521569978,15.500316676335531,-0.0022796875999999,0.1117046924,-0.0014234039494222,0.124089629383911,-1.6015806105901902,400.58958938940975,-2.055445572061388,497.74463109460527,-5.9113136591493,462.886429674184,4.045573164947541,429.59859316494754,1.9765407076269528,416.2852373742936,0.622403976189446,265.1237373095228,-0.0368039591067699,19.737935374226563,0.0954770356431886,20.42360203564319,0.0736619713267145,19.209078637993382,-0.34032072213801,19.570486944528657,-0.2079399247256859,20.09349240860765,2.0235117027885967,205.970436,329.39119666666664,629.7304633333333,32.1613215,0.0639270883333333,39.69162766666667,-88.70117333333333,529.0148616666667,82347.79916666666,4557295.279028117,1105.3723092775688,1021065.5632489686,12.3994274720372,2.083985303684265,2025-03-13
2025-03-13 09:15:00,2636.0849609375,2608.94140625,27.1435546875,1.2872721333333332,1.3098957999999998,0.547650830005964,28.945447666666663,18.702946666666666,1.3914115666666664,0.0,422.4570366666667,417.1360666666666,426.63932,533.787645,15.653320333333332,0.11398438,0.12582813,403.38931,498.28042,469.1707716666666,426.9990733333333,414.7036566666666,264.55034,19.774088666666668,20.328125,18.934244666666668,19.837239666666665,20.321614333333333,0.0083989469675256,1.2956710803008589,0.0018343238888998,1.3117301238888996,0.0039406863431522,0.5515915163491163,-0.125549607936847,28.81989805872982,0.0895204693250732,18.79246713599174,0.0063208968659218,1.3977324635325885,0.0,0.0,-4.213991828054475,418.2430448386122,-3.855189609117701,413.2808770575489,0.6271466483414656,427.2664666483415,0.2069565712425856,533.9946015712426,0.181666069279057,15.83498640261239,-0.0004547575255747,0.1135296224744252,-3.3054332117893326e-05,0.1257950756678821,-4.733040611425736,398.65626938857423,-2.4683857144961507,495.81203428550384,-0.2095296268465176,468.9612420398201,-0.1767141842416322,426.8223591490917,0.7878829709422348,415.49153963760887,0.0733563155986871,264.6236963155987,-0.1699359391702941,19.604152727496373,0.2098136316109879,20.537938631610988,-0.09870855691819,18.83553610974848,-0.136899873875226,19.70033979279144,-0.126277392467216,20.19533694086612,2.045933386312792,204.1871673333333,329.75315333333333,619.2304733333334,32.18946183333333,0.0638711,39.6959695,-88.70442866666667,532.7397216666666,82438.28833333333,2237668.1877197265,542.7465855546214,501351.3034743705,6.08153460740466,1.0296919518802854,2025-03-13
