timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-13 09:30:00,2685.168212890625,2668.883544921875,16.28466796875,1.394694,1.5021159,0.5484240244366912,22.18137433333333,11.605849999999998,1.4189340333333331,0.0,423.4309866666667,419.6640633333333,422.67904,527.8872616666667,15.81722,0.11398438,0.12579688,407.66285833333336,496.7607633333333,466.43349,421.2066766666667,410.2721633333333,264.24829,19.774739333333333,20.328125,19.446614666666665,19.742838666666668,20.382812333333334,-0.0169357172158699,1.3777582827841302,-0.0044869875456863,1.4976289124543136,0.0002562195624319,0.5486802439991232,0.0296341570101148,22.21100849034345,0.0482822660973933,11.654132266097392,0.0283786806666666,1.447312714,0.0,0.0,3.4131636982874625,426.84415036495415,-5.49708143782118,414.16698189551215,0.991520200877801,423.6705602008778,-0.6643566949712749,527.2229049716955,0.0585278240173394,15.87574782401734,-0.0002336021716702,0.1137507778283297,0.000534023020336,0.126330903020336,-1.1384591973945817,406.5243991359388,-4.172677256736279,492.58808607659705,-1.3589636755105516,465.0745263244895,1.406124641892745,422.6128013085594,2.425553714657667,412.697717047991,-1.3548354834420024,262.893454516558,0.1629308001832861,19.93767013351662,0.1090760638857979,20.4372010638858,0.1922359822259451,19.63885064889261,-0.2067487360052098,19.536089930661458,-0.3354605642867057,20.047351769046628,2.0571960920093857,204.07290833333332,329.07658999999995,619.6640666666666,32.13750566666667,0.0638789091666666,39.68297616666666,-88.71549666666665,518.4684933333333,82269.14749999999,1339725.751109619,324.95058069146637,300166.5999021282,3.648592565057615,0.6064673300753588,2025-03-13
2025-03-13 09:45:00,2667.28271484375,2623.0322265625,44.25048828125,1.1538085666666666,1.1748046666666667,0.5474341350358675,20.241295333333333,8.670233166666668,1.4118750333333334,0.0,421.7050733333333,419.7141933333334,425.4362,531.925925,15.292399166666666,0.11398438,0.12613282,412.0673383333333,497.2935513333333,470.77618166666673,421.9612533333333,410.3343133333333,264.48822333333334,19.774739333333333,20.328125,19.57877633333333,20.354817666666666,20.458984333333333,-0.0140106543846283,1.1397979122820383,-0.0035092724256147,1.171295394241052,0.0002557570935797,0.5476898921294472,0.0270422253816207,20.268337558714958,0.0360696118663828,8.70630277853305,0.0282375006666666,1.440112534,0.0,0.0,3.399251573475567,425.10432490680887,-5.497738078969519,414.2164552543639,0.9979879449065834,426.4341879449066,-0.6694394336903997,531.2564855663096,0.0565858505622092,15.348985017228877,-0.0002336021716702,0.1137507778283297,0.0005354491264004,0.1266682691264004,-1.1507593632381372,410.9165789700952,-4.177152554574491,493.1163987787588,-1.371616198014749,469.404565468652,1.4086436637981024,423.3698969971314,2.425921149197052,412.7602344825304,-1.3560656529680273,263.1321576803653,0.1629308001832861,19.93767013351662,0.1090760638857979,20.4372010638858,0.1935424424114202,19.772318775744758,-0.2131574337030422,20.141660232963623,-0.3367142039555091,20.122270129377824,2.0280886318077203,206.618739,328.2714833333333,619.1484433333334,31.97512066666667,0.0633411466666666,39.535746,-88.80143199999999,517.269635,82067.87083333333,3631543.356577555,880.8311115530373,813650.1226748872,9.914356427343899,1.659010049253148,2025-03-13
2025-03-13 10:00:00,2687.404296875,2658.334716796875,29.069580078125,1.3146159,1.3536784,0.548776410244898,17.62889266666667,6.7628251666666666,1.4334315666666668,0.0,424.7057266666666,417.9596333333333,423.2089866666667,531.728715,15.716959500000002,0.11398438,0.1257994866666666,413.1126283333333,497.82633933333335,468.578395,420.12679,408.9344366666666,264.0601266666667,19.773437333333334,20.328125,19.10026033333333,20.258463666666668,20.520182666666667,0.0085773543455607,1.323193254345561,0.001895635230686,1.355574035230686,0.0039487855889356,0.5527251958338336,-0.0764645476604464,17.552428119006223,0.0323698342124023,6.795195000879069,0.0065117850924316,1.4399433517590985,0.0,0.0,-4.236422419715552,420.4693042469511,-3.862801047949006,414.0968322853843,0.6221041640887393,423.8310908307554,0.2061582966905462,531.9348732966905,0.1824046395641048,15.899364139564106,-0.0004547575255747,0.1135296224744252,-3.3046807677600265e-05,0.125766439858989,-4.847126085206639,408.26550224812667,-2.466136285889604,495.36020304744375,-0.2092650740025874,468.3691299259974,-0.1738700798419472,419.9529199201581,0.776922203848585,409.71135887051526,0.0732203859151923,264.1333470525819,-0.1699303416965705,19.603506991636763,0.2098136316109879,20.537938631610988,-0.0995740346370546,19.00068629869628,-0.1398068061622872,20.11865686050438,-0.1275112851564763,20.39267138151019,2.0362547418450365,205.2967363333333,328.19368000000003,622.6406333333333,31.86686433333333,0.0635078125,39.40583633333333,-88.92513166666667,516.6126033333333,82048.42000000001,2385113.115473633,578.5093637605045,534386.4545864908,6.513062099020197,1.0816973133490946,2025-03-13
2025-03-13 10:15:00,2686.008056640625,2655.4912109375,30.516845703125,1.0493164333333334,0.9897461,0.5484593521727639,18.928006,8.115511333333332,1.4030893000000002,1.1725367666666668,422.9941433333333,420.8385366666666,420.7239533333333,534.5187533333334,15.327067,0.1136406313333333,0.12547136,414.17591333333337,498.3591273333333,469.79934,422.473,409.9543066666667,264.4743466666667,19.772786666666665,20.328125,18.82877566666667,20.05664033333333,20.56119766666667,0.0075078204513845,1.056824253784718,0.0002452311242957,0.9899913311242956,-0.0066672700411749,0.5417920821315889,0.2523281074269974,19.180334107427,0.0673535757890775,8.18286490912241,0.0061139959104168,1.409203295910417,0.0032216909301046,1.1757584575967714,-2.6572336615113272,420.336909671822,-0.2872404334741532,420.5512962331925,-1.5703678857327643,419.15358544760056,1.7188409313630473,536.2375942646964,-0.0087464341526359,15.318320565847364,0.0015619577673464,0.1152025891006797,0.001197636622653,0.1266689966226531,-3.0652624888321043,411.11065084450127,-3.1016725159551584,495.2574548173782,1.1032007235284595,470.9025407235285,0.6836423755410124,423.15664237554097,-2.615855208458754,407.338451458208,2.9441696423358508,267.41851630900254,0.1926782160745759,19.96546488274124,-0.3352322513941921,19.992892748605808,0.2202097140900534,19.04898538075672,-0.0788332140112295,19.977807119322105,-0.1739410995871857,20.387256567079483,1.982216038814428,209.892863,329.65843333333333,615.98437,31.78675233333333,0.0636263058333333,39.29324616666666,-88.977865,519.7933183333334,82414.60833333334,2515033.8861918133,610.0216563724729,563495.3046409443,6.837323091579064,1.1361412571968323,2025-03-13
2025-03-13 10:30:00,2669.001953125,2642.3447265625,26.6572265625,1.1715495,1.1557617333333334,0.5497860087232708,21.369029666666663,10.205731666666669,1.4513393,0.5669672,423.44531,421.61914,422.3424466666667,534.7036,15.900472,0.113960944,0.1254375033333333,412.2635783333334,498.8919153333334,468.2287983333333,424.14975,411.63205,264.41573,19.772786666666665,20.328125,19.195963666666668,20.057942666666666,20.642578333333333,-0.0206213156535186,1.1509281843464814,-0.0049225479400494,1.150839185393284,-0.0055963517527721,0.5441896569704986,0.1308461354778991,21.499875802144565,0.1026386954755516,10.308370362142218,-0.0061736988648093,1.4451656011351903,0.0028891987982631,0.5698563987982631,2.190458184873592,425.6357681848736,-0.3696733130620941,421.24946668693786,-3.5610430684473044,418.7814035982194,2.0920821354025065,536.7956821354026,-0.0910679790037587,15.809404020996242,-0.0015100504661307,0.1124508935338692,1.1554917252437624e-05,0.1254490582505857,-3.544288805506767,408.7192895278266,-3.477866192055103,495.4140491412783,-0.5041050415213704,467.724693291812,1.1292047761913864,425.2789547761914,1.6210571337578583,413.25310713375785,-0.2298352743204645,264.18589472567953,0.357482396816156,20.13026906348282,0.0854081765508318,20.413533176550832,-0.197874627214265,18.9980890394524,0.1675594384874337,20.2255021051541,-0.3741649734298207,20.268413359903512,2.0221870834904045,205.85955966666663,330.45339666666666,617.2851433333334,31.762939166666666,0.0636523471666666,39.27593133333333,-89.00325666666667,523.2543816666666,82613.34916666667,2202242.765822754,534.1541468356321,493414.21005647845,5.972572411524555,0.9987713396495793,2025-03-13
2025-03-13 10:45:00,2699.917236328125,2672.47509765625,27.442138671875,1.3999023666666668,1.3950195666666667,0.5472978510168542,19.499259666666667,8.737872866666665,1.5023901000000002,0.0,422.80077666666665,423.07291333333336,420.93880000000007,531.066065,15.703775833333337,0.113960944,0.1254088566666666,413.8796133333333,499.42470333333335,468.92196,423.23767,411.0561833333333,264.20863,19.771484,20.328125,19.34375,20.013671666666667,20.681640666666667,0.0199492750319907,1.4198516416986575,-0.0028000944012509,1.3922194722654158,-0.0003556395125305,0.5469422115043236,-0.1586418137683161,19.34061785289835,-0.0613343034765652,8.6765385631901,0.0267284244358736,1.5291185244358738,0.0,0.0,0.3617579179812082,423.1625345846479,0.6757542489939397,423.7486675823273,-2.728321757881872,418.2104782421182,2.049817794410501,533.1158827944105,0.1819283340176483,15.885704167350983,0.0009479629752979,0.1149089069752979,0.0013496170768402,0.1267584737435069,-2.9164314943777754,410.9631818389555,-1.6552487466167918,497.76945458671656,-1.663172788437862,467.25878721156215,-0.8278743463749834,422.409795653625,-4.447369001232232,406.6088143321011,2.7622613985527664,266.9708913985528,-0.2170269344746209,19.55445706552538,-0.1020972287231742,20.226027771276826,0.1537697076733657,19.49751970767337,0.1876035484382576,20.201275215104925,-0.2771770823766566,20.40446358429001,2.0464038004436094,204.216787,327.66258666666664,624.5859300000001,31.719634,0.0636106798333333,39.260774,-89.07161666666667,515.8454916666667,81915.64666666667,2247940.5352229816,545.2381442064445,503652.830947819,6.148432582084062,1.0164066624944468,2025-03-13
2025-03-13 11:00:00,2693.050537109375,2661.678955078125,31.37158203125,1.3813476333333334,1.4217122,0.5491678967435923,24.322934333333336,12.707999666666666,1.4191544,1.4694804666666668,423.6601566666666,416.11198,427.01172,536.563985,15.525065166666666,0.1143046946666666,0.1257187533333333,413.10405333333335,499.38341625,469.1281216666667,428.7100566666666,415.4955833333333,263.86359666666664,19.771484,20.327474,19.094401,19.881510666666667,20.736328,-0.0075099551650257,1.3738376781683077,-0.0016402809951163,1.4200719190048836,-0.0050426433926876,0.5441252533509047,0.1073258607892313,24.430260194122567,0.1077538936824424,12.815753560349108,-0.0042830583588362,1.4148713416411638,0.0059422311011188,1.4754226977677856,2.674224563317921,426.33438122998456,-3.365365672503799,412.74661432749616,1.3592419568552143,428.3709619568552,4.104872662753337,540.6688576627533,-0.0215779505870674,15.503487216079598,-0.0004324581351704,0.1138722365314962,0.0019777810628009,0.1276965343961343,-0.8003093689827097,412.3037439643506,-4.610575730362598,494.77284051963744,-1.3430475834265962,467.7850740832401,0.5635374824564678,429.2735941491231,-1.7588407007851856,413.73674263254816,0.136742896118676,264.0003395627853,-0.3641831652026468,19.407300834797358,-0.0068489278502568,20.320625072149745,-0.2237809555545666,18.870620044445435,0.2268108164035815,20.10832148307025,-0.0577229781027597,20.67860502189724,2.037530489899797,205.91711266666667,325.07810666666666,626.53125,31.667670166666667,0.0638112,39.08756383333333,-89.23958333333333,524.2524466666666,81269.52666666666,2549553.6224641926,618.3944209757772,571229.4784879547,7.0288274328322,1.164908775344526,2025-03-13
2025-03-13 11:15:00,2709.588134765625,2686.878173828125,22.7099609375,1.4718424333333333,1.4928385333333332,0.5476151114148441,24.409806,13.4657275,1.4175624000000002,0.0,423.2304666666666,420.41601666666674,421.31836,534.608375,15.574707083333331,0.11397657,0.12646876,412.03417666666667,499.34212916666667,469.7400366666667,428.7813766666666,415.34708,263.50218333333333,19.771484,20.326823,19.280599,19.755208,20.776042,0.0105309784266813,1.4823734117600147,0.0003698832174445,1.4932084165507775,-0.0066570071455008,0.5409581042693432,0.3254056529060776,24.73521165290608,0.1117569627438115,13.577484462743811,0.0061770627973292,1.4237394627973294,0.0,0.0,-2.658718236005427,420.5717484306612,-0.28695204536956,420.1290646212972,-1.572586530839601,419.7457734691604,1.719129125908239,536.3275041259083,-0.008887750666906,15.565819332666427,0.0015665751476231,0.1155431451476231,0.0012071569049504,0.1276759169049504,-3.049411772134306,408.9847648945324,-3.107790493137429,496.2343386735293,1.1030614651799056,470.8430981318466,0.6938505394005006,429.47522720606713,-2.650265663435391,412.6968143365646,2.9333473686088496,266.4355307019422,0.1926655220879531,19.964149522087958,-0.3352107800390449,19.99161221996096,0.2254939603317645,19.506092960331763,-0.0776484253702314,19.67755957462977,-0.1757586133422677,20.600283386657733,2.041522587662909,204.820239,325.1592933333333,619.6875,31.613541,0.063458337,38.99229583333333,-89.345702,529.4675433333333,81289.82333333333,1846088.7125162762,447.7689546858919,413617.61651199893,5.088184468256714,0.8381333179798698,2025-03-13
2025-03-13 11:30:00,2685.895263671875,2663.103271484375,22.7919921875,1.3245442333333333,1.3984375,0.5470573215864959,26.42271866666667,14.7396845,1.4060587666666666,0.5129613333333333,424.1972633333333,419.1197966666667,423.7819,534.9708033333334,15.552652916666666,0.11397657,0.1254687533333333,410.9521266666667,499.30084208333335,468.3734116666667,430.10021,416.2469966666667,264.0744633333333,19.771484,20.326823,19.558594,19.692708,20.826823,0.0086421328356587,1.333186366168992,0.0019583140226751,1.400395814022675,0.0039364156830984,0.5509937372695943,-0.1146073817005017,26.308111284966166,0.0705505660503842,14.810235066050383,0.0063874360860869,1.4124462027527536,-0.0015898610249959,0.5113714723083373,-4.231350518562124,419.9659128147712,-3.873523327763564,415.2462733389031,0.6229463290274566,424.4048463290274,0.2074152974687422,535.1782186308021,0.1804977641846186,15.733150680851285,-0.0004547263664258,0.1135218436335741,-3.295992591720309e-05,0.1254357934074161,-4.821776523689039,406.1303501429777,-2.4734406899520422,496.8274013933813,-0.2091735293371357,468.1642381373296,-0.1779975941375937,429.9222124058624,0.7908151160652324,417.0378117827319,0.0732243612835077,264.1476876946168,-0.1699135550046477,19.601570444995357,0.2098001932172195,20.53662319321722,-0.101963433085217,19.456630566914782,-0.1359024383816738,19.55680556161833,-0.129416731302804,20.6974062686972,2.027627880917177,205.48547333333332,328.73492333333337,621.0703133333333,31.613541166666664,0.0632903671666666,39.02693666666666,-89.30403666666666,531.9872666666668,82183.73083333335,1873130.9510929366,454.3280516663037,419676.4511657147,5.106563633826853,0.8485808250147912,2025-03-13
2025-03-13 11:45:00,2675.248046875,2655.16650390625,20.08154296875,1.2639974,1.3352864333333334,0.5499848125673128,26.792841,15.1045645,1.4390142,0.4815948333333333,423.68880000000007,420.14388,422.7291666666667,534.5603966666666,15.627034416666667,0.11397657,0.12545313,410.70070166666665,499.259555,468.19579,429.92192666666665,416.1405633333334,264.33433,19.771484,20.327474,19.611328,19.684245,20.88020833333333,-0.000511295555472,1.263486104444528,0.0049914928115091,1.3402779261448423,0.0002267640469987,0.5502115766143115,-0.0036716437888557,26.789169356211143,-0.3020912899999999,14.80247321,0.0048095104885512,1.4438237104885514,0.0021689094959588,0.4837637428292921,-4.303382123554741,419.3854178764453,-4.89630144105837,415.24757855894165,0.1509907924205435,422.8801574590872,2.8941693816925635,537.4545660483592,-0.2742932667685522,15.352741149898115,0.0008651397991478,0.1148417097991478,0.0018919300308264,0.1273450600308264,0.2278901375409532,410.9285918042076,-4.471893149921925,494.7876618500781,-2.642893596567035,465.55289640343295,0.7864226470002222,430.7083493136669,1.4420873878970042,417.5826507212304,3.744530326964593,268.07886032696456,-0.2227022370985167,19.548781762901484,-0.0605534164273251,20.266920583572677,-0.3188967626216694,19.29243123737833,0.0583407598181828,19.742585759818184,0.2418393062084902,21.122047639541822,2.005284963846984,207.610248,329.61785333333336,615.6679633333333,31.587561166666667,0.062720052,39.05508533333334,-89.28645833333333,531.8362183333334,82404.46333333333,1654808.7712451173,401.3739906873184,370761.1964175966,4.499285371446869,0.7506422812721075,2025-03-13
2025-03-13 12:00:00,2661.953369140625,2646.3056640625,15.647705078125,1.1878255,1.2387695333333333,0.5492999915141863,27.480386666666664,15.834332666666668,1.4391310666666666,0.9631896666666666,424.0039066666666,418.9765633333333,421.9270866666666,535.1455516666666,15.563558166666668,0.1143046946666666,0.12576563,410.54205666666667,499.21826791666666,468.37278,430.81268666666665,416.8066233333333,264.3853266666667,19.771484,20.327474,19.55013033333333,19.585286666666665,20.91145833333333,0.008498847724367,1.196324347724367,0.0003069320964261,1.2390764654297597,-0.0066774891567289,0.5426225023574573,0.3663393787471385,27.846726045413803,0.1314148772059855,15.965747543872652,0.0062710487893775,1.445402115456044,0.0026464836764923,0.965836150343159,-2.6635769576580515,421.3403297090086,-0.2859695564494018,418.69059377688393,-1.574858625881859,420.3522280407848,1.7208565138366794,536.8664081805033,-0.0088813885060634,15.554676778160603,0.001571085126719,0.1158757797933857,0.0012004454590995,0.1269660754590995,-3.038368784559225,407.5036878821074,-3.1070196092229025,496.11124830744376,1.0998508209420947,469.4726308209421,0.6971375887358704,431.5098242554025,-2.659578784357393,414.147044548976,2.9431786578230685,267.3285053244897,0.1926655220879531,19.964149522087958,-0.3352215157166185,19.99225248428338,0.2286462320940074,19.77877656542734,-0.0769805445779781,19.508306122088687,-0.176904191839391,20.73455414149394,1.991699634120381,208.017764,329.77683333333334,622.2304666666668,31.5615765,0.0632161464999999,39.01827733333333,-89.33854333333333,533.015605,82444.20833333334,1290062.6573994956,312.9047936140193,289039.5450050781,3.505880532401393,0.5878279183822309,2025-03-13
2025-03-13 12:15:00,2677.192626953125,2656.56640625,20.626220703125,1.2026367333333334,1.300944,0.5452743269002404,27.824816666666667,16.202005,1.4376586666666666,0.4801846,422.4140566666667,419.69986666666665,422.9511733333334,535.11454,15.602783166666669,0.11497657,0.1250833386666666,410.4433716666666,499.17698083333335,467.8502766666667,431.5060466666667,417.39334333333335,264.3621,19.771484,20.327474,19.636068,19.45833333333333,20.963541333333332,0.00784673409989,1.2104834674332234,0.0018217881585091,1.3027657881585093,0.0039235859338766,0.549197912834117,-0.1206889201937464,27.70412774647292,0.0775498704806842,16.279554870480684,0.0065309879392254,1.444189654605892,-0.0014882735417547,0.4786963264582453,-4.213563104295474,418.2004935623712,-3.878884359847007,415.8209823068197,0.6217251864363789,423.57289851976975,0.2074710260865231,535.3220110260866,0.1810795554771722,15.78386272214384,-0.0004587160141791,0.1145178539858209,-3.2858679682390424e-05,0.1250504799869843,-4.815807208150488,405.6275644585161,-2.472827105055273,496.7041537282781,-0.2089398995204874,467.6413367671462,-0.1785794016759041,431.3274672649908,0.7929930255264708,418.1863363588598,0.0733041191326151,264.4354041191326,-0.1699135550046477,19.601570444995357,0.209806912414102,20.5372809124141,-0.1023673228032002,19.5337006771968,-0.1342849823824821,19.32404835095085,-0.1302662914978078,20.833275041835527,1.99396659530871,208.76890533333332,329.99333333333334,621.3398333333333,31.55724833333333,0.0628346358333333,39.02910366666667,-89.36328333333334,533.35238,82498.33333333333,1701628.8309733071,412.73019966074696,381251.2673326218,4.621320842836686,0.7704421600248992,2025-03-13
2025-03-13 12:30:00,2665.9375,2640.339599609375,25.597900390625,1.2078450333333333,1.3151041666666667,0.5471465538243193,28.378017,16.569324666666663,1.4390682,1.573516,423.0657566666667,421.18945,421.6979166666667,534.970815,15.571451833333333,0.11497657,0.1247317753333333,410.131485,499.13569375,467.59087166666666,431.5771333333334,417.67026,264.29137,19.771484,20.326823,19.580078,19.436849,20.98763033333333,0.008642086748376,1.2164871200817091,0.0003258456621932,1.31543001232886,-0.0066513111901425,0.5404952426341768,0.3783056346316229,28.756322634631623,0.1375148427341024,16.706839509400766,0.0062707748463413,1.4453389748463414,0.0043234313581363,1.5778394313581363,-2.657683533839247,420.4080731328274,-0.2874799469435629,420.90197005305646,-1.5740032402886754,420.123913426378,1.7202946167413984,536.6911096167414,-0.0088858930492818,15.56256594028405,0.001580319859783,0.116556889859783,0.0011905772133794,0.1259223525467128,-3.0353301966349022,407.0961548033651,-3.106505686613218,496.0291880633868,1.098014713979751,468.6888863806464,0.6983746101199131,432.2755079434533,-2.665089516738931,415.0051704832611,2.942132717567688,267.23350271756766,0.1926655220879531,19.964149522087958,-0.3352107800390449,19.99161221996096,0.2289964814798963,19.809074481479897,-0.0763971059686596,19.36045189403134,-0.1775485823876721,20.81008175094566,1.9922100742166848,208.085474,328.9988,621.4101566666667,31.54425833333333,0.0632109373333333,39.02910333333333,-89.39453333333334,530.0834983333334,82249.7,2105419.627758789,510.66968748848836,471720.9104237414,5.7352295561411335,0.9601838149103271,2025-03-13
2025-03-13 12:45:00,2668.776611328125,2638.649658203125,30.126953125,1.1805013333333332,1.234375,0.5505418341127962,29.601342666666667,17.439530333333334,1.4821700333333334,1.6511256,423.04427333333336,415.7181000000001,425.8587233333333,535.9539433333334,15.483398333333334,0.11497657,0.1250729233333333,410.02954,499.09440666666666,466.8999816666667,433.39854,419.12550333333337,264.4984866666667,19.771484,20.326823,19.618489666666665,19.38216133333333,20.981770666666662,0.0077023092763497,1.188203642609683,0.0017285676848195,1.2361035676848195,0.0039614889052549,0.5545033230180512,-0.1283945236916857,29.472948142974985,0.0834732070872696,17.523003540420603,0.006733193932622,1.4889032272659557,-0.005117462210562,1.646008137789438,-4.219849490016941,418.8244238433164,-3.842084699721852,411.8760153002782,0.6259991953049848,426.4847225286383,0.2077964739258959,536.1617398072593,0.1796940236576372,15.66309235699097,-0.0004587160141791,0.1145178539858209,-3.285594363372501e-05,0.1250400673896996,-4.810951645456896,405.2185883545431,-2.472418048457371,496.6219886182093,-0.2085155019050262,466.69146616476166,-0.179362612779812,433.21917738722016,0.7962839040731069,419.9217872374065,0.0733419373541437,264.5718286040208,-0.1699135550046477,19.601570444995357,0.2098001932172195,20.53662319321722,-0.1022756829228193,19.51621398374385,-0.1337593075724754,19.248402025760857,-0.1303795675713495,20.85139109909532,1.9769634687957056,209.85605,329.7362333333333,622.5468666666667,31.535599666666663,0.062976565,39.003123,-89.4056,531.0226666666667,82434.05833333332,2483487.0113118486,602.3699595212665,556427.2027085796,6.749967355223378,1.1288675491654294,2025-03-13
2025-03-13 13:00:00,2650.575439453125,2622.784912109375,27.79052734375,1.1446940333333333,1.1982421666666667,0.5479463634291803,31.664652,19.696586666666665,1.4318002000000003,1.636266633333333,423.2018233333333,424.8203133333333,417.5442766666667,536.3973766666667,15.492513166666663,0.1143099033333333,0.1250651133333333,408.74877833333335,499.0531195833333,466.8432583333333,434.80419,420.3146966666666,264.57801333333333,19.771484,20.32487,19.64518233333333,19.322917,20.988932,0.0081902436681917,1.152884277001525,0.0002968905598215,1.1985390572264882,-0.0066610339646672,0.5412853294645131,0.4221195677714,32.0867715677714,0.1634691257703622,19.860055792437027,0.0062391043587417,1.438039304358742,0.0044958465454596,1.640762479878793,-2.658538299638167,420.5432850336952,-0.2899581676075513,424.5303551657258,-1.5584996236934785,415.9857770429732,1.724881981671956,538.1222586483386,-0.0088408464757865,15.48367232019088,0.0015711567183431,0.1158810600516764,0.0011937589577753,0.1262588722911087,-3.025096963020985,405.7236813703124,-3.1059917640035337,495.9471278193298,1.0962591398441075,467.93951747317743,0.7035966069944948,435.5077866069945,-2.6819632592889207,417.6327334073777,2.945323675824397,267.52333700915773,0.1926655220879531,19.964149522087958,-0.3351785730063277,19.989691426993677,0.2297579014937731,19.874940234827108,-0.0759492928958103,19.24696770710419,-0.1775595940677803,20.81137240593222,1.9625173064759944,210.307156,329.81405333333333,625.3359366666667,31.546426,0.0625559894999999,39.02477266666667,-89.37630333333334,532.0638383333333,82453.51333333334,2291426.6168782553,555.7856965500297,513395.92147415894,6.226489335859619,1.0484714726506268,2025-03-13
2025-03-13 13:15:00,2665.22314453125,2631.4580078125,33.76513671875,1.1404622333333334,1.1783854,0.5496762162872337,31.93155433333333,20.16273633333333,1.4061109333333337,1.6210169,422.8509133333334,424.60547,419.85026,535.8892066666667,15.5260415,0.11397657,0.1260963566666666,408.457955,499.0118325,466.3007666666666,435.38102333333336,420.6435866666666,264.51764,19.771484,20.326172,19.665364333333333,19.320312333333334,21.026692666666666,0.0081599652949795,1.148622198628313,0.0002919706139743,1.1786773706139744,-0.0066820626809985,0.5429941536062352,0.4256776266941351,32.35723196002747,0.167337871141207,20.33007420447454,0.0061271627515029,1.4122380960848364,0.0044539460021562,1.6254708460021563,-2.6563338959156795,420.1945794374177,-0.2898115277758393,424.3156584722241,-1.567106792700656,418.28315320729934,1.7232478698832665,537.61245453655,-0.0088599795140744,15.517181520485924,0.0015665751476231,0.1155431451476231,0.0012036022780587,0.1272999589447253,-3.0229446170591814,405.4350103829408,-3.1057348026986915,495.9060976973013,1.094985240227345,467.395751906894,0.7045300340071208,436.0855533673405,-2.684061855658115,417.9595248110085,2.9446515904692774,267.46229159046925,0.1926655220879531,19.964149522087958,-0.3352000443614749,19.990971955638525,0.2299939376826572,19.89535827101599,-0.0759390551769634,19.24437327815637,-0.1778790371268677,20.8488136295398,1.9328229376155093,213.69172466666663,329.9730333333333,620.0742,31.550757166666667,0.0628528653333333,39.0226085,-89.381512,531.9888233333334,82493.25833333333,2785396.1460001627,675.5980426209386,624070.1799102396,7.565105228218019,1.266878414591004,2025-03-13
2025-03-13 13:30:00,2671.262939453125,2647.24609375,24.016845703125,1.1232096333333332,1.2132161333333331,0.5463125962212675,31.664285,19.38434433333333,1.4003774,1.6032919333333335,423.8821566666666,419.5136766666666,422.79362,535.6807566666666,15.520345,0.11397657,0.12642969,408.627365,498.97054541666665,465.82752,435.15703333333335,420.66101333333336,264.56688,21.81901033333333,21.775390666666667,19.620442666666666,19.919922,21.055989333333333,0.0073285033517755,1.1305381366851088,0.0016989376832661,1.2149150710165997,0.0039310569236199,0.5502436531448874,-0.1373424454557188,31.52694255454428,0.0927819360877251,19.47712626942106,0.006361626804622,1.406739026804622,-0.0049692076007619,1.5983227257325716,-4.228207342326357,419.65394932434026,-3.87716358379646,415.6365130828702,0.6214935878932693,423.4151135878933,0.2076905558209318,535.8884472224876,0.1801228116440434,15.700467811644042,-0.0004547263664258,0.1135218436335741,-3.3212358499040695e-05,0.1263964776415009,-4.794499669524953,403.832865330475,-2.471804463560602,496.4987409531061,-0.2080365451873831,465.61948345481255,-0.1800903677898304,434.9769429655435,0.7992011732152378,421.4602145065486,0.0733609019222854,264.6402409019223,-0.1875097292858676,21.631500604047467,0.2247513627312578,22.000142029397924,-0.1022858643594233,19.51815680230724,-0.1374704775073461,19.782451522492654,-0.1308407582792021,20.92514857505413,1.9405731367408123,213.413275,329.91214999999994,623.9882766666666,31.52694066666667,0.0626861975,39.00529083333333,-89.41015666666665,531.0424849999999,82478.03749999999,1980862.3005340574,480.4582984952333,443813.74406900187,5.380993019735731,0.8990820539756319,2025-03-13
2025-03-13 13:45:00,2686.43115234375,2665.73876953125,20.6923828125,1.1777343333333334,1.2755534,0.5448731354986792,26.25169033333333,14.639186333333331,1.4404016333333332,0.0,422.8437466666667,420.07226666666674,423.29492,532.6165833333333,15.5857745,0.11397657,0.12608594,411.398045,498.9292583333333,467.4055666666667,429.96517666666665,416.5202233333334,264.33655,22.84375,22.5,19.49869766666667,20.231771,21.085286666666665,-0.0104928047766625,1.1672415285566708,0.0134782692320114,1.2890316692320114,-0.0012779530755944,0.5435951824230848,0.0468575468016965,26.29854788013503,-0.0053105154087838,14.63387581792455,0.0010832261758626,1.4414848595091958,0.0,0.0,-0.0788101820791098,422.7649364845876,3.317833886039466,423.3901005527062,-3.949206160317885,419.3457138396821,1.3563075827479452,533.9728909160813,-0.105247938488235,15.480526561511766,0.0002389890744709,0.1142155590744709,-0.0014234148861427,0.1246625251138573,1.311404786304081,412.7094497863041,-1.4431491499960885,497.4861091833373,-2.921763870777909,464.4838027958888,-1.130615534020535,428.8345611326461,-2.399375959801091,414.1208473735323,3.65516892164527,267.99171892164526,-0.2844317962003835,22.559318203799616,0.2209762688245042,22.720976268824504,-0.0174163152772663,19.4812813513894,0.098707440504544,20.330478440504542,-0.1170709819759956,20.96821568469067,1.940720567357922,214.31803,329.3269133333333,620.9296766666666,31.5074485,0.0630117191666666,39.013949,-89.38346333333334,522.70745,82331.72833333333,1703639.640288086,413.2179216097772,381701.7907285995,4.636144515067363,0.770255466790844,2025-03-13
2025-03-13 14:00:00,2658.26708984375,2626.926025390625,31.341064453125,1.046875,1.1088867333333334,0.5452681221540525,27.19017533333333,15.575478333333333,1.4475475666666666,1.6880531,423.47396,417.0859333333333,424.77734333333336,536.8400533333333,15.323241833333334,0.11294011,0.1246875133333333,412.72595,499.0263473333333,468.6616433333333,433.1184666666666,418.54140666666666,264.32618,22.84375,22.5,19.525390666666667,20.225911666666665,21.121744666666668,0.0068304497385958,1.0537054497385958,0.0015528391075361,1.1104395724408695,0.0039235412868913,0.5491916634409438,-0.1179361912845919,27.07223914204874,0.0745510402832696,15.6500293736166,0.0065759111801377,1.4541234778468044,-0.0052319144883177,1.6828211855116824,-4.224135597111399,419.2498244028886,-3.8547262746780007,413.23120705865534,0.624409600040849,425.4017529333742,0.2081400305613669,537.0481933638947,0.1778353124573986,15.501077145790733,-0.0004505912561154,0.1124895187438845,-3.275469862482061e-05,0.1246547586347085,-4.842589117543241,407.8833608824568,-2.472080895562385,496.5542664377709,-0.2093022523463332,468.45234108098697,-0.1792467040256156,432.939219962641,0.7951741964309349,419.3365808630976,0.0732941589909614,264.399474158991,-0.1963162083401251,22.647433791659875,0.23223030708672,22.73223030708672,-0.1017903364987979,19.42360033016787,-0.1395821597513311,20.08632950691533,-0.1312493582997476,20.99049530836692,1.9153872143192496,216.27141133333333,328.3323666666667,625.8046800000001,31.49012783333333,0.0627070315,38.985797833333336,-89.46224000000001,534.5140333333334,82083.09166666667,2572571.466436768,623.9774007453002,576386.6443904561,7.021989945640929,1.179003591206751,2025-03-13
2025-03-13 14:15:00,2670.96044921875,2633.99755859375,36.962890625,1.2073567666666667,1.2999674666666667,0.5460343016006662,26.978964666666663,17.379838666666668,3.1941610666666667,0.6096197666666666,423.04427,423.7102833333333,420.92448,535.2717916666667,15.825846166666665,0.11396875,0.125375,406.1452,499.12343633333336,468.34879666666666,427.9052733333333,415.70974666666666,263.73848333333336,22.844401,22.500651,19.449218666666667,20.216796666666667,21.130859666666662,0.0086385932183508,1.2159953598850175,0.0003220952155289,1.3002895618821957,-0.0066377902502595,0.5393965113504067,0.3596549522796977,27.338619618946364,0.1442415927668285,17.524080259433497,0.0139186349000111,3.2080797015666778,0.0016750063016496,0.6112947729683162,-2.657548555388985,420.3867214446111,-0.2892005243058975,423.4210828090274,-1.571116359013331,419.3533636409866,1.7212624612011496,536.9930541278678,-0.009031063895426,15.81681510277124,0.001566467663974,0.115535217663974,0.0011967168568598,0.1265717168568598,-3.0058282157448275,403.1393717842552,-3.10642939927277,496.0170069340606,1.0997945023642617,469.4485911690309,0.6924328361058087,428.5977061694391,-2.652579783505644,413.057166883161,2.9359778970334105,266.6744612303668,0.2226099186814494,23.06701091868145,-0.3710594997111123,22.12959150028889,0.2274660316572685,19.676684698323932,-0.0794627131841281,20.13733395348254,-0.1787602563444643,20.9520994103222,1.9393282524224804,214.400121,328.15308,617.3554533333332,31.466314333333337,0.0629218749999999,38.87105266666667,-89.53515666666665,530.7629933333333,82038.27,3032371.6010742188,735.5019576396528,679405.2233304764,8.281564486068229,1.383880118322664,2025-03-13
2025-03-13 14:30:00,2684.3212890625,2620.398681640625,63.922607421875,1.0961914333333331,1.1079101666666666,0.5371314790998264,32.038671,21.42993866666667,1.490254966666667,0.4540519666666667,422.55013,423.5527333333334,419.68555,536.58685,15.187988333333331,0.11464063,0.1257083466666666,405.17438888888887,499.2205253333333,472.5756166666667,425.07437,414.43228,263.9940666666667,22.843099,22.5,19.47395833333333,20.209635,21.17643233333333,0.007843209350747,1.10403464268408,0.0002745088420053,1.108184675508672,-0.0065295643233852,0.5306019147764411,0.4271055925228566,32.46577659252286,0.1778548435034643,21.607793510170133,0.0064938224328829,1.4967487890995497,0.0012475643786972,0.4552995310453639,-2.654444386070793,419.8956856139292,-0.289092989642711,423.26364034369067,-1.566492006467513,418.11905799353246,1.7254912671622833,538.3123412671623,-0.008667068517969,15.179321264815364,0.00157570246118,0.11621633246118,0.0011998986839799,0.1269082453506465,-2.9986433679860625,402.1757455209028,-3.10703365886468,496.1134916744687,1.109720082255933,473.6853367489226,0.6878518913360381,425.762221891336,-2.6444284657141,411.7878515342859,2.9388230905298087,266.9328897571965,0.2225972311912336,23.065696231191232,-0.3710487640335387,22.12895123596646,0.2277553714964497,19.701713704829785,-0.0794345640429128,20.13020043595709,-0.1791457864035415,20.997286546929796,1.9124809857303984,219.8997283333333,325.45022666666665,614.625,31.44899283333333,0.063035155,38.8320795,-89.57552066666666,531.3197733333334,81362.55666666666,5200906.768643391,1261.480324008914,1165267.2196967541,14.321910070632669,2.381332207971274,2025-03-13
2025-03-13 14:45:00,2667.404541015625,2630.9345703125,36.469970703125,1.1165364666666668,1.137858066666667,0.5352482068099377,36.496353,26.479016666666663,1.4417837999999998,0.4540519666666667,423.9322933333333,418.4179666666666,424.8418,536.9989066666667,15.342854833333334,0.11497657,0.12570053,404.20357777777775,499.3176143333334,470.31814333333335,428.94402666666673,417.35917666666666,264.07535,22.84375,22.5,19.61588533333333,20.201172,21.240234333333333,-0.0004516466038055,1.1160848200628612,0.0042534771705169,1.1421115438371836,0.0002206880021985,0.5354688948121362,-0.0050013960000896,36.49135160399991,-0.5295803333333353,25.94943633333333,0.0048187671173245,1.4466025671173244,0.002044867498569,0.4560968341652357,-4.305855270963548,419.62643806236974,-4.876187874388904,413.54177879227774,0.1517453847369552,424.9935453847369,2.9073717457714565,539.9062784124382,-0.2693052092662089,15.073549624067123,0.000872730304803,0.115849300304803,0.0018956610137809,0.127596191013781,0.2242850050183165,404.42786278279607,-4.472413190314569,494.8452011430188,-2.654873956395363,467.663269376938,0.7846338508053918,429.7286605174721,1.446310352619946,418.8054870192866,3.7408616454729327,267.81621164547295,-0.2573076572663559,22.586442342733644,-0.0670251438823541,22.43297485611765,-0.3189708687120962,19.29691446462124,0.0598728436725792,20.26104484367258,0.2460092089540495,21.486243542287383,1.8975912841872684,221.34784166666665,326.38048333333336,621.6679800000001,31.4316715,0.0630221366666666,38.83641033333333,-89.57291666666667,537.006125,81595.12083333333,2975771.666309611,721.7736392479035,666723.9637824659,8.171125392954808,1.3672455805761998,2025-03-13
2025-03-13 15:00:00,2660.257568359375,2636.213623046875,24.0439453125,1.2882487333333332,1.3479818,0.5376057542150944,37.90217233333333,27.87605633333333,1.4474666333333337,0.0,424.4550766666666,414.80143,426.49609333333336,534.2285483333333,15.780435999999998,0.11497657,0.12570053,403.2327666666666,499.41470333333336,468.43166,431.98268666666667,419.86236,263.8139566666667,24.826172,24.6875,19.769531,20.189453333333333,21.309896,0.014873818410791,1.3031225517441245,-0.0054820919476488,1.3424997080523513,-0.0022524417906407,0.5353533124244536,0.0036042190877267,37.90577655242106,0.2189082877471797,28.094964621080518,0.0093712793481859,1.4568379126815194,0.0,0.0,-2.796171301881998,421.65890536478463,-1.702631878056707,413.0987981219433,6.4384750814135145,432.9345684147469,-0.7062845339937667,533.5222637993395,-0.0626273578884557,15.717808642111542,0.0012358143670048,0.1162123843670048,0.0003408574723051,0.1260413874723052,0.0190547607543294,403.25182142742096,-3.1245007754770318,496.29020255785633,-0.8039455813211589,467.6277144186788,1.3873622169402324,433.3700488836069,1.4272463050002102,421.2896063050002,1.0525191528685127,264.8664758195352,-0.102742842265318,24.72342915773468,-0.3498438266284545,24.337656173371546,-0.1376378573628258,19.63189314263717,-0.319387565263618,19.870065768069715,-0.0203505401042889,21.28954545989571,1.944992127574735,216.77752966666665,325.8663033333333,627.5859233333333,31.442501,0.0629921874999999,38.82775166666667,-89.57812666666666,533.1905449999999,81466.57583333332,1958777.8941333005,475.1017240782614,438865.7155828124,5.387064708361581,0.903820201414869,2025-03-13
2025-03-13 15:15:00,2722.4482421875,2651.052734375,71.3955078125,1.3815104,1.3854166666666667,0.5365014302270961,37.20071766666666,27.038545666666668,1.4218816,0.4247267333333333,422.2493433333333,421.4329433333333,422.2779966666667,533.66715,15.380126833333334,0.11497657,0.12535939,402.2619555555556,499.05266000000006,468.5882,433.46840333333336,421.18286,263.9718,24.824219,24.6875,19.603515666666667,20.199219,21.38346333333333,0.0196871807530258,1.401197580753026,-0.0027808193837757,1.382635847282891,-0.0003486238923895,0.5361528063347065,-0.3026570969877156,36.89806056967895,-0.1897933731458536,26.84875229352081,0.0252961297484317,1.4471777297484318,-0.0027509379160903,0.4219757954172429,0.3612860991351567,422.6106294324685,0.673134802887148,422.1060781362205,-2.7370017831106,419.5409948835561,2.0598575063581848,535.7270075063582,0.1781788584774091,15.558305691810745,0.0009564112718016,0.1159329812718016,0.0013490847296054,0.1267084747296054,-2.8345668604540606,399.4273886951015,-1.65401567933543,497.39864432066463,-1.6619890081988729,466.9262109918012,-0.8478861796110664,432.6205171537223,-4.556933264510349,416.6259267354896,2.759785376603645,266.7315853766036,-0.2724896194082689,24.55172938059173,-0.1239920225846376,24.56350797741536,0.1558346687397005,19.759350335406367,0.1893428264036565,20.388561826403656,-0.2865829686033727,21.09688036472996,1.8984335350065853,222.089672,326.64097666666663,631.8984366666667,31.427347,0.0629921874999999,38.85805333333333,-89.58919333333334,529.50395,81660.24416666666,5830174.6003719065,1414.109283451756,1306255.1684028907,15.99621923413374,2.622474385596891,2025-03-13
2025-03-13 15:30:00,2707.676513671875,2641.5107421875,66.165771484375,1.2792968666666666,1.3292643333333334,0.5339040411611654,40.564678,29.524051666666665,1.423237,1.790536,424.2044266666667,417.4511733333334,423.51693,537.9898383333334,15.489990333333331,0.1142578166666666,0.1246796966666666,401.29114444444446,498.6906166666667,467.9159516666667,437.36538,425.11275,264.4920833333333,24.822266,24.686849,19.45247433333333,20.27278633333333,20.212890666666667,0.0182305892527818,1.2975274559194483,-0.0026681099724235,1.32659622336091,-0.0003469360834943,0.5335571050776711,-0.3300255600908031,40.2346524399092,-0.2072400425610574,29.316811624105608,0.0253202431304888,1.448557243130489,-0.0115972294323631,1.778938770567637,0.3629589127040162,424.5673855793707,0.666774910983861,418.1179482443172,-2.745031949894667,420.7718980501053,2.07654229201728,540.0663806253507,0.1794516277614644,15.669441961094796,0.0009504324555119,0.1152082491221786,0.0013417700490153,0.126021466715682,-2.8277259724075634,398.4634184720369,-1.6528157551632603,497.0378009115034,-1.659604677264383,466.2563469894023,-0.8555088636003347,436.5098711363997,-4.599452199081554,420.5132978009185,2.765224860423644,267.25730819375696,-0.2724681817861345,24.549797818213865,-0.123988752962088,24.56286024703791,0.1546339924658006,19.60710832579913,0.1900324296415014,20.462818762974837,-0.2708948555718251,19.94199581109484,1.8854964869672,223.439608,328.97172,617.5429533333332,31.40135633333333,0.0628385425,38.8797085,-89.56640833333334,527.766435,82242.93000000001,5441666.912585449,1319.8767148497523,1219209.7178081616,14.8244927291399,2.443636496098558,2025-03-13
2025-03-13 15:45:00,2701.060546875,2674.011962890625,27.048583984375,1.4677734333333332,1.5296224,0.5322279376279376,38.776486,26.81272733333333,1.3710300333333334,0.4658474999999999,424.11849,422.3496133333333,419.57096,533.5445266666666,15.834065583333334,0.1132213566666666,0.124466152,400.3203333333333,498.3285733333334,465.85859333333326,434.3211566666667,422.78007,263.93038333333334,24.821614666666665,24.686198,19.42317733333333,20.307942666666666,20.205078,0.0105018648814758,1.478275298214809,0.0003789972204992,1.530001397220499,-0.0064699551016231,0.5257579825263144,0.5169269982823081,39.29341299828231,0.2225285614647489,27.03525589479808,0.0059742968725216,1.377004330205855,0.0012799740769139,0.4671274740769139,-2.664296765946631,421.4541932340534,-0.2882718084052271,422.0613415249281,-1.5660642950082888,418.0048957049917,1.7157081307631188,535.2602347974297,-0.0090357543288046,15.82502982900453,0.0015561949577371,0.1147775516244038,0.0011880418122183,0.1256541938122183,-2.9627191291924646,397.3576142041409,-3.1014823548908907,495.2270909784425,1.093946911946034,466.9525402452793,0.7028149663796626,435.0239716330464,-2.6976944263236646,420.0823755736764,2.9381141577388235,266.86849749107216,0.2418771068888574,25.063491773555523,-0.407101478070544,24.279096521929457,0.2271614683298715,19.650338801663203,-0.0798209652146191,20.228121701452046,-0.1709284420849925,20.034149557915008,1.9535918717257448,217.87863833333336,325.76482333333337,627.2929666666668,31.362385333333336,0.0623138043333333,38.903526166666666,-89.57812666666666,518.8783083333333,81441.20583333334,2202869.295771688,534.3061117213994,493554.58458040823,6.060256347265423,1.001406059396519,2025-03-13
2025-03-13 16:00:00,2714.02880859375,2675.18408203125,38.8447265625,1.3024088666666669,1.362793,0.5360689673053548,38.22484466666666,29.032839,3.2010495666666667,1.0108592333333333,422.56445333333335,418.9479166666667,424.60547,537.0486333333333,15.392171333333334,0.112882815,0.1256458366666666,402.0059375,498.413500625,468.994965,437.3162933333333,424.5763366666667,264.27442333333335,24.819662,24.684896,19.584635666666667,20.143229,20.219401,-0.0006476664301779,1.301761200236489,-0.0204106439911708,1.342382356008829,0.0005853215168293,0.5366542888221841,-0.0578871363792572,38.166957530287405,-0.0531843918004035,28.9796546081996,-0.0005941570617902,3.2004554096048765,-0.0032475601378076,1.0076116731955256,-1.463850829476428,421.1006025038569,-3.516241356644912,415.4316753100218,-0.0897224392894031,424.51574756071057,0.6757644491475503,537.7243977824809,-0.0012187113229629,15.39095262201037,0.0019401622748602,0.1148229772748603,-0.0017080124390496,0.123937824227617,-1.7578122322827312,400.2481252677172,-0.0174538158200334,498.39604680918,0.077771532531301,469.0727365325313,-1.1310822406003354,436.18521109273297,-3.907686371494833,420.6686502951719,-1.3618674905210923,262.91255584281225,-0.0770902299855613,24.74257177001444,0.1014560645258413,24.78635206452584,0.1208923485768522,19.70552801524352,-0.0225934312546058,20.1206355687454,-0.0075727894396457,20.21182821056036,1.890505785705405,224.13658066666665,327.14162000000005,620.6484433333334,31.204332666666662,0.0619440133333333,38.6393765,-89.72721333333334,534.6557466666666,81785.40500000001,3176931.6940283207,770.5650189500301,711794.0249547113,8.703191296230804,1.4312569726416078,2025-03-13
2025-03-13 16:15:00,2706.4072265625,2682.268310546875,24.138916015625,1.4464518333333334,1.4936523333333334,0.5468655057537172,36.96151533333333,29.033065000000004,1.4388354666666665,0.5208333333333334,422.8723933333333,421.6979166666667,421.2610666666667,533.60225,15.964599666666668,0.112882815,0.1253046933333333,403.6915416666666,498.49842791666674,468.0614433333333,428.8128166666667,418.04274333333336,263.5839266666667,24.81836,24.683594,19.610026,20.066406333333333,20.203776,0.0103493096184008,1.4568011429517342,0.0003700848540957,1.494022418187429,-0.0066478946682547,0.5402176110854624,0.4927317336910164,37.45424706702435,0.2409559500995115,29.27402095009952,0.0062697607051542,1.4451052273718208,0.0014310545083088,0.5222643878416422,-2.656468832486212,420.2159245008471,-0.287826997351317,421.41008966931537,-1.5723726813308758,419.6886939853358,1.7158937504956384,535.3181437504957,-0.009110243972815,15.955489422693852,0.0015515417999747,0.1144343567999747,0.001196045772727,0.1265007391060603,-2.9876690070427685,400.7038726596239,-3.1025394907271675,495.3958884259396,1.0991197283101997,469.16056306164353,0.6939014153530252,429.5067180820197,-2.6674662754452925,415.37527705788807,2.934257348134224,266.5181840148009,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.229346734764249,19.83937273476425,-0.0788715995611148,19.98753473377222,-0.1709174275849925,20.03285857241501,1.9431934027249096,217.306503,327.9501133333333,613.3242133333333,30.944517833333336,0.0620273471666666,38.405545333333336,-89.83984333333335,529.3686866666667,81987.52833333334,1979090.0607670085,480.02844160776954,443416.67236634495,5.408342968500818,0.891917364789358,2025-03-13
