timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-13 16:30:00,2751.525390625,2723.7509765625,27.7744140625,1.6404622333333334,1.7960611999999998,0.5493930051120435,31.783407333333333,25.427608666666668,1.4938010000000002,1.3789581000000002,423.10872,420.4446666666667,421.5403666666666,534.5257799999999,15.806314916666668,0.112882815,0.1250338566666666,405.3771458333333,498.5833552083334,470.8819266666667,429.39922666666666,418.07291,262.26807333333335,24.81836,24.683594,36.388672666666665,36.72916733333333,47.457682,0.0117374468881794,1.6521996802215129,0.0004450132285238,1.7965062132285237,-0.0066786198636299,0.5427143852484135,0.4237026879641412,32.207110021297474,0.2110329586295911,25.63864162529626,0.0065092743597834,1.5003102743597836,0.0037888592750858,1.382746959275086,-2.65795342792012,420.4507665720799,-0.2869716002289237,420.1576950664378,-1.5734151790232431,419.96695148764337,1.7188635268701091,536.24464352687,-0.0090199183323491,15.79729499833432,0.0015515417999747,0.1144343567999747,0.0011934606097802,0.1262273172764469,-3.0001439459679204,402.3770018873654,-3.103068058645306,495.4802871496881,1.1057428948179222,471.9876695614846,0.6948503392497969,430.09407700591646,-2.667658764293037,415.405251235707,2.9196090637672114,265.18768239710056,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.4255794081305666,36.81425207479723,-0.144365071154553,36.584802262178776,-0.4014766807247625,47.05620531927524,2.007307679558949,210.99735633333333,319.00595,608.7070333333332,30.8752355,0.0618750028333333,38.12840583333333,-90.05989666666666,531.0338183333333,79751.4875,2215050.835925293,537.2607451927287,496283.86815687927,6.222879142622628,1.0094187812016204,2025-03-13
2025-03-13 16:45:00,2811.195556640625,2734.403076171875,76.79248046875,2.899251266666667,3.6409505,0.5017500578059344,26.32775033333333,18.817695,2.4940741,2.3772393333333333,422.49284000000006,423.55989666666665,418.61849,537.5309916666668,15.671956333333334,0.112882815,0.12603386,407.06275,498.6682825,473.0617333333333,436.66228,424.73277666666667,256.6581466666667,24.81836,24.683594,70.31575666666667,70.14974,70.734375,0.0207440360811235,2.9199953027477905,0.0009021246808855,3.6418526246808858,-0.0060994549829712,0.4956506028229632,0.3509736532427396,26.67872398657607,0.1561748846498929,18.973869884649893,0.0108679888355474,2.504942088835548,0.0065317614053674,2.3837710947387007,-2.654084492396464,419.8387555076036,-0.289097878926384,423.27079878774026,-1.562509165122549,417.0559808348775,1.7285273240481729,539.2595189907149,-0.0089432462265932,15.66301308710674,0.0015515417999747,0.1144343567999747,0.0012030057411534,0.1272368657411534,-3.0126188848930724,404.05013111510686,-3.1035966265633874,495.56468587343664,1.110861599948123,474.1725949332815,0.7066033531334597,437.3688833531335,-2.71015434642095,422.0226223202457,2.857158485872219,259.51530515253893,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8223695977750083,71.13812626444168,-0.2757256137789596,69.87401438622103,-0.5983899948619609,70.13598500513804,2.3170243118863683,188.730623,289.7852266666667,620.8359333333333,30.844926333333333,0.0622734405,37.489697,-90.65820166666668,528.0061383333334,72446.30666666667,5563331.5897330735,1349.3864913514099,1246468.7836560379,17.20541516893575,2.7316662580570137,2025-03-13
2025-03-13 17:15:00,2753.398193359375,2703.403076171875,49.9951171875,2.7832031333333336,3.473144533333334,0.5399434078362491,31.520067666666662,19.165070666666665,1.4141502666666668,2.241138633333333,423.6529966666667,417.2936233333333,425.2714833333334,535.8998683333332,15.132487166666667,0.1112187566666666,0.1238177173333333,407.5410433333334,498.8381370833333,466.7800533333333,439.3055133333333,426.92326333333335,256.83464333333336,24.81836,24.683594,70.32812333333332,70.27734133333333,70.72591,0.0317299403281725,2.814933073661506,0.012535554067703,3.485680087401037,0.0036797466444398,0.5436231544806889,0.2951027376991213,31.815170404365787,-0.0847914101966935,19.08027925646997,0.0093329419035301,1.423483208570197,-0.0325906618919313,2.208547971441402,-1.3661659012493033,422.2868307654174,-3.559673177414311,413.733950155919,1.6285998696457682,426.9000832029792,3.331759487756699,539.2316278210899,-0.057855729977053,15.074631436689614,-0.0005047772914706,0.110713979375196,6.839598992332274e-05,0.1238861133232566,-0.5841127278287104,406.9569306055047,-1.1908786468767971,497.6472584364565,0.7910706370287244,467.571123970362,5.43184983209062,444.7373631654239,-0.9865296238563132,425.936733709477,3.618666844291511,260.45331017762487,-0.2147325288884793,24.60362747111152,0.0340469222633537,24.717640922263357,-0.6476168034866987,69.68050652984662,0.4489031109591224,70.72624444429245,0.1189650877522865,70.84487508775229,2.161976847639907,197.856015,293.0834766666667,684.5390633333333,30.777802166666667,0.0616575551666666,37.327312500000005,-90.67708333333331,526.1330816666666,73270.86916666667,3663185.6904174807,888.5059619820903,820739.6122617163,11.201445016228876,1.8157605139742536,2025-03-13
2025-03-13 17:30:00,2758.70166015625,2721.014404296875,37.687255859375,1.5325520666666663,1.9376627666666664,0.5460777763276019,33.34744966666667,22.567654333333333,1.4146866000000002,0.0,423.73893333333336,418.7187533333333,422.8580733333333,537.2092516666667,15.024332666666666,0.1115494866666666,0.12379688,403.089455,498.923064375,469.38597333333337,434.9576666666667,422.21919333333335,262.85093333333333,24.81836,24.683594,70.33203333333334,69.99413866666667,70.65625,0.0218395963938382,1.5543916630605048,-0.0038892921605537,1.9337734745061128,-0.0003548466960286,0.5457229296315732,-0.2713077311704879,33.07614193549618,-0.1584105629317669,22.409243770401567,0.0251681263664764,1.4398547263664767,0.0,0.0,0.3625606260678751,424.1014939594013,0.6687995562493825,419.3875528895827,-2.7407615595695347,420.1173117737638,2.073529370377514,539.2827810370442,0.1740569809950862,15.198389647661752,0.0009279037147453,0.112477390381412,0.0013322694086242,0.1251291494086242,-2.840397892869305,400.24905710713074,-1.6535861591406729,497.26947821585935,-1.6648185513052454,467.7211547820281,-0.8507992542167813,434.1068674124499,-4.568145738445764,417.6510475948876,2.7480668845685727,265.5990002179019,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.5590920170980382,70.89112535043138,0.6561089340551263,70.6502476007218,-0.9469409870485066,69.7093090129515,1.9806248100842496,214.6891543333333,320.84960333333333,622.3476533333334,30.803785666666663,0.0616966171666666,38.01799316666667,-90.04296666666666,529.31475,80212.40083333333,3022985.273300578,733.2253031392233,677302.2092687947,8.443859082040252,1.3661229267263513,2025-03-13
2025-03-13 17:45:00,2787.368896484375,2702.974853515625,84.39404296875,1.300944,1.7636718666666666,0.5502112062824094,30.41608666666667,20.874714666666662,1.4076766666666665,0.0,423.2734366666666,418.90495,424.0039033333333,533.8405499999999,15.487548833333332,0.11188282,0.1234375066666666,403.7798266666666,499.0079916666666,468.71013833333336,431.1978466666666,418.6535633333333,264.0331733333333,24.81836,24.683594,70.31966,70.28841133333333,70.65169200000001,-0.0005262407067594,1.3004177592932409,0.0065928591982704,1.770264725864937,0.0002268573913127,0.5504380636737222,-0.0041681669999462,30.41191849966672,-0.4174942933333341,20.45722037333333,0.0047047733738987,1.4123814400405652,0.0,0.0,-4.299163302704528,418.9742733639621,-4.8818631140158,414.0230868859842,0.1514461040351307,424.1553494373685,2.8902720518582328,536.7308220518581,-0.271844948341684,15.215703884991647,0.0008492471779321,0.1127320671779321,0.00186153287521,0.1252990395418767,0.2240498734526568,404.0038765401193,-4.469639884389324,494.53835178227735,-2.645797014208995,466.0643413191244,0.7887565879358363,431.98660325460247,1.4507959011377238,420.104359234471,3.7402641755664954,267.7734375088998,-0.2795492889211743,24.538810711078824,-0.073529841750382,24.610064158249617,-1.1434570837149067,69.17620291628509,0.2083229163018245,70.49673424963515,0.8183039126319045,71.46999591263192,1.9388235514883696,217.495661,329.71933333333334,605.2148333333333,30.860077500000003,0.0615325551666666,38.31244616666667,-89.78645999999999,533.7294266666667,82429.83333333333,6956586.896240234,1687.3206696905145,1558628.722213219,18.908551178435225,3.027731387660732,2025-03-13
2025-03-13 18:00:00,2776.0986328125,2725.1240234375,50.974609375,1.3694661666666663,1.8491210666666664,0.5513057447436883,24.89548733333333,17.873900666666668,1.409130166666667,0.0,423.44532,422.39974,420.09375,532.7789266666666,15.658365916666668,0.111531255,0.1229921933333333,406.596115,498.6221966666667,470.5946,428.83591666666666,416.6428233333333,263.55781,24.81836,24.683594,70.328777,70.23242133333333,70.65429999999999,0.0097984800075203,1.379264646674187,0.0004581599645985,1.849579226631265,-0.0067018718176573,0.544603872926031,0.3318802414946837,25.22736757482802,0.1483419927286675,18.02224265939533,0.0061403191345303,1.415270485801197,0.0,0.0,-2.660067936748589,420.78525206325145,-0.2883060220149787,422.111433977985,-1.5680156282292046,418.5257343717708,1.7132462066326752,534.4921728732993,-0.0089354908168672,15.6494304258498,0.0015329649968078,0.1130642199968078,0.0011739727300033,0.1241661660633366,-3.0091653794731883,403.5869496205268,-3.103309798942973,495.5188868677237,1.105068183383537,471.6996681833835,0.6939387955853249,429.529855462252,-2.6585336018183057,413.984289731515,2.933966613330938,266.49177661333096,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8225218755402466,71.15129887554025,-0.2760505951884653,69.95637073814487,-0.5977125861927135,70.05658741380728,1.9328661693818183,216.41063566666668,327.89598666666666,593.7070333333334,30.873071333333336,0.0616835966666666,38.34925266666667,-89.721355,528.8145033333333,81973.99666666666,4178592.458990885,1013.5179120782383,936216.900924031,11.42090100511993,1.8361959035784328,2025-03-13
2025-03-13 18:15:00,2786.133544921875,2734.38525390625,51.748291015625,1.2727864666666666,1.6951497333333334,0.549494235873143,25.723198,18.487393666666662,1.3898981333333331,0.4773516333333333,423.81055,419.51367,421.56901,536.0119833333333,15.440673833333337,0.1118750049999999,0.1223177166666666,407.264565,498.5491155555556,472.121685,430.9632,417.7463266666667,263.97985666666665,24.81836,24.683594,70.33203133333335,70.12239666666666,70.66797000000001,0.0091067403131481,1.2818932069798148,0.0004200102177265,1.69556974355106,-0.0066798504613361,0.5428143854118069,0.3429144025160369,26.06611240251604,0.1534335939321387,18.640827260598805,0.0060565150793294,1.3959546484126628,0.001311583117306,0.4786632164506394,-2.662362298184803,421.1481877018152,-0.2863361548911598,419.2273338451088,-1.5735220913358603,419.9954879086641,1.7236426802782034,537.7356260136115,-0.008811264213536,15.4318625691198,0.0015376897416128,0.1134126947416128,0.0011675347830716,0.1234852514497383,-3.014112491665628,404.2504525083344,-3.1028549589263434,495.4462605966292,1.1086541426079748,473.230339142608,0.6973811481888106,431.6605811481888,-2.6655748864080806,415.0807517802586,2.938664902595349,266.918521569262,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8225599362100269,71.15459126954337,-0.275618140004056,69.8467785266626,-0.5978282299830227,70.07014177001699,1.923022101937392,217.46138333333332,328.40003333333334,596.7773466666666,30.909874666666667,0.0615390655,38.392558,-89.69010333333334,533.5137166666666,82100.00833333333,4248535.123618571,1030.4825105918153,951887.6095089776,11.59424498039305,1.857351422007162,2025-03-13
2025-03-13 18:30:00,2781.47119140625,2729.746826171875,51.724365234375,1.2460937333333335,1.6728515333333334,0.5509413462335329,27.695934000000005,20.469031,1.4205814666666663,0.9645876,423.25195333333335,418.1243433333333,425.52213666666665,536.2572666666667,15.57902025,0.1118750049999999,0.12231251,405.76109,498.4760344444445,470.3182016666666,433.1224666666667,419.64029,264.43877333333336,24.81836,24.683594,70.31705833333334,69.91145999999999,70.65299466666666,0.0117585887303501,1.2578523220636837,0.0096767830356658,1.6825283163689992,0.0070672654209813,0.5580086116545142,0.5074921200900597,28.203426120090064,-0.0005998297706035,20.4684311702294,0.0212418789425539,1.4418233456092204,-0.0031132150370855,0.9614743849629146,-2.6901758877057773,420.5617774456276,-1.5930369879069983,416.5313063454264,1.317688471899885,426.83982513856654,3.07634723852334,539.3336139051901,-0.1652493026915618,15.413770947308436,0.0014235223554388,0.1132985273554388,0.0017986956518464,0.1241112056518464,-1.5867727640501244,404.1743172359498,-3.679696210054488,494.79633823439,1.3475011846425673,471.6657028513092,-2.557672197696093,430.5647944689706,-2.3296154637399127,417.3106745362601,3.0812489390752376,267.5200222724086,-0.0373281076197251,24.781031892380277,-0.2429066256429166,24.440687374357083,0.6813707976906329,70.99842913102397,0.682324698927701,70.59378469892769,0.0173451917790714,70.67033985844573,1.9126655576412752,218.029289,330.12526,602.0390666666667,30.914199000000004,0.0615390655,38.451018000000005,-89.65104333333333,533.315985,82531.315,4268879.880333252,1035.4171328478901,956445.8681255815,11.588884390435092,1.859604564454407,2025-03-13
2025-03-13 18:45:00,2779.906005859375,2721.19970703125,58.706298828125,1.3767903666666663,1.8227539,0.5534328774622841,26.481034,19.476956666666663,1.428793566666667,0.4673009999999999,423.77474666666666,421.0605433333333,420.4947866666666,535.4526933333334,15.681640666666668,0.1118750049999999,0.12231251,407.49629166666665,498.4029533333333,470.45157833333326,432.58974000000006,419.15154,263.63031333333333,24.81836,24.683594,70.52669,70.25065333333333,70.64257666666667,0.00985088438889,1.3866412510555566,0.0004516269255432,1.8232055269255436,-0.0067277300115091,0.5467051474507749,0.3530170685665474,26.834051068566545,0.1616463366394036,19.63860300330607,0.0062260028805221,1.435019569547189,0.0012839677493514,0.4685849677493514,-2.6621373829607364,421.1126092837059,-0.2873919625895382,420.7731513707438,-1.5695125125814116,418.9252741540852,1.721844182959785,537.1745375162932,-0.0089487726188117,15.672691894047857,0.0015376897416128,0.1134126947416128,0.0011674850849199,0.1234799950849199,-3.015827470823353,404.4804641958433,-3.101945278893026,495.3010080544403,1.1047323344525353,471.5563106677858,0.7000132019993544,433.2897532019994,-2.674541335978745,416.47699866402127,2.934773731736413,266.56508706506975,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8248365435736957,71.3515265435737,-0.2761222566000469,69.97453107673329,-0.5976134105744535,70.04496325609222,1.940772550269394,214.99849366666663,327.79451666666665,609.0468666666667,30.931523666666664,0.0615117215,38.44235566666667,-89.68489666666666,531.14861,81948.62916666667,4810900.712413534,1166.8843260293906,1077886.0584831291,13.153192060002986,2.1118087699507178,2025-03-13
2025-03-13 19:00:00,2784.456787109375,2711.634033203125,72.82275390625,1.2353515333333334,1.582194033333333,0.551027332173273,29.272283666666667,25.64358633333333,1.4614391333333332,1.0054935,423.1660166666666,416.85677,422.80078333333336,536.3873550000001,15.287190833333334,0.1115390683333333,0.1226614666666666,406.2074073333333,498.513805,473.031105,431.04620666666665,418.73916333333335,263.8245266666667,24.81836,24.683594,70.642578,70.31575466666668,70.64388,0.0176043473362641,1.2529558806695975,-0.0031757924836963,1.5790182408496367,-0.0003580629659718,0.5506692692073012,-0.238153050598072,29.034130616068595,-0.1800016468992353,25.463584686434096,0.0259998820831746,1.4874390154165078,-0.0065125408326053,0.9989809591673948,0.3620704255953342,423.528087092262,0.6658254988010981,417.52259549880114,-2.7403902334919508,420.0603930998414,2.0703569996998112,538.4577119996999,0.1771021943789339,15.464293027712268,0.0009278170517719,0.1124668853851052,0.0013200503894523,0.123981517056119,-2.8623687609429,403.3450385723904,-1.6522297463260998,496.8615752536739,-1.677747107259961,471.35335789274006,-0.8431482400930577,430.2030584265736,-4.530494005731612,414.20866932760174,2.75824565610435,266.58277232277106,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.5615606368130841,71.20413863681308,0.6591236883610634,70.97487835502774,-0.9467752032712724,69.69710479672872,1.91269812460219,218.213371,327.27356333333336,595.7812566666666,30.901212166666667,0.0614778675,38.35141716666666,-89.71419166666665,536.0616316666667,81818.39083333334,5958240.540661215,1445.1716868050855,1334948.4422524616,16.315994835095132,2.615330726028232,2025-03-13
2025-03-13 19:15:00,2782.31982421875,2736.629638671875,45.690185546875,1.1416015333333334,1.4589843333333334,0.5499480496380466,30.086155,25.900786,1.513548,0.0,423.21614666666665,422.32096666666666,421.7122433333334,533.6297116666667,15.586832666666668,0.110867195,0.1233281313333333,404.918523,498.6246566666667,471.5929683333333,426.59585,415.2671133333333,264.14830333333333,24.81836,24.683594,70.625652,70.20963666666667,70.632162,0.0081681169445377,1.1497696502778711,0.0003614951030301,1.4593458284363636,-0.0066853671854233,0.5432626824526232,0.4010767193810771,30.48723171938108,0.2149600291582771,26.11574602915828,0.0065953223948178,1.520143322394818,0.0,0.0,-2.658628278291758,420.5575183883749,-0.2882522558209643,422.0327144108457,-1.5740567151076448,420.13818661822575,1.715982058410873,535.3456937250776,-0.0088946701653451,15.577937996501324,0.0015238376832509,0.1123910326832509,0.001177179291658,0.1245053106249913,-2.9967497375596395,401.9217732624404,-3.103325109416801,495.5213315572499,1.1074125899714318,472.7003809233048,0.6903139379083427,427.2861639379083,-2.6497554084676835,412.6173579248656,2.940540077139133,267.08884341047246,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.82599394191503,71.45164594191503,-0.2759610393868144,69.93367562727985,-0.5975253058540346,70.03463669414596,1.893590022976988,219.9166583333333,329.92229,598.6875,30.8795635,0.0615377628333333,38.431526000000005,-89.63672000000001,531.1485583333333,82480.5725,3768552.6615374754,914.0627286731724,844347.1643572695,10.23692172307933,1.6421615210862537,2025-03-13
2025-03-13 19:30:00,2785.426025390625,2722.614990234375,62.81103515625,1.070638,1.3885091333333337,0.5508981102522411,32.161461,26.959951,1.4692671,0.4599875666666667,423.4882866666667,419.6354166666667,420.77409000000006,534.966985,15.443603666666668,0.110867195,0.1236692746666666,403.62963866666666,499.38332,471.3525583333334,429.8518666666666,417.2894666666666,264.43316666666664,24.81836,24.683594,70.517578,69.91666666666667,70.61263,0.0076603754759609,1.078298375475961,0.0003440333393203,1.3888531666726538,-0.0066969164655026,0.5442011937867385,0.4287424986138148,32.59020349861382,0.2237504241402454,27.18370142414025,0.0064023672910269,1.4756694672910269,0.001263873179605,0.4612514398462717,-2.660337851769384,420.8279488148973,-0.2864192522366693,419.34899741443,-1.5705550227155527,419.2035349772845,1.720282300689405,536.6872673006894,-0.0088129361312176,15.43479073053545,0.0015238376832509,0.1123910326832509,0.0011804355387376,0.1248497102054043,-2.987210870927811,400.64242779573885,-3.108046855404382,496.2752731445956,1.1068480500426858,472.45940638337606,0.6955827976195792,430.5474494642862,-2.66265973320418,414.6268069334625,2.9437112201583773,267.376877886825,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8247299752577248,71.34230797525773,-0.27480951219556,69.64185715447111,-0.5973600714347072,70.01526992856529,1.879167060691397,220.9623293333333,329.74637666666666,601.7929866666667,30.899045166666667,0.0615455761666666,38.442356,-89.61914200000001,530.278475,82436.59416666666,5177927.814364013,1255.9067769373721,1160118.7670603588,14.072861437177789,2.254988450014265,2025-03-13
2025-03-13 19:45:00,2757.310546875,2689.237060546875,68.073486328125,1.2019856666666666,1.5795898333333334,0.5507430680429086,33.084743333333336,27.61596966666667,1.4643099,0.4450002,422.65039,420.5234366666666,420.7740866666666,534.0270983333334,15.940918166666666,0.110867195,0.123312505,402.3407543333333,498.2417233333333,468.77254833333336,431.82032333333336,418.8561833333333,264.57561333333337,24.81836,24.683594,70.46223866666666,69.97981666666666,70.61328333333334,-0.0107088675159734,1.1912767991506932,0.016690902199637,1.5962807355329705,-0.0012917204975128,0.5494513475453958,0.0590540985924761,33.14379743192581,-0.0100179770312394,27.60595168963543,0.0011012059251724,1.4654111059251724,-0.000613974078359,0.444386225921641,-0.078774144005365,422.57161585599465,3.321397337457597,423.84483400412427,-3.925687591918461,416.84839907474816,1.3598994577475878,535.386997791081,-0.1076461599422806,15.833272006724386,0.0002324692550604,0.1110996642550604,-0.00139210490293,0.1219204000970699,1.2825330537434638,403.6232873870768,-1.4411604601482395,496.8005628731851,-2.930308907316885,465.8422394260165,-1.1354937375426744,430.6848295957907,-2.412832320268308,416.443351013065,3.6584746198784615,268.2340879532118,-0.309018033971995,24.509341966028003,0.2424217112577302,24.92601571125773,-0.0629371553290241,70.39930151133764,0.3414198682925047,70.32123653495917,-0.3920632690970791,70.22122006423626,1.9248288318903624,216.950612,332.35792666666663,606.5039,30.8644085,0.061522138,38.48999216666667,-89.56184833333333,532.8194,83089.48166666666,5656190.694246826,1371.9094740657763,1267273.9384787795,15.251917728440674,2.4688363958595865,2025-03-13
2025-03-13 20:00:00,2778.653076171875,2724.892333984375,53.7607421875,1.333333366666667,1.7195638333333332,0.5511054081762652,29.509890666666667,22.925370333333333,1.4643012333333332,0.0,423.0299466666667,421.02473333333336,422.11328,532.3516099999999,15.627685666666665,0.110867195,0.1225989633333333,401.05187,497.3630883333333,470.27205,430.0935666666667,417.8220833333333,264.25031333333334,24.81836,24.683594,70.44140866666667,70.14713666666667,70.67969,0.0095399511536986,1.3428733178203651,0.0004260593420339,1.7199898926753672,-0.0066994364539629,0.5444059717223022,0.3933945742777993,29.903285240944463,0.1902659739869534,23.115636307320287,0.0063807284056818,1.470681961739015,0.0,0.0,-2.6574585767353938,420.3724880899313,-0.2873675207216024,420.73736581261176,-1.5755535994598515,420.5377264005402,1.7118720932404583,534.0634820932404,-0.0089179830453911,15.618767683621272,0.0015238376832509,0.1123910326832509,0.0011702193105048,0.1237691826438381,-2.968133137664097,398.0837368623359,-3.095473398448007,494.2676149348853,1.1043107591747798,471.3763607591748,0.6959739145955268,430.7895405812622,-2.6660582780150435,415.1560250553183,2.941675668356197,267.19198900168954,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8238391458478418,71.26524781251452,-0.2757153813008273,69.87142128536584,-0.5979273774023568,70.08176262259764,1.924723275720322,216.410211,329.57724666666667,600.3164,30.87307116666667,0.0609960963333333,38.474828333333335,-89.58984400000001,524.9214916666667,82394.31166666666,4429579.34722819,1074.3948005094014,992450.7090745494,12.045136235734267,1.934777056139937,2025-03-13
2025-03-13 20:15:00,2781.289306640625,2724.251708984375,57.03759765625,1.2099609333333332,1.5939127666666666,0.5518155135517415,29.826902333333333,22.746858333333336,1.4430486333333334,0.4730703666666667,422.7363333333333,418.1171933333333,423.88216,535.3975399999999,15.385904833333331,0.1105078186666666,0.122364588,402.6325766666666,499.52949,471.1649116666667,432.1986133333333,419.12635666666665,264.4877133333333,24.81836,24.683594,70.44791666666667,70.26041533333334,70.80273333333334,0.0172425192011824,1.2272034525345157,-0.0031993144187145,1.590713452247952,-0.0003585751339635,0.551456938417778,-0.2426653096650248,29.584237023668308,-0.1596684608993754,22.58718987243396,0.0256727040156485,1.468721337348982,-0.003064057678754,0.4700063089879127,0.3617027788060341,423.0980361121393,0.6678387130631904,418.7850320463965,-2.747399194148784,421.1347608058512,2.066536494994466,537.4640764949944,0.1782457966408888,15.564150629974222,0.0009192387926949,0.1114270574593616,0.0013168554594535,0.1236814434594535,-2.837178467902447,399.7953981987642,-1.6555960422101066,497.87389395778985,-1.6711280912301731,469.4937835754365,-0.8454024059756193,431.3532109273577,-4.534683193725755,414.5916734729409,2.76517917273236,267.2528925060657,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.5600132110904639,71.00792987775714,0.6586049501967466,70.91902028353009,-0.9489041689645036,69.85382916436883,1.9107930367123784,217.83420433333333,330.11174,608.8945333333332,30.844923833333333,0.0613333365,38.42070316666667,-89.646485,533.1960933333334,82527.935,4707195.151931152,1141.730534612175,1054650.7467373044,12.779318260384253,2.0507610452485703,2025-03-13
2025-03-13 20:30:00,2773.1435546875,2720.507080078125,52.636474609375,1.3793945333333333,1.7810872333333332,0.5513096531995276,25.672608666666665,18.781855333333336,1.4191279666666663,0.0,423.25912,420.42317333333335,422.9082,532.5743616666666,15.854655,0.11078907,0.1223489633333333,405.33512666666667,497.2698566666666,469.2030533333334,429.0912166666667,416.53289666666666,264.10633333333334,24.81836,24.683594,70.44921833333333,70.053386,70.88541666666667,0.0196570286459436,1.399051561979277,-0.0035750125011599,1.7775122208321732,-0.0003582464209442,0.5509514067785833,-0.2088668632895007,25.463741803377165,-0.1318366646489188,18.650018668684417,0.0252471409535279,1.4443751076201945,0.0,0.0,0.3621500869155056,423.6212700869155,0.6715219452768224,421.0946952786102,-2.7410864563842665,420.16711354361576,2.055639543436428,534.630001210103,0.183676270037683,16.038331270037684,0.000921578329745,0.111710648329745,0.0013166873109071,0.1236656506442404,-2.8562221745292504,402.4789044921374,-1.648106914784421,495.6217497518823,-1.6641697705007346,467.5388835628327,-0.8393241805086973,428.251892486158,-4.50662359000836,412.0262730766583,2.7611919023234464,266.8675252356568,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.5600235584586102,71.00924189179194,0.6566643049113168,70.71005030491132,-0.9500122979308684,69.9354043687358,1.9535588930100745,213.24357733333332,330.3586833333333,601.17187,30.829766166666666,0.0615520866666666,38.40121766666667,-89.631512,531.3558816666666,82589.67083333332,4347229.111815388,1054.420744777991,974000.0745737738,11.79324320760782,1.8980796908404727,2025-03-13
2025-03-13 20:45:00,2776.251220703125,2722.386474609375,53.86474609375,1.3435872666666668,1.7041016000000002,0.5500424834717367,21.400612,15.431865333333334,1.4289246333333334,0.4885849666666667,422.83659000000006,422.7578133333333,420.99609333333336,533.134815,15.534423916666666,0.1114557366666666,0.12232813,409.01279000000005,498.38469,470.4304583333334,427.60677333333336,414.7923333333333,263.5696233333333,24.81836,24.683594,70.44205666666666,70.08072833333334,71.01562466666667,0.0096133174307158,1.3532005840973826,0.0004222282374057,1.704523828237406,-0.0066865151572242,0.5433559683145124,0.2852902690193311,21.68590226901933,0.1280746546463849,15.55993998797972,0.0062265740067248,1.4351512073400583,0.0013424481009412,0.4899274147676079,-2.6562439172621453,420.1803460827379,-0.2885504224929036,422.4692629108404,-1.571383658457421,419.424709674876,1.714390629406353,534.8492056294064,-0.0088647629638636,15.525559153702805,0.0015319270190534,0.1129876636857201,0.001167634179375,0.123495764179375,-3.027050879297633,405.9857391207024,-3.1018316121094927,495.28285838789054,1.1046827396631895,471.53514107299657,0.6919498058314844,428.2987231391649,-2.646725910507371,412.145607422826,2.934098121198588,266.5037214545319,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8238467244550378,71.2659033911217,-0.2754543613958446,69.8052739719375,-0.600769276315873,70.4148553903508,1.9524026757692752,213.15936833333336,327.04014333333333,597.2812566666666,30.79729083333333,0.0616119814999999,38.32543733333333,-89.68880333333334,527.1349600000001,81760.03583333333,4403983.570778402,1068.18654302557,986715.9553890098,12.068438392082122,1.9401971151626543,2025-03-13
2025-03-13 21:00:00,2770.8857421875,2716.54052734375,54.34521484375,1.3097331,1.7348632666666666,0.5590177882636238,28.030794,19.741764,1.4404499333333334,3.100936366666667,423.3880166666667,418.1386733333334,424.7845133333333,537.5803833333333,15.588053166666668,0.11178907,0.1219947986666666,408.488605,498.60367666666673,468.2920333333333,434.2270666666666,420.2326366666667,263.7319966666667,24.81836,24.683594,70.44791666666667,70.43815333333333,71.101562,0.0186643200644172,1.3283974200644173,-0.0034822313865723,1.7313810352800942,-0.0003632552427249,0.5586545330208988,-0.2280525557146013,27.8027414442854,-0.1385746122443443,19.603189387755656,0.0256264715780272,1.4660764049113606,-0.0200846397388221,3.080851726927845,0.3622603738220959,423.7502770404888,0.6678730220459101,418.8065463553793,-2.753247812125153,422.0312655212082,2.074961870671814,539.6553452040051,0.180587686253812,15.76864085292048,0.000929896644266,0.112718966644266,0.0013128758840681,0.1233076745507348,-2.878443379033911,405.6101616209661,-1.6525276089720933,496.9511490576946,-1.6609385640250591,466.6310947693083,-0.8493701635655384,433.3776965031011,-4.546652446538815,415.6859842201279,2.7572782689027804,266.4892749355695,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.5600132110904639,71.00792987775714,0.6602710252702053,71.09842435860354,-0.9529090958120464,70.14865290418795,1.938610327716881,211.69686633333333,326.28915333333333,601.125,30.797290000000004,0.0613606796666666,38.2518195,-89.70182333333332,534.6549066666666,81572.28833333333,4433063.534771321,1075.2398904574304,993231.3440122423,12.176087790421501,1.9612939651869836,2025-03-13
2025-03-13 21:15:00,2785.502685546875,2712.94580078125,72.556884765625,1.3833007666666666,1.854166633333333,0.5578440762845523,28.673279333333337,20.54358833333333,1.4375998,2.0476533333333333,422.88672,419.6569,423.2662766666666,533.785435,15.654297,0.1111171899999999,0.1216197949999999,407.25102,498.82266333333337,465.81019,433.47534666666667,419.7883233333334,263.6405733333333,24.81836,24.683594,70.447917,70.152343,71.19335866666667,0.0197126943301808,1.4030134609968474,-0.0037216980557401,1.850444935277593,-0.000362492553167,0.5574815837313853,-0.2332796792229778,28.43999965411036,-0.1442029084837166,20.399385424849616,0.0255757659900228,1.463175565990023,-0.013262568026898,2.0343907653064357,0.3618314530432371,423.2485514530432,0.6702980133147776,420.3271980133147,-2.7434073361906712,420.522869330476,2.060314064805084,535.8457490648051,0.1813551214467992,15.8356521214468,0.0009243077351056,0.1120414977351056,0.0013088401934011,0.1229286351934011,-2.8697226502163744,404.38129734978367,-1.6532533988721525,497.1694099344612,-1.6521359600754408,464.1580540399246,-0.8478997611231875,432.6274469055435,-4.541845256121519,415.2464780772119,2.756322451734377,266.3968957850677,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.560013213740234,71.00793021374024,0.6575919050364689,70.80993490503647,-0.954139362435896,70.23921930423077,1.9289898234537248,213.20507,327.85202,600.6914033333334,30.803782,0.0611328153333333,38.33626316666667,-89.67448,534.0641066666667,81963.00499999999,5946980.308829345,1442.4405167357963,1332425.5785243572,16.256426646684773,2.6048039781867947,2025-03-13
2025-03-13 21:30:00,2785.211181640625,2735.820556640625,49.390625,1.4534505333333332,1.9049479333333328,0.5582379097108179,29.437451,19.913727,1.4188005333333331,0.4759288333333333,423.7675766666667,417.38672,425.73698,534.3410349999999,15.561767499999998,0.1101093766666666,0.1215651086666666,407.70762,498.96331,468.43025,434.3298366666666,420.8683833333334,263.91057666666666,24.81836,24.683594,70.44010333333334,70.09049499999999,71.27929999999999,0.0137152820884967,1.46716581542183,0.011019368711326,1.9159673020446597,0.0071608629538357,0.5653987726646537,0.5394031635848506,29.97685416358485,-0.0005835569987802,19.913143443001218,0.0212152487413588,1.4400157820746922,-0.0015360645321543,0.474392768801179,-2.693453173132468,421.0741234935342,-1.5902266725740333,415.79649332742594,1.318353764158985,427.05533376415895,3.065354391689312,537.4063893916892,-0.165066299854331,15.396701200145667,0.0014010561092572,0.1115104327759239,0.0017877045641118,0.1233528132307785,-1.5943848807970085,406.113235119203,-3.683293225539956,495.2800167744601,1.3420920444086164,469.7723420444086,-2.564801951793356,431.76503471487325,-2.3364331723547025,418.5319501609787,3.0750943748323607,266.985671041499,-0.0373281076197251,24.781031892380277,-0.2429066256429166,24.440687374357083,0.6825631011201096,71.12266643445345,0.6840720519721515,70.77456705197214,0.0174989486887398,71.29679894868873,1.9431249244529745,212.59527333333332,326.9826333333333,610.0078100000001,30.799454333333337,0.061105472,38.390395,-89.64648333333332,521.3341499999999,81745.65833333333,4037469.1561197913,979.2884444584079,904598.1147995652,11.066008069944166,1.7733170585257567,2025-03-13
2025-03-13 21:45:00,2762.786865234375,2716.7724609375,46.014404296875,1.426920566666667,1.8719075333333333,0.5617054206260313,32.176652,25.03639833333333,1.4160490666666667,1.1083704666666667,423.0514333333333,421.6191433333333,420.5234366666666,537.572965,15.5550945,0.11080469,0.1230234413333333,404.9518583333333,499.1398241666667,468.1980316666667,438.3190033333333,424.0502966666666,263.4731366666667,24.81836,24.683594,70.437502,69.927735,71.36914,0.010209564124417,1.4371301307910838,0.0004638058073449,1.8723713391406784,-0.0068282940350442,0.5548771265909871,0.4289450089194346,32.60559700891943,0.2077861620010921,25.244184495334427,0.0061704684103496,1.4222195350770164,0.0030453860221433,1.11141585268881,-2.657593555185656,420.3938397781477,-0.2877732311573027,421.331370102176,-1.5696194497775195,418.9538172168892,1.728662296830521,539.3016272968305,-0.0088765586907317,15.546217941309267,0.0015229785700174,0.1123276685700174,0.0011742709952742,0.1241977123286075,-2.996996448060031,401.95486188527326,-3.106531393375974,496.0332927732907,1.099440470242655,469.2974721369093,0.7092842493687499,439.0282875827021,-2.7057995467916958,421.3444971198749,2.933024016588945,266.4061606832556,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8237934558908933,71.26129545589089,-0.2748530166048795,69.65288198339512,-0.6037599019981883,70.76538009800181,1.9584555943234403,211.43280500000003,325.01046,605.2851666666667,30.80811333333333,0.061123701,38.25182633333333,-89.77083333333333,534.6892416666667,81252.615,3738790.6767883305,906.8439570561045,837678.9684514354,10.3095631869994,1.6655068429598703,2025-03-13
2025-03-13 22:00:00,2765.931640625,2706.477294921875,59.454345703125,1.4309896,1.8129883,0.5618679669584997,28.86230933333333,24.376017,1.4346561666666666,0.0,423.58138333333335,421.3040433333333,422.71484333333336,533.0198166666667,15.636719,0.11080469,0.1217526133333333,403.8101729166666,499.31633833333336,469.75943,426.65313,415.2392766666667,263.5880333333333,24.81836,24.683594,70.4388,69.87434833333333,71.46549333333333,0.0203922829034803,1.4513818829034804,-0.0036390445766245,1.8093492554233757,-0.0003651073168008,0.5615028596416989,-0.2348175869471305,28.6274917463862,-0.1711041173340213,24.20491288266598,0.0255233969807244,1.460179563647391,0.0,0.0,0.3624258227204677,423.9438091560538,0.6729289170458514,421.9769722503792,-2.739833211968005,419.97501012136536,2.057358918191767,535.0771755848584,0.1811514802149521,15.817870480214951,0.0009217082618178,0.1117263982618178,0.0013102695493138,0.1230628828826471,-2.845476481818878,400.9646964348477,-1.6548895913142587,497.6614487420191,-1.6661431277137808,468.09328687228617,-0.834555159344859,425.8185748406551,-4.492627436390819,410.7466492302759,2.7557731539545216,266.34380648728785,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.5599407397667306,70.99874073976673,0.6549860470618682,70.5293343803952,-0.957786534057135,70.50770679927619,1.950715729225784,211.49289866666663,327.48327666666665,593.9765666666667,30.829766,0.0609505238333333,38.336264,-89.66080866666668,531.3339,81870.81916666667,4867575.985733032,1180.6309177932387,1090584.1976931484,13.320792546035436,2.1495233226259516,2025-03-13
2025-03-13 22:15:00,2756.099609375,2700.3046875,55.794921875,1.3058268,1.7070312333333335,0.5623980831190449,31.384864333333336,24.247902,1.4218816,0.5324231333333334,423.4166666666667,424.1543,418.4322966666667,533.91551,15.4932455,0.11080469,0.1220963616666666,402.6684875,499.4928525,470.588785,427.8202833333333,416.2354233333333,264.02468666666664,24.81836,24.683594,70.45182466666667,69.881512,71.533855,0.0093431426818144,1.3151699426818144,0.0004229541177867,1.7074541874511202,-0.0068367142905655,0.5555613688284794,0.4183897352464427,31.80325406857978,0.2012421445799788,24.44914414457998,0.0061958838168723,1.4280774838168724,0.0014628989285463,0.5338860322618797,-2.6598879375617344,420.75677872910495,-0.2895035848117686,423.8647964151882,-1.5618141915445565,416.8704824751221,1.7169010942170644,535.6324110942171,-0.0088412643838751,15.484404235616124,0.0015229785700174,0.1123276685700174,0.0011654219275593,0.123261783594226,-2.980097515171394,399.6883899848286,-3.1087285604765498,496.3841239395235,1.1050545283788438,471.6938395283789,0.6922953059784618,428.51257863931176,-2.655934045246738,413.57948928808656,2.9391639571415453,266.9638506238082,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8239609649412643,71.27578563160793,-0.2746713357455377,69.60684066425446,-0.6051533377640794,70.92870166223592,1.949249665603664,211.249147,326.89807,598.0195233333334,30.866572833333336,0.0610117223333333,38.43369716666667,-89.65559999999999,531.5921983333333,81724.5175,4559813.069184571,1105.9829994674985,1021629.6760981125,12.50089578195567,2.02441601476271,2025-03-13
2025-03-13 22:30:00,2775.4931640625,2700.4775390625,75.015625,1.2679036666666663,1.6583659,0.5598914453192213,32.554590999999995,25.085227333333336,1.4198786,0.4629267999999999,422.91536333333335,419.33464,422.4427066666667,534.5714849999999,15.562337166666667,0.1097838573333333,0.1200729233333333,401.5268020833333,499.6693666666667,469.41139,429.93776333333335,417.30930000000006,263.90825333333333,24.81836,24.683594,70.44270666666667,69.861328,71.58007666666667,0.0180682307299973,1.2859718973966638,-0.0033286852620362,1.6550372147379635,-0.0003638229536502,0.5595276223655711,-0.2648572023251887,32.289733797674806,-0.1760823222675505,24.909145011065785,0.0252604951724682,1.445139095172468,-0.0029983582066988,0.4599284417933011,0.3618559609278122,423.2772192942612,0.6697832827389902,420.004423282739,-2.738069353685546,419.7046373129812,2.0633480739114702,536.6348330739114,0.1802897662448117,15.74262693291148,0.0009132166546232,0.1106970739879566,0.0012921931680433,0.1213651165013767,-2.8293865503578104,398.6974155329755,-1.6560596369735665,498.0133070296931,-1.6649086991591844,467.7464813008408,-0.8409800687200573,429.0967832646133,-4.515023785059839,412.7942762149402,2.759121005783016,266.66737433911635,-0.2724253065418658,24.545934693458133,-0.12397240484934,24.55962159515066,0.5599717951200773,71.00267846178674,0.6548639974561894,70.51619199745619,-0.959322189498323,70.62075447716835,1.9451564162865045,212.222877,327.7674533333333,600.6914133333333,30.8947175,0.0606744816666666,38.461841166666666,-89.61263000000001,532.0269599999999,81941.86333333333,6146920.091614583,1490.9359259384464,1377222.2428671212,16.807309314711148,2.702785435443096,2025-03-13
2025-03-13 22:45:00,2743.645263671875,2689.312744140625,54.33251953125,1.3862304666666667,1.7950846333333337,0.5616265899205558,32.77197066666667,25.181242,1.4119529,0.0,423.9251266666667,419.97916333333336,420.9531266666666,533.88332,15.729248166666668,0.11080469,0.1224244866666666,400.38511666666665,498.2261466666667,468.89975833333335,431.72262666666666,418.8090366666667,263.87642,24.81836,24.683594,70.45638000000001,69.93033866666667,71.60286666666667,0.009918427956866,1.3961488946235328,0.0004447712628909,1.7955294045962245,-0.0068273357405073,0.5547992541800485,0.436881166192208,33.20885183285888,0.2089882721922649,25.390230272192262,0.0061526192640062,1.4181055192640062,0.0,0.0,-2.6630820645935955,421.2620446020731,-0.286653874147305,419.69250945918606,-1.5712232837676652,419.3819033828989,1.7167975814979854,535.600117581498,-0.0089759399733964,15.720272226693272,0.0015229785700174,0.1123276685700174,0.0011685539133512,0.1235930405800179,-2.9631985822827573,397.4219180843839,-3.100844874890072,495.1253017917766,1.1010882915579714,470.0008466248913,0.6986100462495983,432.42123671291625,-2.672355875028927,416.1366807916378,2.9375134295025878,266.8139334295026,0.2418453914115268,25.060205391411525,-0.4070585353602531,24.276535464639743,0.8240142413023364,71.28039424130235,-0.2748632503931958,69.65547541627348,-0.6057371542021599,70.99712951246451,1.9817861482001435,208.70246133333333,326.9352866666666,607.7929666666666,30.909874666666667,0.0616054721666666,38.455346166666665,-89.65559866666666,533.5862099999999,81733.82166666666,4440804.46206787,1077.1174529496202,994965.7048131527,12.173243395749934,1.9803040958194322,2025-03-13
2025-03-13 23:00:00,2742.2314453125,2660.29443359375,81.93701171875,1.494954433333333,1.9441731666666664,0.5637778495697378,32.994440000000004,24.747958,1.3828691666666666,0.4465215666666666,422.65039666666667,422.87956,421.9557333333333,534.68844,15.5313315,0.11080469,0.1215052113333333,401.18458166666665,499.34501666666665,469.44534166666665,433.6547833333333,420.60479,263.63397333333336,24.81836,24.683594,70.42643199999999,69.85156333333333,71.58789,-0.0133190181987614,1.481635415134572,0.0205433103576733,1.96471647702434,-0.001322292456482,0.5624555571132557,0.0588929130606388,33.05333291306064,-0.0089775763011985,24.7389804236988,0.0010399599975876,1.3839091266642545,-0.0006160731329145,0.4459054935337521,-0.0787741452479053,422.5716225214188,3.340006577951044,426.2195665779511,-3.936711977222501,418.0190213561108,1.361583563622844,536.0500235636229,-0.1048802946784821,15.426451205321518,0.0002323381929298,0.1110370281929298,-0.0013717019245427,0.1201335094087905,1.2788475467574472,402.4634292134241,-1.4443517278672855,497.90066493879937,-2.9345145552467216,466.5108271114199,-1.1403175444114595,432.5144657889219,-2.4229052160465017,418.1818847839536,3.645453895868229,267.2794272292016,-0.309018033971995,24.509341966028003,0.2424217112577302,24.92601571125773,-0.0629051726701561,70.36352682732984,0.3407941416435847,70.19235747497692,-0.3974745381640332,71.19041546183597,1.9771265269027003,208.550125,325.8358666666667,606.1289,30.881727,0.0610833361666666,38.403378,-89.71549333333333,529.7272600000001,81458.96666666667,6674504.306363933,1618.9015165113376,1495427.897847018,18.35805140969156,2.9879684976558423,2025-03-13
2025-03-13 23:15:00,2750.254150390625,2662.76806640625,87.486083984375,1.6041666666666667,2.0694987,0.5625406494589456,34.173923333333335,25.334782333333333,1.4076678666666669,0.4342013666666666,423.03711,418.81901,423.0442666666666,535.5759233333333,15.764729666666668,0.11080469,0.1209427166666666,401.53548666666666,499.51176,468.6820983333334,435.50013,422.4261666666666,263.4165233333333,24.81836,24.683594,70.40104133333334,69.84570333333333,71.57877466666667,-0.0142920242589197,1.589874642407747,0.0218675757940807,2.0913662757940807,-0.0013193907100319,0.5612212587489136,0.0609982135114535,34.23492154684479,-0.0091904528636952,25.32559188046964,0.0010586093800555,1.4087264760467222,-0.000599074750801,0.4336022919158656,-0.078846221395338,422.9582637786047,3.307935357223073,422.1269453572231,-3.94686764492036,419.09739902174624,1.3638435390203083,536.9397668723536,-0.1064563906170317,15.658273276049636,0.0002323381929298,0.1110370281929298,-0.0013653517852496,0.119577364881417,1.2799661191525615,402.8154527858192,-1.4448340317124462,498.0669259682876,-2.929743502107897,465.7523548312255,-1.1451699783298182,434.3549600216701,-2.4333973053687714,419.99276936129786,3.642447060521363,267.0589703938547,-0.309018033971995,24.509341966028003,0.2424217112577302,24.92601571125773,-0.0628824936244427,70.3381588397089,0.3407655516797376,70.18646888501307,-0.3974239274684663,71.18135073919821,2.0328709408395733,203.625609,324.7635066666667,602.7187433333334,30.90770733333333,0.0610950553333333,38.42720166666666,-89.73893333333332,526.5849000000001,81190.87666666666,7103071.854825032,1722.850607302948,1591448.7914839522,19.601325380654867,3.1810181605197885,2025-03-13
2025-03-13 23:30:00,2748.01806640625,2662.509033203125,85.509033203125,1.5999349,2.072916633333333,0.5606676709376048,33.01474866666667,24.451779,1.3916825666666668,0.4084475999999999,422.21354333333335,419.36327666666665,422.58594,535.0242566666667,15.624267666666665,0.11080469,0.12084115,402.4529733333334,499.18070000000006,468.9636233333333,435.4998900000001,422.00054,263.3803633333334,24.81836,24.683594,70.42448,69.82812666666668,71.59244699999999,-0.0142543221216575,1.5856805778783425,0.0219036917463286,2.094820325079662,-0.0013149978000022,0.5593526731376026,0.0589291626996768,33.073677829366346,-0.0088701343226986,24.4429088656773,0.001046587944514,1.3927291546111809,-0.0005635418563136,0.4078840581436863,-0.078692723940378,422.13485060939297,3.3122341089688803,422.67551077563553,-3.9425916037728825,418.6433483962271,1.3624387204198456,536.3866953870865,-0.1055078759355243,15.51875979073114,0.0002323381929298,0.1110370281929298,-0.001364205174412,0.1194769448255879,1.2828907718597409,403.7358641051931,-1.4438764431372988,497.7368235568628,-2.931503321914022,466.0321200114193,-1.14516934723747,434.3547206527626,-2.430945471497012,419.569594528503,3.641947050559793,267.0223103838932,-0.309018033971995,24.509341966028003,0.2424217112577302,24.92601571125773,-0.0629034291359005,70.3615765708641,0.340679798050985,70.16880646471766,-0.3974998398103082,71.19494716018968,2.0225288288900534,205.30139266666663,324.15122333333335,608.0390466666666,30.881727166666664,0.0610872421666666,38.3774005,-89.74934666666667,532.3564083333333,81037.80583333333,6929464.429710897,1680.7421134142069,1552551.9124241055,19.158365610455526,3.111661973712944,2025-03-13
