timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-13 23:45:00,2727.024169921875,2672.2880859375,54.736083984375,1.5488281333333334,1.9798177,0.5645793379784152,34.116109333333334,25.029172,1.3842615,1.4134373666666669,422.6503933333333,423.7604166666667,419.81445,536.3230166666667,15.459553833333334,0.11080469,0.120867192,402.4213966666666,499.3081944444445,469.06837666666667,436.9775833333333,423.3352633333333,263.60137000000003,24.81836,24.683594,70.43164,70.09440166666667,71.05859333333333,-0.0137989958989075,1.5350291374344258,0.0209199520701379,2.000737652070138,-0.0013241722786098,0.5632551656998054,0.0608950193103794,34.17700435264371,-0.0090795895720283,25.02009241042797,0.0010410070749287,1.3853025070749287,-0.0019501427291883,1.4114872239374785,-0.0787741446266636,422.5716191887067,3.346963800146625,427.1073804668133,-3.916734488877069,415.89771551112295,1.3657460114267224,537.6887626780934,-0.104395592975262,15.355158240358072,0.0002323381929298,0.1110370281929298,-0.0013644991688928,0.1195026928311071,1.282790115591922,403.70418678225855,-1.444245219864797,497.8639492245797,-2.932158137616966,466.1362185290497,-1.149055017816977,435.82852831551634,-2.438634181191219,420.8966291521421,3.6450030664587416,267.2463730664588,-0.309018033971995,24.509341966028003,0.2424217112577302,24.92601571125773,-0.0629098244767334,70.36873017552327,0.3419789094199501,70.43638057608662,-0.3945357457490672,70.66405758758427,2.0132587316097337,206.1485956666667,325.06120000000004,603.8906233333333,30.89038616666667,0.061033857,38.41637633333333,-89.75455666666666,531.3499616666667,81265.30000000002,4448144.285815431,1078.8977277461352,996610.1980509375,12.26366232636731,2.0071726751854606,2025-03-13
2025-03-14 00:00:00,2753.336181640625,2700.436767578125,52.8994140625,1.4510091,1.8896484333333328,0.5609602523080691,35.680236666666666,27.945189,1.3973635,1.6899769000000002,424.1256533333333,416.02604,423.8606766666667,538.1398866666667,15.484944666666667,0.1104583366666666,0.1219192733333333,401.4329066666667,499.4356888888889,467.5786866666667,439.3073366666667,424.8790033333333,263.50639666666666,24.81836,24.683594,70.42643333333332,70.46354166666667,70.60612033333332,0.0165422464523796,1.4675513464523795,0.0068202719114214,1.8964687052447544,0.0038229776975455,0.5647832300056147,0.3340518057713737,36.01428847243804,-0.1236370073836639,27.82155199261633,0.0092221545835819,1.406585654583582,-0.0245756620915302,1.66540123790847,-1.3676900906827996,422.7579632426505,-3.548860209902955,412.477179790097,1.6231971101298657,425.4838737767965,3.345685974355888,541.4855726410226,-0.0592032735582108,15.425741393108456,-0.0005013260503357,0.1099570106163309,6.734730351970475e-05,0.121986620636853,-0.5753581730944575,400.85754849357227,-1.1923051851318291,498.2433837037571,0.7924241125580238,468.3711107792248,5.431872376931381,444.73920904359807,-0.9818057701288012,423.8971975632045,3.712668386557368,267.219065053224,-0.2147325288884793,24.60362747111152,0.0340469222633537,24.717640922263357,-0.6485220915127741,69.77791124182055,0.4500924830569914,70.91363414972366,0.1187635945766345,70.72488392790996,1.9970716478741477,207.68980366666665,325.32166666666666,600.6445266666667,30.9120355,0.0611106803333333,38.3817315,-89.79752666666666,537.8311716666667,81330.41666666667,4302331.387125651,1043.5307983112818,963940.7043240804,11.852154997247816,1.9212842374729164,2025-03-14
2025-03-14 00:15:00,2758.722412109375,2667.130859375,91.591552734375,1.2731119666666666,1.6852213666666664,0.5622981312546961,37.425992,29.18036,1.4305731000000002,2.267007266666667,424.35482,420.5807233333333,421.63346666666666,536.804175,15.477294833333332,0.10976563,0.1218151113333333,401.3421433333333,499.56318333333337,466.2471816666667,440.1398433333333,425.55699,264.51591333333334,24.819010666666667,24.683594,70.42643333333332,69.95638000000001,70.60156166666667,-0.011342554043795,1.2617694126228716,0.0178070689125766,1.703028435579243,-0.0013188219044425,0.5609793093502535,0.0668029429523286,37.49279494295233,-0.0105854757146595,29.169774524285337,0.0010758348175561,1.4316489348175565,-0.0031278271272348,2.263879439539432,-0.0790918179445157,424.2757281820555,3.321849801614292,423.9025731349476,-3.9337053323394,417.69976133432726,1.366971280628718,538.1711462806287,-0.1045153947648191,15.372779438568513,0.0002301594645498,0.1099957894645498,-0.0013752004611219,0.1204399108722113,1.2793498027266423,402.62149313606,-1.444982773319737,498.1182005600136,-2.914522777212028,463.33265888945465,-1.1573703430401563,438.9824729902932,-2.451432497466442,423.1055575025336,3.657649105644396,268.17356243897774,-0.3090261355441406,24.509984531122527,0.2424217112577302,24.92601571125773,-0.0629051738610968,70.36352815947222,0.341305524699905,70.29768552469992,-0.3919981873626597,70.20956347930401,1.976001062442253,209.5060783333333,329.2491166666667,594.2226566666667,30.933691166666662,0.0609531275,38.52246366666667,-89.68164,532.0163633333334,82312.27916666667,7539109.457980348,1828.6115604168826,1689143.356703887,20.52115885752226,3.3200713610160673,2025-03-14
2025-03-14 00:30:00,2741.612548828125,2672.69873046875,68.913818359375,1.3689779,1.8406575666666667,0.556149689460377,32.688707,27.692139333333333,1.4090857333333335,3.2433564333333336,423.82487,417.4798166666666,424.5625,536.121895,15.693440666666667,0.10976563,0.1222369833333333,402.1600983333334,498.8108433333333,467.0518100000001,439.40607666666665,424.9455666666667,264.21054,25.822266,25.569010666666667,80.50651066666667,79.96029,81.08724,-0.0067829809705497,1.3621949190294502,-0.0108922633580894,1.8297653033085768,0.0111229937892075,0.5672726832495846,0.5938191672289079,33.28252616722891,-0.1944435971656055,27.497695736167728,-0.0117201297697577,1.3973656035635758,0.0590750386588689,3.3024314719922025,1.693908324689346,425.5187783246893,-0.5382643296918559,416.9415523369748,-7.456386454589733,417.1061135454103,1.78413264823007,537.9060276482301,0.046027113427602,15.73946778009427,0.0011878807177755,0.1109535107177755,0.0013154838860542,0.1235524672193875,0.396543869511845,402.5566422028453,1.7709427654755243,500.5817860988088,-2.960377130582117,464.09143286941793,4.1831768960435625,443.5892535627102,-2.744669898088489,422.2008967685782,1.9119971295563687,266.12253712955635,-0.2988976000318217,25.523368399968177,-0.203035234609441,25.365975432057223,0.4854034949375716,80.99191416160424,-1.2172468735054736,78.74304312649453,-0.1314703965251737,80.95576960347482,1.9893289527622808,208.6918873333333,329.7193233333333,601.1953100000001,30.99431483333333,0.0608502635,38.55493966666667,-89.70833366666666,537.0849049999999,82429.83083333333,5680554.389442341,1377.8188901496394,1272732.6433979264,15.44019477573953,2.513623538411054,2025-03-14
2025-03-14 00:45:00,2757.396240234375,2696.583251953125,60.81298828125,1.4676106999999998,1.921875,0.5475412827071143,29.312269,23.588252333333333,1.3883653000000002,4.6187008,423.7962233333333,417.4726566666666,423.83203333333336,536.6352583333334,15.537190666666667,0.10976563,0.1215260483333333,406.32671,499.0892175,467.42622833333337,438.2816533333333,424.1599633333333,264.16385,25.822266,25.56966133333333,85.47200533333334,85.10221333333334,86.34049333333333,-0.007271684554057,1.4603390154459428,-0.0113728751183401,1.91050212488166,0.0109508256541422,0.5584921083612566,0.5324831957155673,29.844752195715568,-0.1656276743134235,23.42262465901991,-0.0115477866952327,1.3768175133047675,0.0841257918832338,4.702826591883234,1.6937938320519947,425.4900171653853,-0.5382550981734653,416.9344015684932,-7.443557620769354,416.388475712564,1.7858410438242345,538.4210993771576,0.045568849581846,15.582759516248514,0.0011878807177755,0.1109535107177755,0.0013078329811395,0.1228338813144729,0.400652293793371,406.72736229379336,1.771931085443157,500.8611485854432,-2.962750356523088,464.4634779768103,4.172472306464215,442.4541256397975,-2.739595785096185,421.4203675482372,1.911659250734488,266.07550925073446,-0.2988976000318217,25.523368399968177,-0.2030404013427613,25.36662093199057,0.5153422967231052,85.98734763005645,-1.2955231041357678,83.80669022919757,-0.1399877328999252,86.2005056004334,2.00511035104024,208.636451,327.8554,607.8398366666667,31.0960795,0.0607903676666666,38.674019,-89.68034,534.7240083333334,81963.84999999999,4984466.649536132,1208.9827570026953,1116773.6421260997,13.625197475790852,2.2054497425470116,2025-03-14
2025-03-14 01:00:00,2776.88037109375,2736.320068359375,40.560302734375,1.6184896,2.1173502333333336,0.5482529237578673,24.83772833333333,18.501829,1.4086495,5.257264566666667,423.2089766666666,417.6516933333333,424.7200533333333,536.377245,15.599690666666666,0.10976563,0.1221692746666666,410.25056,499.3675916666666,466.1758616666667,435.7274466666666,422.0181333333333,263.7478733333333,25.822266,25.57096333333333,85.44075666666667,85.43945333333333,86.33203133333332,-0.014419631766863,1.604069968233137,0.0223732040566306,2.1397234373899643,-0.0012858800782657,0.5469670436796015,0.0443337172977855,24.88206205063112,-0.0067117287640137,18.495117271235987,0.0010593475984086,1.4097088475984088,-0.0072535341939365,5.25001103247273,-0.0788782541341674,423.1300984125325,3.298715603624146,420.95040893695744,-3.962502198312564,420.7575511350207,1.3658841038219407,537.743129103822,-0.1053419118646186,15.494348754802049,0.0002301594645498,0.1099957894645498,-0.0013791986972519,0.1207900759694146,1.307746972808104,411.55830697280805,-1.4444170258860254,497.92317464078064,-2.91407695411084,463.2617847125559,-1.1457677191898483,434.5816789474768,-2.4310468183672924,419.587086514966,3.6470288719363,267.3949022052696,-0.3215178550082243,25.50074814499177,0.251136714117699,25.822100047451038,-0.0763160279252161,85.36444063874146,0.4168448603259094,85.85629819365924,-0.4793378360918154,85.8526934972415,2.003556433040037,208.563241,327.26679666666666,602.0625100000001,31.156703166666667,0.0610625031666666,38.70433416666667,-89.66601333333334,529.4185666666667,81816.69916666667,3318510.086927287,804.9048686900081,743514.7743550212,9.08756747617533,1.4606427830522357,2025-03-14
2025-03-14 01:15:00,2767.814453125,2706.201904296875,61.612548828125,1.3347981666666666,1.7441406,0.5457214743817075,21.078551,16.006162333333332,1.4418305666666669,5.7335669,422.6432333333333,422.0917933333333,421.51172,537.23029,15.379069166666666,0.1097474013333333,0.1218880286666666,412.601915,499.6459658333333,467.68599000000006,434.0429933333333,419.83789,264.53056666666663,25.822266,25.571614666666665,85.59440333333333,85.34830666666666,86.31705666666666,0.0095504317437742,1.3443485984104409,0.000432148770546,1.744572748770546,-0.0066339874095626,0.5390874869721448,0.2809968932350024,21.359547893235003,0.1328409540114137,16.139003287344746,0.006282811926592,1.448113378593259,0.0157536897809951,5.749320589780995,-2.65502925778884,419.9882040755445,-0.2880958351468621,421.80369749818647,-1.573308254268909,419.9384117457311,1.7275603639002384,538.9578503639002,-0.0087761093361873,15.370293057330478,0.0015084464416241,0.1112558477749574,0.0011634333683335,0.1230514620350002,-3.053613530277687,409.5483014697223,-3.1096815026256763,496.5362843307077,1.0982380744769102,468.78422807447697,0.7023648447340634,434.74535817806736,-2.6789208294811147,417.1589691705189,2.944795492137075,267.4753621588037,0.2516280700216526,26.07389407002165,-0.4217029340626048,25.14991173260406,1.0010591989319266,86.59546253226526,-0.3354640265332733,85.01284264013339,-0.730214455068932,85.58684221159773,1.9650532460529009,211.86402300000003,330.39251,606.0820366666667,31.23464116666667,0.0617734413333333,38.83857133333333,-89.60351533333333,533.9762933333334,82598.1275,5089081.163705445,1234.3570152043594,1140212.605654723,13.80433964020217,2.2260360971293207,2025-03-14
2025-03-14 01:30:00,2772.6015625,2745.3173828125,27.2841796875,1.5805663999999997,2.062662733333333,0.5502498894448002,14.445639666666668,9.946529333333332,1.4958251,3.7691289,424.4335866666667,418.1529933333333,423.9824233333334,534.257655,15.766113333333331,0.10942188,0.1215885466666666,416.842675,499.92434,469.4331433333333,428.5908566666667,415.42696666666666,263.58924,25.822266,25.572266,85.56054866666666,85.03190333333333,86.29687333333334,0.0057313061023767,1.5862977061023764,0.022757824171756,2.0854205575050893,-0.0039505756503434,0.5462993137944568,-0.0959782692929902,14.349661397373676,0.0921691086612206,10.038698441994551,0.0034348436393722,1.4992599436393723,0.0193775729629281,3.788506472962928,-1.4476506732104326,422.9859359934563,-1.985665136783041,416.1673281965503,-3.423695579961532,420.55872775337184,-0.4741820440171977,533.7834729559828,-0.0205922910928126,15.74552104224052,-0.0006965461255223,0.1087253338744776,0.0019266923412593,0.123515239007926,1.768834087838286,418.61150908783833,-3.2836615840481613,496.6406784159519,-2.3109653894445046,467.1221779438888,-1.0928357267325737,427.4980209399341,2.6031558245156816,418.0301224911824,0.3531761106639237,263.94241611066394,-0.2175183058191088,25.60474769418089,0.0695856069027129,25.641851606902712,-0.6205073998904709,84.94004126677619,-0.8026616486531992,84.22924168468013,-1.1459642395530665,85.15090909378027,2.0119210677229478,206.523529,327.0333733333334,595.9453,31.32341833333333,0.0614596394999999,38.86888883333333,-89.63867333333333,527.278325,81758.34333333334,2230709.3304589847,541.0587142078521,499792.16607521917,6.11304174838204,0.9840642109030046,2025-03-14
2025-03-14 01:45:00,2786.20458984375,2747.853515625,38.35107421875,1.480306,1.8442382666666663,0.5508072323714314,13.500754666666666,10.544343733333331,5.082017166666667,3.1740012666666666,423.32357,419.75716,422.49284000000006,536.4756433333334,15.322347083333334,0.1108125099999999,0.1219739619999999,414.51907,499.84839212121216,474.668355,426.13919,413.8164266666667,263.6652633333333,25.822266,25.572266,85.46484333333335,85.00586,86.27799333333333,0.010591534934607,1.490897534934607,0.0004569501446924,1.844695216811359,-0.0066958117211496,0.5441114206502817,0.1799777469362702,13.680732413602936,0.0875113379328418,10.631855071266177,0.0221450139871119,5.104162180653779,0.0087209641383187,3.1827222308049854,-2.659303107723474,420.6642668922765,-0.2865023473071346,419.4706576526928,-1.5769703213507569,420.9158696786493,1.7251336621777682,538.2007769955112,-0.0087437407188346,15.3136033426145,0.0015230860536664,0.1123355960536664,0.0011642536105553,0.1231382156105553,-3.0678021470407657,411.4512678529592,-3.1109413572549443,496.7374507639572,1.114634330205888,475.7829893302059,0.6895749744072077,426.8287649744073,-2.640498800569844,411.17592786609686,2.9351628005829298,266.60042613391624,0.2516280700216526,26.07389407002165,-0.4217136752371964,25.150552324762803,0.9995439453082896,86.46438727864164,-0.3341180298502735,84.67174197014972,-0.7298839918700537,85.54810934146327,1.9560495103668456,211.9998603333333,326.7086266666667,607.4062466666667,31.418681666666664,0.0614609414999999,38.9295085,-89.59505333333334,526.1571116666667,81677.15666666668,3132406.697299805,759.7654776780694,701818.164695563,8.592588103424793,1.3764629617848962,2025-03-14
2025-03-14 02:00:00,2757.25244140625,2714.39404296875,42.8583984375,1.2791341,1.6370443,0.5499933867458066,19.258404666666667,16.959577666666664,3.6381454666666655,3.4195216,423.0729233333333,418.76888,423.6673166666667,537.545685,15.5071615,0.11006511,0.1229349016666666,404.390255,499.7724442424243,474.51301666666666,424.36497,412.65629,264.44188,25.822917,25.572266,85.47265666666668,84.97786333333333,86.27278466666667,-0.0151382439212113,1.2639958560787887,0.032740886,1.669785186,0.0029989663498791,0.5529923530956857,0.0433759272801665,19.301780593946837,0.0580467705403506,17.017624437207015,0.0145570870667937,3.65270255373346,0.0162728724286713,3.4357944724286718,0.497828321108102,423.57075165444144,-3.990973997895765,414.77790600210426,2.490448921442294,426.157765588109,2.782312241682803,540.3279972416829,-0.2603127579360844,15.246848742063914,-0.001194834073187,0.108870275926813,0.0003026414879994,0.1232375431546661,-3.095543485797976,401.294711514202,-0.4666878450572653,499.305756397367,2.265421550601729,476.7784382172684,2.5939213483163712,426.9588913483164,-1.3726690971300286,411.2836209028699,-1.8038275319508443,262.6380524680492,-0.5164583399999998,25.30645866,0.2596720340800544,25.831938034080054,0.4756839187579658,85.94834058542465,-0.091974378321197,84.88588895501213,-0.5845326363656795,85.68825203030099,1.9653621754904187,211.252528,330.70035,594.6914066666667,31.526934500000003,0.0623242225,39.0832355,-89.49349,538.5184750000001,82675.08750000001,3543321.840930176,859.432976363538,793884.023256291,9.602457611626852,1.5543879042008,2025-03-14
2025-03-14 02:15:00,2756.84033203125,2720.925048828125,35.915283203125,1.3631184666666665,1.7744140666666668,0.5472579416616017,19.393291666666663,15.438695333333332,1.4234490333333334,1.7732042,424.01823,420.2369766666666,422.9368433333333,534.5061833333334,15.6236165,0.1103828199999999,0.1223515693333333,404.8778183333334,499.6964963636364,473.34279333333336,422.70244,411.6944266666667,264.11658000000006,25.824219,25.572917,85.46223666666667,84.947265,86.294922,-0.0052283929564123,1.3578900737102542,-0.0030997583412319,1.7713143083254348,-0.0022515663221385,0.5450063753394632,-0.1072021014170339,19.286089565249632,0.1405530671234682,15.579248400456802,0.0027545663729566,1.42620359970629,0.010668382801023,1.7838725828010231,-2.766213563385122,421.2520164366149,-7.07198459678898,413.16499206987766,-1.7132862368350177,421.2235570964983,-0.5845226249231246,533.9216607084103,-0.1825572184183688,15.44105928158163,-2.1750775559090108e-05,0.1103610692244409,0.0009027986943188,0.1232543680276522,2.315334529811821,407.1931528631452,-1.417668652468592,498.27882771116776,0.6104439270831676,473.9532372604165,3.34343632274846,426.0458763227485,-0.29903582557057,411.3953908410961,-1.3968492806199606,262.7197307193801,0.1315394653708139,25.955758465370813,0.5114583400000008,26.08437534,0.458331385037539,85.92056805170421,0.7247978111939517,85.67206281119395,0.6706223977716235,86.96554439777162,1.9735405775265156,210.1873953333333,329.65168666666665,600.2929733333333,31.628695666666665,0.0617812539999999,39.187160500000005,-89.447917,530.6616366666666,82412.92166666666,2959883.4212552896,717.9199442268934,663164.1900807082,8.046847225766255,1.30276979721428,2025-03-14
2025-03-14 02:30:00,2753.15771484375,2704.57861328125,48.5791015625,1.3823242,1.7682291666666667,0.5476067916411864,21.78401666666667,18.114936666666665,1.4270254333333334,1.7473662333333333,423.6959633333333,422.02018333333336,420.00065,537.78161,15.625976666666666,0.11071094,0.1206718816666666,404.6559133333333,499.6205484848485,474.3713133333333,427.0761466666667,415.05763666666667,264.42647,25.824219,25.572917,85.453125,84.92382666666667,86.319662,0.0098904787626696,1.3922146787626697,0.0004381172368894,1.7686672839035562,-0.0066569060073264,0.5409498856338599,0.2904014135275616,22.07441808019423,0.1503424380274403,18.265279104694105,0.0062182981963163,1.4332437315296498,0.0048011065456861,1.7521673398790194,-2.6616424689563587,421.034320864377,-0.288046958236464,421.7321363750969,-1.5676681289983776,418.4329818710016,1.729333232254021,539.510943232254,-0.008917007799706,15.61705965886696,0.0015216900032524,0.1122326300032524,0.0011518251241435,0.1218237067908102,-2.994806197304115,401.6611071360292,-3.1095233108982256,496.5110251739503,1.1139368056381045,475.4852501389714,0.6910911500713723,427.7672378167381,-2.648418770162777,412.4092178965039,2.94363667182148,267.3701066718215,0.2516471012569745,26.07586610125697,-0.42172441091477,25.15119258908523,0.99940689492972,86.45253189492972,-0.3337955954238083,84.59003107124286,-0.7302364953484926,85.5894255046515,1.9911682400145525,208.0960543333333,330.3214633333333,609.9375,31.7218015,0.0615104206666666,39.314901500000005,-89.32682333333332,536.0749533333333,82580.36583333333,4011679.978885905,973.0332775999925,898820.029517441,10.884185610553871,1.764486694699109,2025-03-14
2025-03-14 02:45:00,2768.32861328125,2729.747314453125,38.581298828125,1.4433593666666666,1.8398437666666665,0.5486699334676186,22.078577,17.924191333333333,1.4001883666666668,1.6115124333333333,423.83918666666665,418.375,423.35221,536.2941083333333,15.572102833333332,0.11034375,0.123414066,406.1073,499.5446006060606,473.7949883333333,427.59589,415.33844,264.35574,25.825521,25.572266,85.44856800000001,84.93033799999999,86.328125,0.0080887671638516,1.4514481338305183,0.0219983655973965,1.861842132264063,0.0057392649030593,0.5544091983706779,0.0246973673313064,22.103274367331306,-0.0281905664373738,17.89600076689596,0.0177367810021296,1.4179251476687964,-0.0010057339546372,1.610506699378696,0.4236701588489495,424.2628568255156,-4.29496276631437,414.0800372336856,-0.2895024483593147,423.0627075516407,3.2293241374858326,539.5234324708191,-0.0949883263165567,15.477114507016775,0.0002415853340656,0.1105853353340656,0.0004988583347484,0.1239129243347484,-0.0265432868855555,406.08075671311445,-3.0189135918584498,496.52568701420216,1.4342563512157085,475.229244684549,3.477116849982451,431.0730068499825,-1.0862831387413507,414.2521568612586,1.8954318049956669,266.2511718049957,0.2725100168481056,26.098031016848104,0.2915267893413862,25.863792789341385,1.3919032953676125,86.84047129536762,-1.453559939338362,83.47677806066163,-1.501086786004393,84.8270382139956,1.956218587353512,211.21063733333332,329.61107,603.7851466666667,31.801909666666667,0.0618697958333333,39.37768866666667,-89.34700333333335,533.6108066666666,82402.7675,3179205.7971820068,771.1166028392929,712303.5395407401,8.644170106795746,1.3936675957842766,2025-03-14
2025-03-14 03:00:00,2760.163818359375,2701.851806640625,58.31201171875,1.4233398333333334,1.8707682333333333,0.5438229607988792,24.808019,20.064236666666663,1.4291669666666664,2.9734625,422.97982,422.10612,421.3470033333333,538.5562333333334,15.535156166666669,0.1106875,0.1236849016666666,405.28707,499.4686527272728,472.9225533333333,431.1110266666667,418.1751533333333,264.58508,25.826172,25.572266,85.47526166666667,84.95637833333333,86.36393333333332,0.0101839441092366,1.43352377744257,0.0004635235209888,1.8712317568543224,-0.0066109083925244,0.5372120524063547,0.3307142064136599,25.13873320641366,0.1665203866363462,20.23075705330301,0.0062276299801464,1.435394596646813,0.0081699588785513,2.9816324588785514,-2.657143682857793,420.3226763171422,-0.2881056137141513,421.8180143862858,-1.5726934431521613,419.77430989018114,1.7318241725314465,540.2880575058648,-0.0088651808243973,15.52629098584227,0.0015213678271993,0.1122088678271993,0.0011805847000083,0.124865486366675,-2.999477306348922,402.2875926936511,-3.108577946660432,496.3600747806123,1.110534772165238,474.03308810549856,0.6976203600995632,431.8086470267663,-2.6683111632352734,415.506842170098,2.9454023430590155,267.530482343059,0.2516661324922928,26.077838132492293,-0.4217136752371964,25.150552324762803,0.99966579169093,86.4749274583576,-0.333923540705868,84.62245479262747,-0.7306110165473569,85.63332231678596,1.9707402418148616,209.61399,330.1895333333334,603.5507766666666,31.87984766666667,0.0623828183333333,39.46862716666667,-89.27083333333333,535.714245,82547.38333333335,4813503.984285482,1167.515749815779,1078469.3235773295,13.064851725491756,2.1126286538097694,2025-03-14
2025-03-14 03:15:00,2751.2021484375,2722.7802734375,28.421875,1.3850911333333336,1.8445638,0.5484018394150189,25.608628,20.057385,1.4103691333333332,3.8415636,422.09896333333336,418.5110666666666,425.52929666666665,537.1274866666666,15.4844565,0.1110312533333333,0.1253515633333333,405.006395,499.39270484848487,470.91605333333337,431.4455133333333,418.8758,264.57296333333335,25.826172,25.572266,85.51106700000001,84.95182333333334,86.44661333333333,-0.0066176267524542,1.3784735065808793,-0.008425981978672,1.836137818021328,0.0053452131628983,0.5537470525779172,0.3562205831078699,25.96484858310787,0.0855303366214457,20.14291533662145,0.004889056826328,1.4152581901596613,-0.0167768447996716,3.824786755200329,-1.3168990240287712,420.7820643093046,-5.443932349231375,413.06713431743526,-2.5754633296608063,422.95383333700585,0.529847161225689,537.6573338278923,-0.1649664890309683,15.31949001096903,4.42257114829786e-05,0.1110754790448163,-0.000555053364938,0.1247965099683953,-0.0145771365105815,404.99181786348936,0.6080990054255153,500.0008038539104,-0.1024025648960105,470.81365076843736,-0.1459941463145355,431.2995191870188,-1.68964520262341,417.18615479737656,-2.264437450727371,262.308525882606,-0.1195611958845184,25.70661080411548,0.033506465961306,25.605772465961305,0.2544048914138983,85.76547189141391,-0.4658295325833137,84.48599380075002,-1.1548552709026865,85.29175806243065,1.95145894524944,212.09634366666663,329.7565433333333,603.6093833333333,31.94480533333333,0.0642760483333333,39.58771,-89.22395666666667,527.8967283333334,82439.13583333332,2343074.8137630206,568.3129705503027,524967.7402864312,6.367943270872647,1.0330711255129594,2025-03-14
2025-03-14 03:30:00,2744.878173828125,2698.571533203125,46.306640625,1.3045247333333334,1.7332356666666666,0.548272531616598,26.755206333333334,21.673876,1.3945115,5.723079666666667,423.11588666666665,421.64778666666666,421.8697866666666,538.12373,15.528727,0.120598965,0.1337291733333333,404.65790333333337,499.316756969697,468.25580333333335,433.4062366666667,420.22415,264.65228666666667,25.826172,25.572266,85.50716,85.15885333333334,86.45312533333333,0.0185900983604077,1.3231148316937411,-0.0034789644548702,1.7297567022117963,-0.0003562728695457,0.5479162587470522,-0.2176746467826831,26.53753168655065,-0.1521368081662828,21.521739191833717,0.024809199190481,1.4193206991904812,-0.0370681561018741,5.686011510564793,0.3620275332322649,423.4779141998989,0.6734779619285405,422.3212646285952,-2.734355963279313,419.1354307033873,2.077059089340537,540.2007890893406,0.179900392269241,15.70862739226924,0.0010031801217727,0.1216021451217727,0.0014391581328432,0.1351683314661765,-2.851450073187664,401.8064532601457,-1.6548909788053263,497.66186599089167,-1.6608100634316545,466.5949932699017,-0.8477645784583956,432.5584720882083,-4.546560626150779,415.6775893738492,2.766899762123785,267.41918642879045,-0.2834878220761929,25.542684177923807,-0.128435725910375,25.443830274089624,0.679723993392173,86.18688399339217,0.7982594764395543,85.9571128097729,-1.158652034838738,85.2944732984946,1.9656603128090293,211.50728633333333,330.29101999999995,605.8710933333333,32.0314135,0.0697877658333333,39.89948366666667,-89.26757666666667,536.3439599999999,82572.75499999999,3823666.8912011716,927.4306891820659,856695.5505181497,10.375038964343018,1.6870198854916307,2025-03-14
2025-03-14 03:45:00,2815.708251953125,2761.244140625,54.464111328125,1.359375,1.8045247666666664,0.5501617546062707,25.203582666666662,20.202239,1.3960570333333333,4.9246555,423.0585966666667,416.67773333333326,425.472,536.3438083333333,15.576904166666669,0.1219192783333333,0.1379244866666666,406.1217366666667,499.24080909090907,468.39310166666667,432.2700233333333,419.58785000000006,264.39517333333333,25.826172,25.572266,85.50846333333334,85.13541666666667,86.23567666666668,0.0271874999999999,1.3865625,-0.0296891860176038,1.7748355806490628,-0.0025038038156459,0.5476579507906247,-0.0448845535745547,25.15869811309211,0.3597676436457924,20.562006643645795,0.0102396286325527,1.406296661965886,-0.0004270000906361,4.924228499909364,1.6519930385961743,424.71058970526286,0.8747925197362179,417.5525258530695,-6.945082845468392,418.5269171545316,1.3021988459490783,537.6460071792824,-0.0061770648896644,15.570727101777004,-9.28972134528333e-05,0.1218263811198805,0.0005779320168986,0.1385024186835653,-1.2436546334886884,404.878082033178,2.148472231693347,501.3892813226024,-2.139012796024645,466.254088870642,-1.6545748165501664,430.6154485167832,-0.672922865801354,418.9149271341987,1.0836050527815928,265.4787783861149,0.0523231389826541,25.87849513898265,-0.1401664617431315,25.432099538256868,-1.243996351371749,84.26446698196159,0.3245969865762248,85.4600136532429,0.3126845268343317,86.54836119350101,1.9709409821964776,210.99481566666668,327.58476666666667,589.2304666666666,32.102858999999995,0.0922825568333333,40.95173733333333,-88.44531366666666,527.784595,81896.19166666667,4460403.300282796,1081.8711526180361,999356.8398078586,12.202726640518696,1.934295262669554,2025-03-14
2025-03-14 04:00:00,2816.23583984375,2752.94921875,63.28662109375,1.3434244666666668,1.7864583333333333,0.5452588305471503,24.40817,20.10657433333333,1.3377435333333334,5.049427933333334,422.91536,424.3548166666667,420.28711,536.97861,15.623535166666668,0.1232265683333333,0.1342682333333333,407.4511783333333,499.1648612121212,468.5669666666666,432.5174033333333,419.78809666666666,264.87834,25.826172,25.572266,85.59309999999999,85.54687666666666,85.820312,0.009612152602709,1.353036619269376,0.0004426339094347,1.786900967242768,-0.0066283633439584,0.5386304672031919,0.3253838434886624,24.73355384348866,0.1668717623073838,20.273446095640715,0.005829250135388,1.3435727834687214,0.0138739326880834,5.063301866021417,-2.656738747506949,420.258621252493,-0.2896404460761914,424.0651762205905,-1.5687373516585126,418.7183726483415,1.726751041714806,538.7053610417148,-0.0089156145508226,15.614619552115844,0.0016937137121944,0.1249202820455277,0.0012816036544031,0.1355498369877364,-3.0154935928648,404.4356847404685,-3.1066872181848453,496.0581739939364,1.1003068174770192,469.66727348414366,0.69989614739319,433.2172994807265,-2.678603105900152,417.1094935607665,2.9486669590801284,267.8270069590801,0.2516661324922928,26.077838132492293,-0.4217136752371964,25.150552324762803,1.0010439559514026,86.5941439559514,-0.3362445117514312,85.21063215491523,-0.726012155429828,85.09429984457017,1.982496324998156,209.73797566666667,329.9425866666666,603.1875066666666,32.10069433333334,0.0953203168333333,41.50600966666667,-88.12109533333334,532.0585316666667,82485.64666666665,5220237.866266275,1266.1690831767935,1169598.3672028994,14.179416837566567,2.247206011598136,2025-03-14
2025-03-14 04:15:00,2822.95068359375,2754.809814453125,68.140869140625,1.401204433333333,1.8338216333333333,0.5476229357363794,16.581605666666665,11.495944666666666,1.3884091333333333,2.3335328333333334,423.02278,422.9296866666666,422.6145833333333,532.7504466666667,15.566731833333334,0.1224270916666666,0.1320781366666666,412.99674833333336,499.0889133333333,471.1956216666666,426.06376,414.0897633333333,264.6108766666667,25.826172,25.572266,85.62174666666665,85.32682333333334,85.83138000000001,-0.013679730197263,1.3875247031360702,-0.027808266747084,1.8060133665862492,0.0018922378098461,0.5495151735462256,0.1271529501293322,16.708758616795997,-0.0189820636176136,11.476962603049053,-0.0069607430114921,1.381448390321841,0.0018752974786635,2.335408130811997,-1.240841658133775,421.78193834186624,0.0565269935905803,422.9862136602573,-5.764393299275184,416.8501900340581,2.162981153278224,534.9134278199449,0.2318507157906406,15.798582549123974,0.0002737652264872,0.1227008568931539,0.0010871892544802,0.1331653259211469,-0.7258046145425396,412.2709437187908,-1.6187476086286097,497.4701657247047,-1.621844152539779,469.5737775141269,3.300931163333985,429.364691163334,3.664850523920109,417.7546138572535,-1.248773971187859,263.3621026954788,-0.0781065081214649,25.74806549187853,-0.1272129103467136,25.445053089653285,-0.1685769741671521,85.4531696924995,0.7329967124132821,86.05982004574662,-0.4104155533881766,85.42096444661183,1.99014217707662,209.8293853333333,329.10365666666667,599.4609333333334,32.12234633333333,0.0920416691666666,41.7831455,-88.08919266666668,525.5381166666666,82275.91416666667,5606352.300656128,1359.8211679892424,1256107.607506703,15.267014900159001,2.4138171997350817,2025-03-14
2025-03-14 04:30:00,2816.6015625,2765.71728515625,50.88427734375,1.3527018333333334,1.7980143333333334,0.5486724988460139,16.971728333333335,9.25196,3.2856965,3.1395700000000004,422.48568,420.63086,421.8339866666667,539.4730766666667,15.580322166666669,0.122468755,0.1323489666666666,418.20058,499.0788615217391,473.9020366666667,429.23615666666666,416.03984666666673,264.72300333333334,25.826172,25.572266,85.67057166666666,85.49544333333334,85.803385,0.0270540366666667,1.37975587,-0.0295820722390294,1.768432261094304,-0.0024970261648481,0.5461754726811657,-0.0302246097193865,16.94150372361395,0.1647617300391868,9.416721730039184,0.0240995254176303,3.30979602541763,-0.0002722214121488,3.1392977785878515,1.6497558677822894,424.1354358677823,0.8830918968349124,421.5139518968349,-6.885698669793101,414.9482879968736,1.3097964532096285,540.7828731198763,-0.0061784203071191,15.57414374635955,-9.331589089160708e-05,0.1223754391091083,0.0005545694393264,0.1329035361059931,-1.2806433196939224,416.919936680306,2.1477752937647665,501.2266368155039,-2.164170473231138,471.73786619343554,-1.642962261636626,427.59319440503,-0.6672326806090609,415.3726139860577,1.084948641017263,265.8079519743506,0.0523231389826541,25.87849513898265,-0.1401664617431315,25.432099538256868,-1.246354739855562,84.4242169268111,0.3259696652528987,85.82141299858624,0.3111170675127255,86.11450206751273,1.9699660467190032,212.17759333333333,329.7836,599.2031233333333,32.17430866666667,0.0923476606666666,41.75283416666667,-88.09765800000001,536.9875683333333,82445.9,4195200.041455078,1017.5460824415766,939937.8427337576,11.400662043033766,1.8065841481173288,2025-03-14
2025-03-14 04:45:00,2816.44921875,2747.7412109375,68.7080078125,1.4072265666666668,1.8414713666666664,0.5481204604304564,15.901570333333334,8.825845766666667,1.4061121666666665,2.6504222333333334,424.1686133333333,420.8170533333334,422.68620333333337,537.8124683333333,15.808919333333334,0.122468755,0.13246094,414.6504,499.0688097101449,473.97568666666666,423.47420000000005,412.2719733333333,264.36232666666666,25.826172,25.572266,85.66015333333333,85.62044533333334,85.78775999999999,0.0281445313333332,1.435371098,-0.0302970549149335,1.811174311751733,-0.0024945138202883,0.5456259466101681,-0.0283187868560457,15.873251546477288,0.1571733575993672,8.983019124266034,0.010313379796528,1.4164255464631943,-0.0002298090767682,2.650192424256565,1.656327520439845,425.8249408537732,0.8834827997370667,421.7005361330704,-6.899609609531296,415.78659372380207,1.3057646321618677,539.1182329654952,-0.0062690711525608,15.802650262180771,-9.331589089160708e-05,0.1223754391091083,0.0005550386306639,0.1330159786306639,-1.2697717080363873,413.3806282919636,2.1477320360068006,501.2165417461517,-2.164506811003548,471.8111798556631,-1.6209075553648518,421.8532924446352,-0.6611898742660287,411.6107834590673,1.0834704330246725,265.44579709969133,0.0523231389826541,25.87849513898265,-0.1401664617431315,25.432099538256868,-1.2462031715996318,84.4139501617337,0.3264462621159225,85.94689159544926,0.3110604123565252,86.09882041235652,2.005876914446012,208.31949466666669,329.68551,597.1171966666667,32.15265933333333,0.0923125033333333,41.74200416666666,-88.10091133333333,537.2811766666666,82421.3775,5663008.649187012,1373.5631695442028,1268801.5066030663,15.394082762121593,2.4395258879545527,2025-03-14
2025-03-14 05:00:00,2794.915283203125,2751.178955078125,43.736328125,1.3898111666666668,1.755045566666667,0.547100220907417,18.52345133333333,11.338785333333334,5.188712633333334,1.9677202,423.9609333333333,417.44400666666667,425.38607,539.3595666666666,15.392741,0.122468755,0.13314063,409.062,499.0587578985507,476.77274166666666,421.9761533333333,411.4382966666667,264.62374666666665,25.826172,25.572266,85.60742333333333,85.38867333333333,85.73697933333334,0.0277962233333333,1.41760739,-0.0288751228360184,1.7261704438306482,-0.0024898706774502,0.5446103502299667,-0.0329880420078616,18.49046329132547,0.2019245530744786,11.540709886407813,0.0380575357437296,5.226770169077064,-0.0001706143107362,1.9675495856892635,1.6555165549685285,425.6164498883018,0.8764012694400094,418.3204079361067,-6.943680189197437,418.4423898108026,1.3095208602247794,540.6690875268914,-0.0061040344711287,15.38663696552887,-9.331589089160708e-05,0.1223754391091083,0.0005578866718063,0.1336985166718063,-1.2526585153005385,407.8093414846995,2.1476887782488348,501.20644667679954,-2.1772801341265904,474.59546153254007,-1.6151735693031242,420.3609797640302,-0.6598528477251193,410.7784438189416,1.084541844538478,265.7082885112051,0.0523231389826541,25.87849513898265,-0.1401664617431315,25.432099538256868,-1.245436043703151,84.36198728963018,0.325562581789697,85.71423591512303,0.3108762852139932,86.04785561854733,1.9928550415765447,210.20389733333332,329.63475,586.1484333333333,32.12235033333333,0.092606776,41.668395,-88.06901,534.778885,82408.6875,3604253.396850586,874.2119297891721,807535.785904152,9.799158443145354,1.564853446107883,2025-03-14
2025-03-14 05:15:00,2809.364013671875,2759.30712890625,50.056884765625,1.2739258,1.6547851666666666,0.5519522645149646,24.38135833333333,16.997427666666667,5.687191299999999,3.2368137000000003,423.92513333333335,421.00326,421.0319,540.5275033333332,15.3389485,0.1217890683333333,0.13146876,406.63221,499.0487060869565,474.2892433333334,427.5267033333333,415.5452066666667,264.82832,25.826172,25.572266,85.56836,85.06966166666666,85.69922000000001,0.0254785159999999,1.299404316,-0.0272255751430279,1.6275595915236387,-0.0025119524837491,0.5494403120312155,-0.0434202707927013,24.337938062540637,0.302695384391626,17.300123051058293,0.0417137161905474,5.728905016190547,-0.0002806530818797,3.2365330469181206,1.6553767602657103,425.5805100935991,0.8838737306318762,421.88713373063183,-6.872606014226449,414.1592939857736,1.3123565148102898,541.8398598481435,-0.0060827029048855,15.332865797095115,-9.2797999068292e-05,0.121696270334265,0.0005508811920366,0.1320196411920366,-1.2452178409433827,405.3869921590566,2.147645520490869,501.19635160744735,-2.1659387315845606,472.1233046017488,-1.636419086577689,425.8902842467556,-0.6664393912744231,414.87876727539225,1.0853802739805474,265.91370027398057,0.0523231389826541,25.87849513898265,-0.1401664617431315,25.432099538256868,-1.2448677415463294,84.32349225845367,0.3243462815736819,85.39400794824034,0.3107393725145897,86.0099593725146,1.962235494812166,213.4568583333333,329.01570666666663,595.9101433333334,32.07038383333333,0.09173438,41.67705716666666,-88.03971466666667,538.5014699999999,82253.92666666665,4117375.328673502,998.6696925613536,922501.1551096992,11.215284090304008,1.7817870707399004,2025-03-14
2025-03-14 05:30:00,2803.504638671875,2746.76513671875,56.739501953125,1.4391276,1.8745116666666668,0.5455842585774727,25.300852666666668,18.19307833333333,1.4133331,3.330573066666666,422.6503933333333,420.2298166666666,425.1210966666667,538.0512933333334,15.775960166666668,0.1228281306666666,0.1326901066666666,406.1679683333333,499.0386542753623,470.416895,429.0728666666667,416.9278266666667,264.44011666666665,25.826172,25.571614666666665,85.52929666666667,85.16861833333333,85.69791633333334,0.028782552,1.467910152,-0.0308406548870134,1.843671011779653,-0.002482971484196,0.5431012870932767,-0.0450577797616382,25.25579488690503,0.3239878967200944,18.517066230053427,0.0103663430164739,1.423699443016474,-0.0002887826369448,3.3302842840297218,1.6503990535777575,424.3007923869111,0.882249927898215,421.1120665945649,-6.9393549650890805,418.1817417015776,1.3063444797047623,539.3576378130382,-0.0062560011028889,15.76970416556378,-9.358971959591568e-05,0.1227345409470707,0.0005559988862144,0.1332461055528811,-1.2437962073599351,404.92417212597337,2.147602262732903,501.1862565380952,-2.148254861761984,468.268640138238,-1.642337246004729,427.430529420662,-0.6686567972663511,416.2591698694004,1.0837892498774409,265.5239059165441,0.0523231389826541,25.87849513898265,-0.1401628916610455,25.43145177500562,-1.2442994393895077,84.28499722727716,0.3247235750322659,85.4933419083656,0.3107346455105215,86.00865097884386,1.9809080196515527,209.976652,328.8465733333333,606.8789,32.0638925,0.0922135463333333,41.68571966666667,-87.97721133333334,533.66516,82211.64333333333,4664647.697481282,1131.4106463671535,1045117.9563687308,12.712529685499911,2.023877584165676,2025-03-14
2025-03-14 05:45:00,2799.968505859375,2749.00390625,50.964599609375,1.4121093666666666,1.8201497666666668,0.5472807662820656,26.166667666666665,18.843925,1.4291750333333333,3.725824166666667,422.9010433333333,419.0410133333333,424.8274733333333,538.6419416666668,15.4827475,0.122468755,0.13234376,407.0603933333333,499.0286024637681,471.99553,431.81718,419.28037666666665,264.6696833333333,25.826172,25.572266,85.5013,85.24544333333334,85.68685,0.0282421873333333,1.440351554,-0.0299462584280767,1.79020350823859,-0.0024906923452491,0.5447900739368164,-0.0465996922852305,26.120067974381435,0.3355783729856902,19.17950337298569,0.0104825384943676,1.439657571827701,-0.0003230535124454,3.7255011131542215,1.65137781174127,424.55242114507456,0.87975409915515,419.9207674324885,-6.934562080068758,417.8929112532646,1.3077785254904484,539.9497201921572,-0.0061397268002991,15.4766077731997,-9.331589089160708e-05,0.1223754391091083,0.0005545476223203,0.1328983076223203,-1.246529054154621,405.8138642791787,2.147559004974937,501.17616146874303,-2.1554640210199523,469.8400659789801,-1.6528414944719998,430.164338505528,-0.6724297489567448,418.6079469177099,1.0847301127412263,265.7544134460746,0.0523231389826541,25.87849513898265,-0.1401664617431315,25.432099538256868,-1.2438921375877214,84.25740786241228,0.3250164867776846,85.57045982011103,0.3106945197605313,85.99754451976054,1.9924531912125527,209.0566653333333,326.93189333333333,607.0664033333334,32.079042,0.092253909,41.687884,-88.03385300000001,533.4405633333333,81732.97333333333,4165488.260817057,1010.3394878354001,933280.8950981941,11.418658309321193,1.8201847450327941,2025-03-14
2025-03-14 14:15:00,2827.13232421875,2749.9482421875,77.18408203125,1.2729492333333334,1.5961914,0.55713880159031,35.791766333333335,22.61483433333333,1.4739094,0.0,423.85351666666674,420.13672,421.66927333333336,537.7951383333334,15.850748666666668,0.12139063,0.12957032,403.2904166666667,498.6868408695652,468.50015,432.26728333333335,419.95686666666666,264.83402333333333,21.654297,21.208984,85.68945333333333,84.95572800000001,85.70703166666668,0.0254589846666666,1.298408218,-0.0262615533295438,1.5699298466704563,-0.0025355565805633,0.5546032450097467,-0.063740836958118,35.72802549637522,0.4027318783597842,23.01756621169312,0.0108106506637433,1.4847200506637437,0.0,0.0,1.6550971057788502,425.5086137724456,0.8820544764471379,421.0187744764471,-6.883010014027832,414.78626331930553,1.3057225563410384,539.1008608896744,-0.0062856586916204,15.844463007975047,-9.24944063026012e-05,0.1212981355936974,0.0005429263372847,0.1301132463372847,-1.2349843656379562,402.0554323010288,2.146088241203927,500.8329291107692,-2.139501654109836,466.3606483458901,-1.6545643288116023,430.61271900452175,-0.6735146840650827,419.2833519826016,1.085403648691738,265.9194269820251,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2466294345878168,84.44282389874552,0.3239118850990081,85.27963988509902,0.3107676970710855,86.01779936373777,1.9290305066675792,211.74849366666663,329.96966333333336,612.4570333333332,31.32991016666667,0.0920664083333333,41.28516966666667,-88.32551933333333,534.1420466666667,82492.41583333333,6367101.390635986,1544.3409164114198,1426554.034716721,17.293153804574146,2.7301191872078028,2025-03-14
2025-03-14 14:30:00,2815.87060546875,2734.634765625,81.23583984375,1.2734375,1.5916341333333337,0.559111318540048,35.12110366666666,22.026957,3.1231269666666663,0.4555431333333333,423.13736666666665,422.4069033333333,420.3587233333333,537.6318483333333,15.388183666666666,0.1201823,0.1319244833333333,404.629925,498.676789057971,469.082905,433.43903666666665,420.8096533333333,264.87368666666663,21.654297,21.208984,85.70117333333333,84.984375,85.837238,0.0254687499999999,1.29890625,-0.0261865742878051,1.5654475590455283,-0.0025445335685561,0.5565667849714919,-0.0625464673008124,35.05855719936585,0.3922627792185409,22.41921977921854,0.022907130258583,3.1460340969252494,-3.949859218005392e-05,0.4555036347411533,1.6523006259911313,424.7896672926578,0.8868206044149929,423.2937239377483,-6.861617587914907,413.4971057454184,1.305326101592641,538.937174434926,-0.0061022272478563,15.38208143941881,-9.157371113883984e-05,0.1200907262888611,0.0005527907666998,0.1324772741000331,-1.2390863025572116,403.3908386974428,2.146044983445961,500.82283404141697,-2.14216292387988,466.9407420761201,-1.6590493808668043,431.7799872857999,-0.6748823586715957,420.1347709746617,1.0855662060783402,265.95925287274497,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.246799939783088,84.45437339355024,0.3240211079141346,85.30839610791413,0.3112398161209029,86.1484778161209,1.8964230060893967,215.50334433333336,329.20176,606.9609333333334,31.310428,0.092442715,41.202890833333335,-88.37109333333335,532.4038600000001,82300.43999999999,6685745.362910155,1621.6280356136651,1497946.465337411,18.200953303984903,2.8849280107537787,2025-03-14
2025-03-14 14:45:00,2831.5283203125,2740.99365234375,90.53466796875,1.2304687666666665,1.4721679333333333,0.557109173232758,40.206202,27.03320433333333,3.4194551,0.9080990666666668,422.7936233333333,420.8600233333333,424.5696633333334,539.9143883333334,15.576660333333333,0.12085157,0.1322474033333333,401.7878866666666,498.6667372463768,467.2662849999999,438.30297,424.5903,265.14467,21.654297,21.208984,85.78581000000001,85.05859466666668,85.96744799999999,0.0246093753333334,1.255078142,-0.0242210405915466,1.447946892741787,-0.0025354217409565,0.5545737514918014,-0.0716024166709061,40.13459958332909,0.481415561077096,27.51461989441043,0.0250806016614424,3.4445357016614424,-7.873817443126985e-05,0.9080203284922356,1.6509583495353013,424.4445816828686,0.883573012943998,421.7435963462773,-6.930353784791066,417.6393095485423,1.3108679217976942,541.2252562551311,-0.0061769681968737,15.57048336513646,-9.20836659129981e-05,0.120759486334087,0.0005541438680338,0.1328015472013671,-1.2303832122700555,400.55750345439657,2.146001725687995,500.8127389720648,-2.133866957496764,465.1324180425032,-1.6776667754773484,436.62530322452267,-0.6809456505174012,423.9093543494826,1.086676812242274,266.2313468122423,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2480312530405229,84.53777874695949,0.3243040862689383,85.38289875293562,0.3117119484658133,86.2791599484658,1.883445087328872,216.785996,330.6157733333333,598.5586033333334,31.271450833333333,0.0925312535,41.13577583333333,-88.41862133333332,538.7184983333334,82653.94333333333,7483047.315991211,1815.0136837028692,1676582.5900468514,20.28436300111414,3.197378155086162,2025-03-14
