timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-14 15:00:00,2820.56884765625,2743.31591796875,77.2529296875,1.3746744666666668,1.6700846333333337,0.5584063625105752,38.60911566666667,27.061232333333333,1.4573183666666667,0.0,422.82226666666674,420.20117,422.69336,531.9675766666667,15.752116,0.1215234433333333,0.1318906266666666,402.1097776190476,498.6566854347826,463.66889333333336,430.9856766666667,419.6990533333333,264.40771666666666,21.654297,21.208984,85.83398333333334,84.99023466666667,85.85351333333334,0.0274934893333334,1.4021679560000002,-0.0274772916726246,1.6426073416607088,-0.0025413252910237,0.5558650372195514,-0.0687581977342688,38.5403574689324,0.4819146922633024,27.543147025596635,0.0106889607786546,1.4680073274453214,0.0,0.0,1.6510701983137892,424.4733368649805,0.8821897857602607,421.08335978576025,-6.899726429540351,415.7936335704596,1.2915737138278018,533.2591503804945,-0.0062465456319458,15.745869454368052,-9.259560431447432e-05,0.1214308477290188,0.0005526489002907,0.1324432755669574,-1.231368929453481,400.8784086895941,2.145958467930029,500.8026439027127,-2.1174387334688163,461.5514545998645,-1.649658797544305,429.3360178691224,-0.6731012104930869,419.0259521228402,1.0836564607524792,265.49137312741914,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2487320895257596,84.58525124380758,0.3240434491466857,85.31427811581335,0.3112988293402594,86.1648121626736,1.9389969499026245,211.5944616666667,326.34667,599.8828133333333,31.22165383333333,0.0925742233333333,41.120614333333336,-88.42643299999999,520.2775633333333,81586.66750000001,6302809.087814942,1528.746813574786,1412149.294103437,17.308579175677657,2.7389131008694676,2025-03-14
2025-03-14 15:15:00,2763.378662109375,2675.0712890625,88.307373046875,1.2080078333333333,1.4651692666666667,0.556459124207376,39.25711133333333,29.178107,1.4460663333333337,0.0,424.14713666666665,425.5221333333333,419.77864,535.8641683333334,15.2246095,0.12085938,0.1311822933333333,402.4316685714285,498.6466336231884,470.3353016666666,429.78996,419.11402333333336,264.3127533333333,21.654297,21.208984,85.821614,84.99739533333333,85.77734333333335,0.0086432515763827,1.216651084909716,0.0003630275547923,1.465532294221459,-0.0067645181603133,0.5496946060470627,0.5233341856395768,39.78044551897291,0.2421597063310478,29.42026670633105,0.0063012693833466,1.45236760271668,0.0,0.0,-2.664476723253699,421.48265994341295,-0.2904371899960551,425.2316961433373,-1.5668394683729616,418.21180053162703,1.7231673546311868,537.5873356879646,-0.0086879664903491,15.21592153350965,0.0016611773899244,0.1225205573899244,0.0012521480498786,0.1324344413832119,-2.978344848840436,399.4533237225881,-3.1034618889364083,495.543171734252,1.1044592891502705,471.4397609558169,0.6954826207546603,430.48544262075467,-2.6743019479145005,416.43972138541886,2.942370760166739,267.25512409350006,0.2110128120353849,21.865309812035385,-0.3497585466492054,20.859225453350795,1.0037165143533144,86.82533051435331,-0.3340847592292704,84.66331057410406,-0.7256486543707581,85.05169467896259,1.8983238855201208,215.7479386666667,325.36903,591.66797,31.18052283333333,0.0919414106666666,40.98204916666667,-88.52278666666666,526.4714333333333,81342.2575,7183121.077527466,1742.2665522301186,1609383.8822915275,19.78533583594637,3.195630561157593,2025-03-14
2025-03-14 15:30:00,2789.743896484375,2722.617919921875,67.1259765625,1.2332356666666666,1.5149739666666668,0.5558151947028841,41.08768833333333,30.693062666666663,1.4361458333333337,0.0,423.2519566666667,420.22265,422.33528666666666,537.6658033333333,15.605468666666669,0.12085938,0.13153125,402.7535595238095,498.6365818115942,468.80306,432.5219666666667,420.7395066666666,264.1281233333333,21.654297,21.208984,85.83072866666667,84.97070466666666,85.78320000000001,0.0246647133333333,1.25790038,-0.0249253126025408,1.490048654064126,-0.0025295328031063,0.5532856618997778,-0.0731722379569177,41.014516095376415,0.5465914363184865,31.239654102985156,0.0105336670668882,1.4466795004002218,0.0,0.0,1.6527480861864206,424.9047047528531,0.8822348818665091,421.1048848818665,-6.8938815115087095,415.441405155158,1.3054085415521968,538.9712118748855,-0.0061883922219863,15.59928027444468,-9.208961679497972e-05,0.120767290383205,0.0005511430380119,0.1320823930380119,-1.233340363820389,401.5202191599891,2.145871952414097,500.7824537640083,-2.1408849545123303,466.6621750454876,-1.6555391653877791,430.8664275012789,-0.6747698594751341,420.0647368071915,1.0825105671081587,265.2106339004415,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2486847399032683,84.5820439267634,0.323968986844207,85.29467365351087,0.3110438781157398,86.09424387811575,1.9268274740440057,213.145824,325.39271333333335,597.09375,31.1372135,0.092518234,40.92575716666667,-88.57487200000001,530.2642283333333,81348.17833333333,5460575.912205404,1324.4630941155906,1223446.2939273946,15.03962742612607,2.406169851185692,2025-03-14
2025-03-14 15:45:00,2776.229736328125,2717.76806640625,58.461669921875,1.3986002666666666,1.7093099,0.5553386584850771,38.20639666666667,28.645213,1.4433494666666666,0.0,424.0970033333333,418.4895833333333,423.2806,533.3354233333333,15.663737,0.12085938,0.1316119833333333,403.0754504761904,498.62653,467.70398166666666,432.2261466666666,420.81229,263.94173666666666,21.654297,21.208984,85.85481833333334,85.14974,85.78450666666667,0.0279720053333334,1.426572272,-0.0281226506392449,1.6811872493607551,-0.0025273640714733,0.5528112944136038,-0.0680410035650922,38.13835566310158,0.5101227038617786,29.155335703861777,0.0105865033969072,1.453935970063574,0.0,0.0,1.6560478919855086,425.7530512253188,0.8785964014896308,419.36817973482295,-6.909312090759329,416.3712879092407,1.294894733522824,534.6303180668561,-0.0062114986924477,15.657525501307552,-9.208961679497972e-05,0.120767290383205,0.0005514813273128,0.1321634646606461,-1.2343260810038714,401.84112439518657,2.145828694656132,500.7723586946561,-2.135865788750777,465.5681158779159,-1.6544068723861756,430.57173979428046,-0.6748865872813781,420.1374034127186,1.0817466744423996,265.02348334110906,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2490352017905622,84.60578313154278,0.3246515973483355,85.47439159734833,0.311048615997592,86.09555528266426,1.920581330918047,213.321871,325.53479,599.8476466666667,31.080922,0.0923359406666666,40.8651335,-88.589195,520.6202699999999,81383.6975,4757826.860266724,1154.0112592391506,1065994.8204969806,13.098382762677753,2.10579366530369,2025-03-14
2025-03-14 16:00:00,2784.13232421875,2687.01513671875,97.1171875,1.0917969,1.3828125,0.557387020346115,40.06498066666666,33.285698,3.2900377666666665,3.495991333333334,423.00846,422.3854166666667,420.5305933333333,540.034875,15.323404833333337,0.12085938,0.13103386,403.3973414285714,497.0963433333333,470.6310466666666,440.08975,426.67694666666665,264.9764666666667,21.654297,21.208984,85.81705866666665,85.03841166666666,85.75130166666668,0.0218359379999999,1.113632838,-0.0227509083268522,1.3600615916731478,-0.0025366862320934,0.5548503341140215,-0.0713509184380711,39.99362974822859,0.5927618783524693,33.878459878352466,0.024131367210193,3.3141691338768595,-0.0003031254909497,3.495688207842384,1.651797260930948,424.66025726093096,0.8867754943124737,423.2721921609792,-6.864423063689173,413.66617026964417,1.311160453557818,541.3460354535579,-0.0060765390204196,15.317328294312915,-9.208961679497972e-05,0.120767290383205,0.0005490588714304,0.1315829188714304,-1.235311798187297,402.1620296303841,2.1392435687954503,499.2355869021288,-2.149232829101095,468.4818138375656,-1.684505929319016,438.405244070681,-0.6842921541277178,425.9926545125389,1.085987442691419,266.0624541093581,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2484858656695366,84.56857280099712,0.3242271342642766,85.36263880093094,0.3109282169920533,86.06222988365873,1.898988055418434,217.81219733333336,328.49475,605.9765733333334,31.048446166666665,0.0923619833333333,40.921427,-88.56575666666667,533.238285,82123.6875,7975621.557128906,1934.4876025693104,1786944.2331213492,21.759181638322673,3.488238926547856,2025-03-14
2025-03-14 16:15:00,2796.020751953125,2712.866455078125,83.154296875,1.4656575333333333,1.8006184666666665,0.5597326664540375,35.537877333333334,27.777235666666662,1.4712639333333335,1.2437544666666664,423.7818966666667,419.99349,422.3138,531.1236916666667,15.869710333333334,0.1197317766666666,0.1310963633333333,403.7192323809524,495.5661566666666,465.3271483333333,432.7393533333333,421.0676733333333,264.24201666666664,21.654297,21.208984,85.82161500000001,84.94661333333333,85.74414133333335,0.0293131506666666,1.494970684,-0.0296249170923539,1.7709935495743123,-0.0025473613428695,0.5571853051111679,-0.0632886911432493,35.474588642190085,0.4946654983534522,28.27190116502012,0.0107912470179181,1.4820551803512516,-0.000107841709942,1.2436466249567244,1.6548174382756429,425.4367141049423,0.8817537727555873,420.8752437727556,-6.893530779427465,415.4202692205725,1.2895248301528,532.4132164968195,-0.0062931779935411,15.863417155339793,-9.123043185738088e-05,0.1196405462348093,0.0005493207732751,0.1316456841066085,-1.2362975153707794,402.4829348655816,2.132658442934826,497.6988151096015,-2.125011493723946,463.20213683960935,-1.6563712436830542,431.0829820896503,-0.6752961636896089,420.3923771696437,1.08297735093754,265.3249940176042,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.248552152231369,84.57306284776864,0.3238771334827106,85.27049046681604,0.3109022541246276,86.05504358745797,1.9508876393732435,214.0763883333333,328.38989,602.4374899999999,31.02245933333333,0.0923528683333333,40.89977266666667,-88.51888000000001,526.4055199999999,82097.47249999999,6826757.6009521475,1655.8305644509269,1529540.3673002548,18.630785098777004,2.9740228793693184,2025-03-14
2025-03-14 16:30:00,2775.9111328125,2728.543212890625,47.367919921875,1.4747721666666669,1.878255233333333,0.5570720022727477,27.763146666666668,21.371719,1.4877623333333332,0.5182226,424.3906233333334,417.10026,424.1901,534.729945,15.625325333333333,0.1215625,0.1304270866666666,404.0411233333333,499.11687,471.762775,431.95166,419.62215,263.61213,21.654297,21.208984,85.84570466666666,84.91275999999999,85.77083333333333,0.0294954433333334,1.50426761,-0.0309022464202464,1.847352986913087,-0.0025352525747236,0.554536749698024,-0.0494428296341489,27.71370383703252,0.380594100747448,21.752313100747447,0.0109122574673465,1.4986745908006798,-4.4933315065276425e-05,0.5181776666849347,1.6571944428411598,426.04781777617455,0.8756795917773275,417.9759395917773,-6.924158080267375,417.2659419197326,1.2982805179334491,536.0282255179335,-0.0061962664386587,15.619129066894674,-9.26253638041108e-05,0.1214698746361959,0.000546516366145,0.1309736030328117,-1.237283232554205,402.8038401007791,2.147938862444676,501.2648088624447,-2.1544010977583525,469.6083739022417,-1.6533562357432745,430.29830376425673,-0.6729778751499111,418.94917212485007,1.0803958046631692,264.69252580466315,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2489026141186628,84.596802052548,0.3237480604081213,85.23650806040811,0.3109990374480986,86.08183237078143,1.9811905247044828,210.03886066666664,323.53554,610.4882866666667,30.97699,0.0923098996666666,40.69625466666667,-88.67708333333333,528.9104866666667,80883.88500000001,3831301.387650147,929.2824368642514,858406.065404615,10.612819418906682,1.7063917991453397,2025-03-14
2025-03-14 16:45:00,2769.036376953125,2706.54345703125,62.492919921875,1.3388671666666667,1.769694,0.5573205983814481,22.28283966666667,15.497651666666668,1.5399622,0.4716346333333334,423.6529933333333,419.3131533333333,422.86523000000005,535.8004433333333,15.438313666666666,0.1215625,0.1307864666666666,409.118475,499.01698733333336,472.7061316666667,428.66028666666665,416.3399566666667,264.18948666666665,21.654297,21.208984,85.87174333333333,85.10872466666666,85.80599,0.0267773433333333,1.36564451,-0.029116128152284,1.740577871847716,-0.0025363839435988,0.5547842144378492,-0.0396830610964862,22.243156605570185,0.2759869152206331,15.7736385818873,0.011295126674387,1.551257326674387,-4.0893831290411686e-05,0.471593739502043,1.65431408623175,425.30730741956506,0.8803254424674378,420.1934787758008,-6.9025319053146745,415.9626980946854,1.3008796002246754,537.101322933558,-0.0061221064394842,15.432191560227182,-9.26253638041108e-05,0.1214698746361959,0.0005480222423911,0.1313344889090578,-1.2528314570297994,407.8656435429702,2.1475090195074813,501.1644963528408,-2.1587091287136104,470.5474225379531,-1.6407580375447992,427.01952862912185,-0.6677139883524887,415.6722426783142,1.0827620604210324,265.2722487270877,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2492814304961968,84.62246190283713,0.3244952176167857,85.43321988428345,0.3111265130603584,86.11711651306035,1.94122449918619,215.05985366666667,327.89938333333333,603.33984,30.95101633333333,0.0922578169999999,40.7070805,-88.679037,531.5165483333333,81974.84583333334,5122847.476270549,1242.547036831362,1147777.9743322341,14.001587470695974,2.2568471993364825,2025-03-14
2025-03-14 17:00:00,2760.697998046875,2705.4228515625,55.275146484375,1.5229492333333334,2.0112304666666665,0.5587523480702765,18.352077,11.0905665,1.5188777,0.0,422.76497666666666,423.86784000000006,420.2083333333333,535.1957666666666,15.892659333333334,0.1198333406666666,0.1296093833333333,413.068905,498.91710466666666,473.62769333333335,426.1111333333333,414.16689,263.10749333333337,21.654297,21.208984,85.86849,84.945312,85.90234333333335,-0.0135684326573943,1.509380800675939,0.0212518783747959,2.0324823450414624,-0.0013105055749509,0.5574418424953256,0.0327572547145251,18.384834254714523,-0.0040232170661216,11.086543282933878,0.0011422425832483,1.5200199425832484,0.0,0.0,-0.078795500821343,422.6861811658453,3.3478122560047154,427.2156522560048,-3.920409294344722,416.2879240389886,1.362875470458789,536.5586421371254,-0.1073202767003422,15.785339056632992,0.0002512697054902,0.1200846103721569,-0.0014631918961023,0.128146191437231,1.3167309511409826,414.38563595114096,-1.4431139956061545,497.4739906710605,-2.960658539970097,470.66703479336326,-1.120481128961842,424.9906522043715,-2.3858195197794885,411.7810704802205,3.638173883573757,266.7456672169071,-0.26962169482535,21.38467530517465,0.2082969844390518,21.417280984439053,-0.0766980810610391,85.79179191893896,0.4144340270745488,85.35974602707455,-0.4769520968368255,85.42539123649652,1.995361602136566,209.300415,323.24463,594.7382766666666,30.9098745,0.091537765,40.62697233333333,-88.71745,529.2675716666666,80811.15749999999,4466848.568384399,1083.434452876013,1000800.9071551595,12.384439700113932,2.0022163425148563,2025-03-14
2025-03-14 17:15:00,2775.5849609375,2720.54638671875,55.03857421875,1.4684245,1.869466133333333,0.5599604065535277,15.738129333333331,8.358925333333334,2.137367933333333,0.6730649999999999,422.9583366666666,420.8815133333333,422.3138,535.29395,15.3960775,0.1201822966666666,0.1296536533333333,416.1780433333333,498.817222,473.6702666666667,424.96668666666665,412.41684333333336,263.06785,21.654297,21.208984,85.94466,85.16406333333333,85.98502666666667,0.0209257480462483,1.4893502480462484,-0.003752407334173,1.86571372599916,-0.0003638677653368,0.5595965387881909,-0.1280420603366998,15.610087272996632,-0.0586743330963788,8.300251000236955,0.0380250623974158,2.1753929957307494,-0.0043594148500188,0.668705585149981,0.3618927298848575,423.3202293965515,0.6722540299664956,421.5537673632998,-2.737233843004617,419.57656615699534,2.06613665655766,537.3600866565577,0.1783636470431631,15.574441147043164,0.0009997141435251,0.1211820108101917,0.0013952984602873,0.1310489517936206,-2.932627541304612,413.2454157920287,-1.6532353646016986,497.1639866353983,-1.6800140863782644,471.9902525802884,-0.8312563906594619,424.1354302760072,-4.462090485424824,407.9547528479085,2.750334715619488,265.81818471561945,-0.2376941304007829,21.416602869599217,-0.1065213092911498,21.10246269070885,0.6832018219986793,86.62786182199868,0.798308313779529,85.96237164711286,-1.152378537257846,84.83264812940882,1.971231940251137,212.03879466666663,323.13976,598.6054633333333,30.86224533333333,0.0911575566666666,40.575008,-88.70703133333335,523.9842566666666,80784.94,4446287.915947266,1078.4474650963812,996194.2769334802,12.331435499407194,1.982954043682374,2025-03-14
2025-03-14 17:30:00,2767.529296875,2687.6591796875,79.8701171875,1.0864257666666666,1.5211588333333337,0.5585557054401119,24.395581333333336,16.69773066666667,3.3668634666666666,4.504632099999999,424.0182266666666,422.5143233333333,420.91731333333337,539.5906283333334,15.392333916666669,0.11951563,0.12939584,411.989425,498.7173393333333,470.3182066666667,433.07437333333337,418.68909,264.4433,21.654297,21.208984,86.01823,85.20703133333333,85.95247333333333,-0.009679308101433,1.0767464585652335,0.0160734848892403,1.5372323182225738,-0.0013100443665747,0.5572456610735371,0.0435445138795422,24.43912584721288,-0.0060572735381576,16.69167339312851,0.0025319845196292,3.369395451186296,-0.0062151148290361,4.498416985170963,-0.0790290832296136,423.939197583437,3.3371218490954107,425.85144518242873,-3.927023850889668,416.9902894824437,1.374066981181841,540.9646953145152,-0.1039416689399495,15.28839224772672,0.0002506035213949,0.1197662335213949,-0.0014607811534017,0.1279350588465982,1.3132899157351972,413.3027149157352,-1.4425361758728172,497.2748031574605,-2.939970856161665,467.378235810505,-1.138791326480998,431.9355820068524,-2.411869774623256,416.2772202253768,3.656645029593221,268.0999450295932,-0.26962169482535,21.38467530517465,0.2082969844390518,21.417280984439053,-0.076831829432038,85.94139817056796,0.4157109121047284,85.62274224543806,-0.4772304316026492,85.47524290173068,1.931637326624011,215.49572733333335,329.01232,599.13281,30.831926666666668,0.0911341176666666,40.64429283333334,-88.60937466666667,539.075105,82253.08,6569563.138632813,1593.4480284639335,1471915.7473329892,17.894962077201114,2.8859718767091866,2025-03-14
2025-03-14 17:45:00,2767.5390625,2683.487060546875,84.052001953125,1.3069661333333331,1.7794596333333337,0.554066709975289,22.928739333333336,15.374763333333334,1.4850249,2.922064766666667,423.92513,417.98112,422.5429633333333,533.4874216666667,15.881998583333331,0.11951563,0.12910157,410.204285,498.6174566666666,466.9096433333333,428.99984666666666,416.12932,264.4347133333333,21.654297,21.208984,86.015626,84.92447833333334,85.73893333333332,0.0261393226666666,1.333105456,-0.029276798545935,1.7501828347873984,-0.002521575392952,0.5515451345823369,-0.0408333308250306,22.887906002508306,0.2737984822397692,15.648561815573103,0.0108921792756464,1.4959170792756464,-0.000253362274825,2.9218114043918417,1.655376747249477,425.5805067472495,0.8775289100328791,418.85864891003285,-6.897271468204053,415.64569186512927,1.2952637730292054,534.7826854396959,-0.0062980509334291,15.875700532399904,-9.106573745215618e-05,0.1194245642625478,0.0005409621782041,0.1296425321782041,-1.2561565010145728,408.9481284989854,2.1457896477585905,500.76324631442526,-2.132238280460569,464.7774050528727,-1.6420577515993957,427.35778891506726,-0.6673761753548888,415.4619438246451,1.0837671046951982,265.5184804380285,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2513746678832405,84.76425133211676,0.3237927390605222,85.24827107239386,0.3108833702812035,86.04981670361452,1.963629617939867,211.94188633333331,329.9730333333333,599.57812,30.803785333333337,0.0908242233333333,40.73522783333334,-88.50781,529.2521416666666,82493.25833333333,6933723.510552978,1681.7751537895972,1553506.1628100646,18.83191662199545,3.0370665076430154,2025-03-14
2025-03-14 18:00:00,2771.3017578125,2690.8154296875,80.486328125,1.2561849,1.714843733333333,0.5530384527172821,24.352192,16.526934333333333,1.4670143,2.2340275333333337,423.73892666666666,417.8736966666667,423.48111666666665,535.9068733333334,15.566894666666666,0.11951563,0.1286823033333333,410.877095,498.6321504761905,470.2624233333333,431.22705,417.85565,264.66428333333334,21.654297,21.208984,85.99739533333333,84.99609333333332,85.73502333333333,0.025123698,1.281308598,-0.0282136967751909,1.686630036558142,-0.0025168957611446,0.5505215569561375,-0.0433683290561468,24.308823670943852,0.2943166953817382,16.82125102871507,0.0107600773263376,1.4777743773263377,-0.0001937049117883,2.2338338284215453,1.654649645583504,425.39357631225016,0.8773033805146611,418.7510000471814,-6.912585173034813,416.56853149363184,1.3011380035492266,537.2080113368826,-0.0061730955944589,15.560721571072207,-9.106573745215618e-05,0.1194245642625478,0.0005392053644856,0.129221508697819,-1.258216827262629,409.61887817273737,2.145852882256179,500.77800335844665,-2.1475494353360887,468.1148738979972,-1.650582688207919,429.576467311792,-0.6701448135099213,417.1855051864901,1.08470798122039,265.74899131455373,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.251109444045369,84.74628588928796,0.3240657865665213,85.32015911989984,0.3108691928949127,86.04589252622824,1.953778653603321,212.50428866666667,329.5366633333333,601.3828133333333,30.760484,0.090410161,40.702746833333336,-88.54166866666667,529.604425,82384.16583333333,6630799.003566081,1608.300792063296,1485635.6906526284,18.03302461856727,2.9042787526873686,2025-03-14
2025-03-14 18:15:00,2771.5078125,2694.837646484375,76.670166015625,1.3224284,1.7654622333333334,0.5551252528688542,25.521317666666665,17.386860000000002,1.5091428999999998,2.4879003,423.8391933333333,419.6569,422.5787766666666,536.7911516666667,15.6559245,0.11848438,0.1281562533333333,410.3252883333333,498.6468442857143,469.439515,432.5840566666666,418.99448,264.62639333333334,21.654297,21.208984,86.02473933333333,84.923828,85.77278833333332,0.0264485679999999,1.348876968,-0.0290465044430003,1.736415728890333,-0.0025263928556595,0.5525988600131946,-0.0454504014470025,25.475867265219662,0.3096305143503812,17.696490514350383,0.0110690770365997,1.5202119770365996,-0.0002157173539534,2.4876845826460467,1.6550411748814329,425.49423450821473,0.8810471201301198,420.5379471201301,-6.897856057946626,415.68092060872,1.3032849589299076,538.0944366255966,-0.0062084006237341,15.649716099376269,-9.027996958441142e-05,0.1183941000304155,0.000537001106599,0.1286932544399324,-1.256527045958535,409.0687612873748,2.1459161167537677,500.7927604024681,-2.143791456303745,467.2957235436962,-1.6557768236680772,430.92827984299856,-0.6719712361464758,418.32250876385353,1.0845526917159418,265.7109460250493,0.0438710309643504,21.69816803096435,-0.1162504818480556,21.092733518151945,-1.2515072507057283,84.7732320826276,0.3237902595255804,85.24761825952558,0.3110061261412511,86.08379445947457,1.9609981092988384,211.33039566666667,330.0779,600.0117133333333,30.72800883333333,0.0902408883333333,40.678932333333336,-88.51432333333332,533.45372,82519.475,6326781.847772217,1534.5614082875038,1417520.4096774159,17.178010520273133,2.7663701927820203,2025-03-14
2025-03-14 18:30:00,2770.255126953125,2711.083740234375,59.17138671875,1.2548828333333333,1.7657877666666666,0.5490777809234938,25.278707,17.603527,1.4876381333333333,2.2383854,423.8821666666667,419.3203133333333,421.8554666666666,536.7893333333334,15.528808666666666,0.1175260513333333,0.1280963616666666,409.9151383333333,498.6615380952381,469.8071583333333,432.95149,419.1553533333333,264.62285,21.654297,21.208984,86.00976700000001,85.30468666666667,85.759765,-0.0111801449741935,1.2437026883591398,0.0186583822564585,1.7844461489231251,-0.0012878147098031,0.5477899662136907,0.0451208353175971,25.323827835317594,-0.0063858604743352,17.597141139525664,0.0011187494716378,1.488756882804971,-0.003088337068112,2.235297062931888,-0.0790037241851564,423.8031629424816,3.311894774015116,422.6322081073485,-3.935776521305229,417.9196901453614,1.3669334863396898,538.1562668196731,-0.10486325843768,15.423945408228986,0.000246431720435,0.1177724830537683,-0.0014461110259958,0.1266502506406708,1.3066777563049072,411.2218160896382,-1.4423747712087334,497.21916332402935,-2.9367762802664856,466.8703820530668,-1.1384681984392842,431.8130218015607,-2.414555697107403,416.7407976362259,3.659127794764686,268.28197779476466,-0.26962169482535,21.38467530517465,0.2082969844390518,21.417280984439053,-0.0768242702463624,85.93294272975365,0.4161873562086526,85.72087402287532,-0.4761604649393973,85.2836045350606,1.9695663754061168,211.08072,329.7091833333333,602.2265533333333,30.704188833333333,0.090001306,40.63562683333333,-88.55273333333332,532.9713766666667,82427.29583333334,4877337.397934978,1182.9985490496836,1092771.2497136642,13.257395364797967,2.135954416004632,2025-03-14
2025-03-14 18:45:00,2765.966796875,2699.97265625,65.994140625,1.1974283666666663,1.6499023333333334,0.5513372810587135,27.84292933333333,20.03360933333333,1.4985834333333334,2.9413392666666667,423.05143333333336,416.52017666666666,427.1907533333333,537.8500449999999,15.379394416666669,0.11821876,0.12948959,408.6606533333333,498.676231904762,469.32532333333336,434.9833133333333,420.7922333333333,264.68675666666667,21.654297,21.208984,86.03906133333334,85.02669333333334,85.77864666666666,-0.0239485673333332,1.1734797993333332,0.0002367402202518,1.6501390735535852,-0.0064454794965383,0.5448918015621751,0.0394714111858434,27.88240074451917,-0.1789422029675584,19.854667130365776,0.0033265514414697,1.5019099847748032,0.0004050197125069,2.9417442863791736,-5.694453326686698,417.35698000664667,0.3279435924128506,416.8481202590795,0.5588617509948222,427.7496150843281,1.575903579128067,539.425948579128,-0.2565429323133159,15.122851484353353,-0.0004390486820174,0.1177797113179826,-0.00125200388699,0.12823758611301,4.760284975145169,413.42093830847847,1.3813412026237302,500.0575731073857,-5.036903636334898,464.28841969699846,1.1636797984043028,436.1469931317376,-3.460465160777744,417.3317681725556,0.6760182116501028,265.3627748783168,0.2349210090055358,21.889218009005532,0.0304695650046404,21.23945356500464,0.4718622351718693,86.5109235685052,-1.5386574706692215,83.48803586266412,0.5508301120123491,86.32947677867901,1.9490642644992036,212.77850666666663,329.76330333333334,600.89063,30.66521783333333,0.0903867233333333,40.564182,-88.63672000000001,536.6839600000001,82440.82583333334,5440611.453286133,1319.6207131181106,1218973.2413285924,14.786038701176187,2.3859339417797942,2025-03-14
2025-03-14 19:00:00,2759.727783203125,2701.88330078125,57.844482421875,1.1791992333333334,1.6494140666666668,0.552564498740038,30.04293533333333,22.213781333333333,1.4695291,4.244142566666667,423.9108033333334,419.27734,421.76237,537.4971233333333,15.467447833333331,0.11821876,0.1294140733333333,407.19974166666674,498.69092571428575,467.0477583333334,436.9897,422.34904,264.73499666666663,21.653646,21.208984,86.03776,84.99414133333333,85.79557333333332,-0.0105058560304829,1.1686933773028505,0.0174287073090002,1.666842773975667,-0.0012959925065544,0.5512685062334836,0.0536246706618541,30.096560003995187,-0.008058277650953,22.20572305568238,0.0011051309235383,1.4706342309235385,-0.0058557131452827,4.238286853521384,-0.0790090615253689,423.831794271808,3.3115553600788985,422.5888953600789,-3.934907959193709,417.8274620408063,1.3687358728482195,538.8658592061815,-0.1044488997407633,15.36299893359257,0.0002478842102153,0.1184666442102154,-0.0014609869939426,0.1279530863393907,1.2980219441816985,408.4977636108485,-1.442459774677161,497.2484659396086,-2.919527201949961,464.1282311313834,-1.149086879214849,435.8406131207852,-2.432953015129101,419.9160869848709,3.660678526249456,268.3956751929161,-0.2696135891028071,21.38403241089719,0.2082969844390518,21.417280984439053,-0.076849273706685,85.96091072629332,0.4146722572579051,85.40881359059124,-0.4763592820962401,85.31921405123708,1.9384536579567109,213.981596,329.9493566666667,595.03125,30.65222383333333,0.0907317741666666,40.53386233333333,-88.61067800000001,539.0849599999999,82487.33916666667,4771437.440453491,1157.3125064769338,1069044.281607938,12.960101421721475,2.0960213095632505,2025-03-14
2025-03-14 19:15:00,2784.06982421875,2702.443603515625,81.626220703125,1.1181640666666668,1.5805664333333331,0.5484209087972276,30.435085,22.101667000000003,1.423424,4.568063366666666,423.2662733333333,418.8261733333334,422.5429666666666,536.9022916666667,15.414550666666669,0.11821876,0.1294036466666666,407.208665,498.7056195238096,466.4312716666667,437.6981166666666,423.0170166666667,264.70748,21.653646,21.208984,86.00195333333333,85.18554666666667,85.83137866666668,0.0223632813333334,1.1405273480000002,-0.026004481467492,1.5545619518658411,-0.0024958811704554,0.5459250276267722,-0.0542012308843418,30.38088376911566,0.3935932377215216,22.495260237721524,0.0104403565174278,1.4338643565174278,-0.0003960812023491,4.567667285464317,1.6528039910512575,424.9190773243846,0.8793030541150983,419.70547638744847,-6.897271522614858,415.6456951440518,1.3035547977486883,538.2058464644153,-0.0061126831554094,15.408437983511256,-9.007757864037956e-05,0.1181286824213596,0.0005422279416769,0.1299458746083436,-1.2469831021126652,405.9616818978873,2.146169054744121,500.8517885785537,-2.130053698508732,464.301217968158,-1.6753516135669315,436.0227650530997,-0.6784224641825745,422.3385942024841,1.0848850197255615,265.79236501972554,0.0438697120556312,21.69751571205563,-0.1162504818480556,21.092733518151945,-1.2511757548542448,84.75077757847909,0.3247881179240721,85.51033478459074,0.3112185705884087,86.14259723725509,1.920768778908029,216.01115633333333,329.79036,610.2304666666668,30.60675833333333,0.0903854208333333,40.52520766666667,-88.62695366666667,537.4799849999999,82447.59000000001,6729885.177780762,1632.3341509973084,1507836.0253007438,18.28841844013565,2.931902784659163,2025-03-14
2025-03-14 19:30:00,2772.09765625,2689.809814453125,82.287841796875,1.2586263,1.6808268333333334,0.5509506748912224,26.844406000000003,19.13954933333333,1.4832469666666668,3.426403033333333,424.26888,418.63281,421.97721666666666,533.9067933333333,15.713297416666666,0.1185807353333333,0.1288333333333333,408.634985,498.72031333333337,465.0587716666666,433.7863266666666,420.0934766666667,264.61428333333333,21.651041333333332,21.208984,85.975912,85.26822933333334,85.96419333333334,0.0251725259999999,1.283798826,-0.0276540291604827,1.6531728041728506,-0.0025073942172018,0.5484432806740206,-0.0478066628550237,26.79659933714498,0.3408429414232614,19.4803922747566,0.0108791387073658,1.494126105374033,-0.0002970917266775,3.426105941606656,1.6567190497377735,425.9255990497378,0.8788970981830175,419.511707098183,-6.888036647887873,415.0891800187788,1.296281973093869,535.2030753064272,-0.0062311520142142,15.707066264652452,-9.035338817817153e-05,0.1184903819451551,0.0005398382113037,0.129373171544637,-1.2513508798420503,407.3836341201579,2.146232289241709,500.8665456225751,-2.1237858968436285,462.934985769823,-1.6603786825926363,432.125947984074,-0.6737337752343819,419.4197428914323,1.0845030597312757,265.6987863930646,0.0438644350700982,21.694905768403437,-0.1162504818480556,21.092733518151945,-1.250796899681447,84.72511510031855,0.3251033632766393,85.59333269660998,0.3117001472723189,86.27589348060566,1.9429820399337632,213.641367,330.00687,599.0742133333333,30.5699515,0.0909088566666666,40.50571883333333,-88.61914333333334,529.8290616666667,82501.7175,6788888.277610473,1646.6453572545452,1521055.715856741,18.43665516244242,2.9684322848925606,2025-03-14
2025-03-14 19:45:00,2793.227294921875,2714.4638671875,78.763427734375,1.1298828,1.4694010333333332,0.5521570859577554,23.337191,15.395591333333334,1.461569,1.7371416,422.6861966666666,419.12695333333335,423.2877633333333,534.8364816666667,15.3066405,0.1179088586666666,0.1286822966666666,412.2871783333334,498.6684278571429,470.3989966666667,431.55301,417.82125,264.63673666666665,21.651041333333332,21.208984,85.97070333333333,85.08724,86.120445,0.022597656,1.1524804560000002,-0.0241755177977842,1.445225515535549,-0.0025128846327138,0.5496442013250415,-0.0415607341850048,23.295630265815,0.2741693936264653,15.6697607269598,0.010720137804913,1.4722891378049132,-0.0001506216263549,1.736990978373645,1.650538861296809,424.3367355279634,0.8799345255690127,420.0068878589024,-6.90942901959005,416.37833431374327,1.2985391802359345,536.1350208469026,-0.0060698910771748,15.300570608922824,-8.984144723683807e-05,0.1178190172194298,0.0005392053365509,0.1292215020032176,-1.2625348839258663,411.0246434494075,2.14600900119558,500.81443685833847,-2.1481731253660428,468.25082354130063,-1.6518303463338384,429.9011796536662,-0.6700896437842516,417.15116035621577,1.0845950831413234,265.721331749808,0.0438644350700982,21.694905768403437,-0.1162504818480556,21.092733518151945,-1.2507211228275992,84.71998221050573,0.324413302729539,85.41165330272953,0.3122667048775582,86.43271170487756,1.900789777951831,218.172321,329.32691666666665,601.3124966666667,30.56128633333333,0.0905612006666666,40.533866,-88.56380166666666,523.8553283333333,82331.72916666666,6484729.200464884,1572.8715504443237,1452908.6372919353,17.64700744169684,2.8198001601075564,2025-03-14
2025-03-14 20:00:00,2798.920166015625,2681.906494140625,117.013671875,1.1259765333333334,1.479817733333333,0.5514431044883107,23.998808,16.334872,1.451478933333333,2.3667233666666667,423.43815,417.2363333333333,424.83463666666665,538.0659033333334,15.6186525,0.11891407,0.1285651066666666,412.6044266666667,498.6165423809524,469.8189883333333,433.25065,418.96938,264.75925,21.651041333333332,21.208984,85.9681,85.04492,86.24674666666665,-0.0055789632534504,1.120397570079883,-0.0087569598850629,1.4710607734482704,0.0110288620897662,0.562471966578077,0.4359594945449068,24.434767494544904,-0.1146972154331358,16.220174784566865,-0.0120727369913069,1.4394061963420264,0.0431078967898046,2.409831263456472,1.6923627140522512,425.13051271405226,-0.5379504021964863,416.6983829311368,-7.461165859636424,417.37347080703023,1.7906020141863337,539.8565053475197,0.0458077680652095,15.66446026806521,0.0012868848912469,0.1202009548912469,0.0013835855689243,0.129948692235591,0.4068423411625872,413.0112690078293,1.7702529331060646,500.3867953140585,-2.9779167081596825,466.8410716251736,4.124576799266038,437.3752267992661,-2.706070461040497,416.2633095389595,1.9159679474690847,266.6752179474691,-0.2506148876602481,21.400426445673087,-0.1684136746003126,21.04057032539969,0.5183334347444344,86.48643343474444,-1.2946509195692355,83.75026908043077,-0.1398357372044358,86.10691092946222,1.9028696900659927,217.61372966666664,330.5109033333333,604.6523433333333,30.537469666666667,0.0904049513333333,40.490568,-88.608075,530.171065,82627.72583333333,9668573.598439127,2345.1132462511773,2166251.4589596,26.21700448744167,4.180672006860905,2025-03-14
2025-03-14 20:15:00,2780.685791015625,2717.42626953125,63.259521484375,1.1907552,1.5167643333333334,0.5511617403136366,23.743765666666665,18.497933666666665,1.4695440666666666,0.4614595333333333,423.02278666666666,421.125,421.4615933333334,536.8017716666666,15.678955166666666,0.11854688,0.1283489633333333,403.14103166666666,498.56465690476193,474.1250866666667,425.8922433333333,414.1538000000001,264.1793666666667,21.65039,21.208333,85.96484333333335,84.98437333333334,86.35676833333332,-0.0106088117640528,1.180146388235947,0.0160270499425416,1.532791383275875,-0.0012927024573144,0.5498690378563221,0.0423810656322451,23.78614673229891,-0.0067103156917838,18.49122335097488,0.0011051421789303,1.470649208845597,-0.0006366832906554,0.4608228500426779,-0.0788435517933408,422.9439431148733,3.3261486323425515,424.45114863234255,-3.9321018091343376,417.5294915241991,1.3669651605428044,538.1687368272094,-0.1058771708099026,15.573077995856764,0.000248572220875,0.118795452220875,-0.0014489627077345,0.1269000006255988,1.2850840807550412,404.4261157474217,-1.4420945430895244,497.1225623616724,-2.9637677581192747,471.1613189085474,-1.1199055464550156,424.7723377868783,-2.3857441144821223,411.7680558855179,3.652995436234335,267.832362102901,-0.2695730480389073,21.38081695196109,0.2082905908590078,21.416623590859007,-0.076784144246389,85.88805918908696,0.4146246008130561,85.3989979341464,-0.4794751823336298,85.87729315099969,1.9253665110882623,214.24057833333333,327.01985,592.4062533333334,30.504997166666666,0.0901523475,40.40395816666667,-88.67513000000001,527.3463983333334,81754.96250000001,5171779.806723023,1254.4155772262516,1158741.3011512053,14.173345148940717,2.274961151265851,2025-03-14
2025-03-14 20:30:00,2771.182861328125,2709.04248046875,62.140380859375,1.1756185,1.4920247333333334,0.5466615349238068,26.45344133333333,21.44477433333333,1.4120237,0.9374821333333332,423.47395666666665,421.8124966666667,420.32292,536.8608549999999,15.5910645,0.11888282,0.1279270833333333,400.2005266666667,498.51277142857145,473.808145,425.0703866666667,413.9738466666667,263.94648333333333,21.65039,21.207031,85.961588,84.94270833333333,86.447265,0.0167531231803257,1.1923716231803256,-0.0029948039455225,1.4890299293878109,-0.0003552260280911,0.5463063088957156,-0.2152195511662284,26.238221782167106,-0.1505286603521938,21.294245672981138,0.0251207517722014,1.4371444517722014,-0.0060720339546415,0.9314100993786918,0.3623339060320063,423.83629057269866,0.6737410453802113,422.4862377120469,-2.724329921528806,417.5985900784712,2.0721846230213714,538.9330396230213,0.1806225725679269,15.771687072567929,0.0009889046878991,0.1198717246878991,0.0013767175688072,0.1293038009021406,-2.820040858347909,397.3804858083188,-1.6522263207490369,496.8605451078224,-1.6805031133628745,472.1276418866371,-0.8314592331184372,424.2389274335482,-4.478936280817891,409.4949103858488,2.759520694670016,266.7060040280033,-0.237651244179748,21.412738755820254,-0.1065115004234975,21.100519499576503,0.6833363881304564,86.64492438813046,0.7962333829944015,85.73894171632773,-1.1585734941600094,85.28869150583999,1.9369617265070933,213.4860583333333,326.7255333333333,596.3203033333333,30.479017166666665,0.0900572965,40.33251116666666,-88.71875333333334,537.8642166666666,81681.38333333333,5075712.269453939,1231.1143889081704,1137217.2944661444,13.922600818662403,2.2423774961423306,2025-03-14
2025-03-14 20:45:00,2770.1376953125,2723.264892578125,46.872802734375,1.3486328,1.7307942666666667,0.5404636580294745,27.703769333333337,21.544481333333334,1.4556420666666667,0.5425173333333334,423.4381533333333,419.31315,422.77213,535.939745,15.623453666666668,0.1185494866666666,0.1279140733333333,400.769545,498.460885952381,472.9818733333333,427.5375466666667,415.89658333333335,263.66436,21.65039,21.208984,85.96028799999999,84.96419333333334,86.49414333333334,0.026972656,1.3756054560000002,-0.0284761250665399,1.7023181416001267,-0.0024596674666355,0.538003990562839,-0.049337085735182,27.654432247598155,0.3836707051562023,21.928152038489536,0.0106766656581351,1.466318732324802,-4.703982857379163e-05,0.5424702935047596,1.6534751618198698,425.0916284951532,0.8803254354693308,420.1934754354693,-6.901012211391389,415.8711177886086,1.3012178132640884,537.2409628132641,-0.0061955242240099,15.617258142442658,-9.032957804661068e-05,0.11845915708862,0.0005359863225006,0.128450059655834,-1.227264774575417,399.5422802254246,2.145115849010949,500.6060018013919,-2.1599683593711347,470.82190497396215,-1.6364605909737977,425.9010860756929,-0.6670029190160562,415.2295804143173,1.080609865650672,264.74496986565066,0.0438631154860544,21.694253115486056,-0.1162504818480556,21.092733518151945,-1.2505695982163587,84.70971840178363,0.3239441609930935,85.28813749432643,0.3136217088742086,86.80776504220755,1.966150279840575,211.982511,325.81894000000005,599.7539033333334,30.459531,0.0900963591666666,40.2718915,-88.76627833333333,529.374125,81454.73500000002,3818011.7254357915,926.059028304573,855428.5062157832,10.50188802671549,1.6920748312869431,2025-03-14
2025-03-14 21:00:00,2788.633056640625,2706.275146484375,82.35791015625,1.0810546666666667,1.4073893333333334,0.5457030253396103,34.22584966666667,28.042604666666666,2.9455177,2.444096,423.11588666666665,418.47526,424.4908833333333,539.5467216666666,15.302165,0.11788282,0.1276119799999999,401.0552433333333,498.4090004761905,471.926235,435.1900733333334,421.7896533333333,264.77765,21.65039,21.208984,85.961588,84.89518199999999,86.51953333333334,0.0216210933333333,1.10267576,-0.0231552619772068,1.3842340713561263,-0.0024835119955451,0.5432195133440652,-0.0609521274540796,34.16489753921259,0.4993912705723957,28.54199593723906,0.0216044235002317,2.967122123500232,-0.0002119192324259,2.443884080767574,1.6522167491694404,424.7681034158361,0.8785663304206537,419.3538263304207,-6.929067839707557,417.5618154936258,1.3099752572388752,540.8566969239055,-0.0060681163051388,15.296096883694862,-8.982160689978425e-05,0.1177929983931002,0.0005347204891911,0.1281467004891911,-1.2281396601674714,399.8271036731658,2.144892560964763,500.55389303715526,-2.155147571244811,469.7710874287552,-1.6657517220311888,433.5243216113022,-0.6764540543450721,421.11319927898825,1.0851726065434375,265.86282260654343,0.0438631154860544,21.694253115486056,-0.1162504818480556,21.092733518151945,-1.2505885109086563,84.71099948909135,0.3236810405231693,85.21886304052316,0.3137137712368343,86.83324710457018,1.901047275280704,218.769004,329.81066,614.6953,30.437879,0.089743491,40.367154166666666,-88.71289333333334,537.645945,82452.665,6790629.176213378,1647.067612340312,1521445.7655471165,18.45235403303358,2.953343393822631,2025-03-14
2025-03-14 21:15:00,2774.618408203125,2685.630126953125,88.98828125,1.3317057666666667,1.7872721333333337,0.5507448930160762,33.228787000000004,26.370506666666667,1.4391310666666666,2.052452933333333,423.7962166666666,418.2819,422.7721333333333,533.888475,15.879964166666666,0.11788282,0.1283359433333333,401.34094166666665,498.357115,467.40222,432.78240000000005,420.5909633333333,264.48946333333333,21.65039,21.208984,85.95573,84.88346333333334,86.54231800000001,0.0266341153333333,1.358339882,-0.0294053347511713,1.757866798582162,-0.0025064576972785,0.5482384353187977,-0.0591764786000652,33.16961052139994,0.4696140385831668,26.840120705249834,0.0105555627917657,1.4496866294584323,-0.0001779611971963,2.052274972136137,1.65487335615677,425.4510900228234,0.8781603814867935,419.1600603814868,-6.901012265802194,415.87112106753113,1.296237497680636,535.1847124976806,-0.0062972441798123,15.873666922486851,-8.982160689978425e-05,0.1177929983931002,0.0005377540447221,0.1288736973780555,-1.2290145457595258,400.1119271209071,2.144669272918634,500.50178427291866,-2.1344877324470986,465.2677322675528,-1.6565360109044036,431.1258639890957,-0.6745316299707724,419.91643170336255,1.0839914937258186,265.57345482705915,0.0438631154860544,21.694253115486056,-0.1162504818480556,21.092733518151945,-1.2505032874074686,84.70522671259253,0.3236363605998775,85.20709969393322,0.3137963868431654,86.85611438684317,1.9476231769846968,212.86906966666663,329.8343333333333,598.4648466666666,30.420553333333338,0.089886726,40.412616666666665,-88.69987200000001,532.85869,82458.58333333333,7337847.605143229,1779.7954830247036,1644050.4815344096,19.937893850158023,3.207225937336365,2025-03-14
2025-03-14 21:30:00,2765.884521484375,2711.5087890625,54.375732421875,1.2651367333333334,1.7343750333333334,0.5452051267363545,32.234083,24.267855333333333,1.4461865333333332,1.0364147333333331,424.0826866666666,421.2109366666666,420.4160133333333,535.782925,15.435221333333333,0.11788282,0.12703386,401.62664,498.6888177777778,471.79129,433.8245133333333,421.4084,264.14599666666663,21.65039,21.208984,85.960286,85.18554833333333,86.55012966666668,0.0180288006130291,1.2831655339463626,-0.0034812514007314,1.730893781932602,-0.0003542796397636,0.5448508470965908,-0.2622496176621567,31.97183338233784,-0.1703448913085239,24.09751044202481,0.025728529145911,1.4719150624792443,-0.0067128164133802,1.029701916919953,0.3628547492035068,424.4455414158701,0.6727802021940761,421.8837168688608,-2.7249333075004643,417.6910800258328,2.06802401054631,537.8509490105463,0.17881712857913,15.614038461912465,0.0009805863733781,0.1188634063733781,0.001367104934611,0.1284009649346111,-2.8300900651846064,398.79654993481535,-1.6528097930861918,497.0360079846916,-1.6733497304114169,470.1179402695886,-0.8485827488306654,432.9759305845026,-4.55937346525468,416.84902653474535,2.761606576494387,266.907603243161,-0.237651244179748,21.412738755820254,-0.1065213092911498,21.10246269070885,0.6833260381125115,86.64361203811251,0.7985097092208662,85.9840580425542,-1.1599520950479132,85.39017757161876,1.942973358992912,213.469556,325.32844,604.5117133333333,30.3924095,0.0893645883333333,40.33900733333333,-88.76042,529.6684183333333,81332.11,4422493.050666504,1072.6760187506984,990863.0188005826,12.182925277612773,1.9659436971971997,2025-03-14
2025-03-14 21:45:00,2773.33056640625,2710.236572265625,63.093994140625,1.2690429666666667,1.7657877666666666,0.547460249888897,34.539796,26.304168,1.4291838,3.3355195666666666,423.62434666666667,421.19662,420.18684666666667,539.3162516666666,15.5874835,0.11788282,0.1278854233333333,401.7794283333333,499.0205205555556,469.88198166666666,437.8127433333333,424.69674333333336,263.91816666666665,21.65039,21.208984,85.96289,85.19596533333333,86.55859500000001,0.0180844662972663,1.287127432963933,-0.0035443032896342,1.7622434633770323,-0.0003557450409107,0.5471045048479862,-0.2810084063855314,34.25878759361447,-0.1846385095582192,26.11952949044178,0.0254260402829298,1.4546098402829295,-0.0216040256609026,3.313915541005764,0.3624625831213279,423.986809249788,0.6727573348630926,421.8693773348631,-2.7234479599799784,417.4633987066867,2.081662004671898,541.3979136713385,0.1805810866621779,15.76806458666218,0.0009805863733781,0.1188634063733781,0.0013762692348625,0.1292616925681958,-2.8311666988069533,398.9482616345264,-1.653909159223872,497.3666113963317,-1.666577794064608,468.21540387260205,-0.8563839289676594,436.9563594043657,-4.594951268968714,420.10179206436464,2.7592246481885923,266.67739131485524,-0.237651244179748,21.412738755820254,-0.1065213092911498,21.10246269070885,0.6833467381483871,86.64623673814839,0.7986073557795095,85.99457268911284,-1.1600655481550604,85.39852945184495,1.960094368690348,211.98420833333336,325.2269533333333,599.2148366666667,30.35993716666667,0.0898099015,40.17878733333333,-88.92838666666667,537.8520349999999,81306.73833333333,5129966.871996663,1244.2738467948616,1149373.0804998176,14.13625861841526,2.2750260969569074,2025-03-14
