timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-14 22:00:00,2765.222900390625,2717.0087890625,48.214111328125,1.4332682,1.9051106666666664,0.5442421638926781,31.667787000000004,23.860076000000003,1.4615374666666667,2.6788798000000003,423.7389333333333,416.2623733333333,423.7317666666666,534.818215,15.620279833333337,0.11788282,0.12715365,402.9346616666666,499.3522233333333,467.52876833333335,434.5288566666666,421.92194,263.75601,21.65039,21.208984,85.96484666666667,85.09961,86.56510333333334,0.028665364,1.461933564,-0.0313440890430494,1.8737665776236168,-0.0024768635681793,0.5417653003244988,-0.0563965250888287,31.611390474911172,0.424907522365693,24.284983522365696,0.0107199065180707,1.4722573731847377,-0.0002322765353643,2.678647523464636,1.6546496716160275,425.3935830049493,0.8739204937268141,417.1362938270601,-6.916676593892589,416.815090072774,1.2984948302650992,536.1167098302651,-0.0061942656315299,15.614085567701803,-8.982160689978425e-05,0.1177929983931002,0.0005327999920574,0.1276864499920574,-1.2338949475788468,401.7007667190878,2.1489517005222183,501.50117503385553,-2.1350656412662943,465.3937026920671,-1.663220821469281,432.86563584519735,-0.6766662118773752,421.2452737881226,1.0809854867403033,264.8369954867403,0.0438631154860544,21.694253115486056,-0.1162504818480556,21.092733518151945,-1.2506359187240434,84.71421074794263,0.3244604660004881,85.42407046600049,0.3138790048667914,86.87898233820013,1.965401908173363,211.71210166666668,326.31959666666665,598.1484466666667,30.33827816666667,0.0892552141666666,40.18094916666666,-88.85156333333333,529.5876683333333,81579.89916666667,3933302.3405588786,954.0227755875482,881259.4584934859,10.802409263746261,1.743588602615511,2025-03-14
2025-03-14 22:15:00,2768.4560546875,2693.64892578125,74.80712890625,1.1816406,1.5830078333333333,0.5452868160945206,35.40617,27.708413333333336,4.6838424,4.694932233333334,423.68164,417.7662766666666,424.9420533333334,539.3637416666667,15.314046333333334,0.11788282,0.12716147,401.544455,499.2366833333333,468.44626666666665,439.89196,426.02474,264.5949933333333,21.65039,21.208984,85.9694,84.92643333333334,85.9388,0.023632812,1.205273412,-0.0260446489287995,1.5569631844045335,-0.0024816178139026,0.5428051982806179,-0.0630541362016998,35.343115863798296,0.4934398892170826,28.20185322255042,0.0343544752143039,4.718196875214304,-0.0004070815692918,4.694525151764042,1.6544259480265282,425.33606594802654,0.8770778579946068,418.6433545246613,-6.936432397251622,418.00562093608175,1.3095309967828823,540.6732726634496,-0.0060728278810842,15.30797350545225,-8.982160689978425e-05,0.1177929983931002,0.0005328327594686,0.1276943027594687,-1.2296377586465042,400.3148172413535,2.14845447658314,501.3851378099165,-2.1392555848593133,466.3070110818073,-1.6837488600444883,438.2082111399555,-0.6832461639274925,425.3414938360725,1.08442400102075,265.67941733435407,0.0438631154860544,21.694253115486056,-0.1162504818480556,21.092733518151945,-1.2507021616412146,84.71869783835878,0.3238001929161953,85.25023352624953,0.3116080728232617,86.25040807282326,1.9217819723187084,215.58882566666665,328.4507733333333,602.8242233333334,30.314468,0.0898541723333333,40.276218666666665,-88.80664166666668,531.4612066666667,82112.69333333333,6142614.835026042,1489.891685632314,1376257.6467691374,16.76059560222038,2.7021244848581905,2025-03-14
2025-03-14 22:30:00,2759.98974609375,2724.505615234375,35.484130859375,1.4345703,1.9095052,0.548945273554637,33.19282066666667,25.232242666666668,1.4474737666666666,3.669185,422.6074266666666,415.42448,425.8014333333333,535.3767183333333,15.833903,0.1175026116666666,0.1271770833333333,402.49266,499.12114333333335,465.744145,436.2039400000001,423.3490766666666,263.66911,21.65039,21.208984,85.98112033333332,84.91341333333334,85.72721333333334,0.028691406,1.4632617060000002,-0.0314163906927711,1.8780888093072288,-0.0024982675713082,0.5464470059833287,-0.0591124268802474,33.13370823978642,0.4493434855456115,25.68158615221228,0.010616753808861,1.4580905204755277,-0.0003181425233824,3.6688668574766177,1.650231273901909,424.25765794056855,0.87216138168003,416.29664138168,-6.950460265820482,418.8509730675128,1.299850830623086,536.6765691639564,-0.0062789784954162,15.827624021504583,-8.953190460510296e-05,0.1174130797620615,0.0005328981825523,0.1277099815158856,-1.2325414188924242,401.2601185811076,2.147957252644062,501.2691005859774,-2.1269157941987373,463.61722920580127,-1.669632440479063,434.534307559521,-0.6789550124125299,422.6701216542541,1.080629333192178,264.74973933319217,0.0438631154860544,21.694253115486056,-0.1162504818480556,21.092733518151945,-1.2508726716858831,84.73024766164744,0.3237505513812095,85.23716388471455,0.3108408743816397,86.03805420771498,1.9520164968973572,212.18394366666664,325.0307433333333,600.1523433333333,30.30796983333333,0.0895638066666666,40.219927,-88.85482,523.000485,81257.68583333332,2883358.357439982,699.3587843002144,646018.6898216371,7.950247206727969,1.285661691663752,2025-03-14
2025-03-14 22:45:00,2773.3251953125,2704.34130859375,68.98388671875,1.3735351666666666,1.7548828,0.5490570342380839,28.608614666666668,21.117085666666668,1.4290153333333333,2.4884763333333333,422.82942333333335,422.84375,420.5091166666666,535.2588883333333,15.385335166666668,0.11714584,0.1264609433333333,406.1277016666667,499.17424166666666,469.0212633333333,434.37285,421.2650433333333,263.88503,21.65039,21.208984,85.98763166666667,84.97982,85.725912,-0.0122372558477794,1.3612979108188872,0.0185431537786078,1.7734259537786077,-0.0012877660502368,0.5477692681878471,0.0510645022721796,28.659679168938847,-0.0076604400181778,21.10942522664849,0.0010746633292781,1.4300899966626115,-0.003433391632805,2.485042941700528,-0.0788075124771126,422.7506158208562,3.3397237417800056,426.18347374178,-3.9232155066019354,416.5859011600648,1.3630362097181887,536.6219245430515,-0.1038944076370551,15.281440759029612,0.0002456344832953,0.1173914744832953,-0.0014276483901085,0.1250332949432248,1.294604625105478,407.4223062917722,-1.443857762456389,497.7303839042103,-2.9318636309936323,466.0893997023397,-1.1422057376229873,433.230644262377,-2.4267086231481017,418.8383347101852,3.648925434426076,267.53395543442605,-0.2695730480389073,21.38081695196109,0.2082969844390518,21.417280984439053,-0.0768044988774931,85.91082716778918,0.4146023858582168,85.39442238585822,-0.4759725043005147,85.24993949569948,1.9309090853608089,215.47880266666664,324.34067,602.1093733333333,30.307966333333333,0.0886302133333333,40.23075033333333,-88.89062666666666,522.2994533333333,81085.1675,5593570.009390869,1356.7208222910479,1253243.7251749097,15.45589364633069,2.487407060497168,2025-03-14
2025-03-14 23:00:00,2756.656005859375,2688.880126953125,67.77587890625,1.3987630333333332,1.8515625333333332,0.5501622216116306,25.443244000000004,18.11684766666667,1.426321,2.0691995666666667,423.93229,421.0748733333333,421.0963566666667,535.40921,15.942057166666666,0.118239588,0.1263724066666667,408.3209383333334,499.22734,467.80928833333337,432.1269766666667,418.8242433333333,264.03505333333334,21.65039,21.208984,85.98372366666666,85.19791666666667,85.72591,-0.0124620188290163,1.3863010145043169,0.0195647303548183,1.871127263688152,-0.0012903581721659,0.5488718634394647,0.0454145230794225,25.488658523079422,-0.006572072825751,18.11027559384092,0.0010726371080314,1.4273936371080314,-0.0028549085975355,2.066344658069131,-0.0790130662389856,423.853276933761,3.3257527196236083,424.4006260529569,-3.928694267900539,417.1676623987661,1.3634190036880227,536.772629003688,-0.1076538514048977,15.834403315261769,0.0002479278829144,0.1184875158829144,-0.0014266488781145,0.1249457577885521,1.301595958917403,409.6225342922508,-1.4440113489886244,497.78332865101135,-2.924287544999288,464.8850007883341,-1.136300098245897,430.9906765684208,-2.4126483290384613,416.4115950042949,3.650999913439705,267.68605324677304,-0.2695730480389073,21.38081695196109,0.2082969844390518,21.417280984439053,-0.0768010082361598,85.9069226584305,0.4156664431643833,85.61358310983105,-0.4759724931959965,85.249937506804,1.981122158777843,208.81629966666665,328.57594,604.51172,30.31446833333333,0.089595055,40.20693266666667,-88.94270999999999,531.6591833333334,82143.985,5567380.780236816,1350.3686228096071,1247376.0079479185,15.185238553351391,2.458626639021693,2025-03-14
2025-03-14 23:15:00,2780.384521484375,2732.208740234375,48.17578125,1.4501953333333333,1.7226562333333335,0.5470711685178128,16.747365000000002,9.592553333333331,1.4601508333333335,0.4954765,423.9394566666667,417.25065666666666,423.1445333333333,532.4730733333333,15.641113166666669,0.1173671933333333,0.12698178,414.650345,498.4927733333333,472.78907,424.92067,412.8780133333333,263.76230000000004,21.651041333333332,21.208984,30.17838533333333,30.473307,30.28645833333333,0.0290039066666667,1.47919924,-0.0283422329804272,1.6943140003529062,-0.002489738459092,0.5445814300587207,-0.0298250455705755,16.717539954429427,0.1708271201662317,9.763380453499565,0.010709736009242,1.4708605693425756,-4.2961078274006415e-05,0.495433538921726,1.655432691163128,425.5948893578298,0.8759953415005839,418.1266520081672,-6.907091041495221,416.2374422918381,1.292801018339901,533.7658743516732,-0.0062025271480994,15.634910639518568,-8.942872169598326e-05,0.1172777646116373,0.0005320798213456,0.1275138598213456,-1.2697715396114972,413.3805734603885,2.145253075678454,500.6380264090118,-2.159087883557902,470.6299821164421,-1.6264441244205727,423.2942258755794,-0.6621618237006714,412.2158515096326,1.0810112658635944,264.84331126586363,0.0438644350700982,21.694905768403437,-0.1162504818480556,21.092733518151945,-0.4390419355170714,29.739343397816263,0.1161860012025428,30.589493001202545,0.109816577772694,30.396274911106023,1.985433722423652,209.72232,325.37918333333334,597.5390600000001,30.30580233333333,0.0892096399999999,40.258897833333336,-88.884765,517.0210033333333,81344.79583333334,3918849.0898925783,950.5171385622065,878021.196404067,10.793821379834025,1.7327021092852366,2025-03-14
2025-03-14 23:30:00,2794.1923828125,2732.802734375,61.3896484375,1.4471028666666663,1.6692708333333333,0.5491297401804117,17.966438999999998,9.732727333333331,1.4145484666666668,1.4390483666666667,422.3711,421.82682666666665,422.64323,537.7733583333334,15.50691725,0.1179791706666666,0.1285078233333333,416.35063,498.5371363636364,473.08722166666666,427.6406133333333,414.63947666666667,263.9400933333333,21.651041333333332,21.208984,29.864583666666665,30.043619333333336,30.295573,0.0289420573333334,1.476044924,-0.0274639025188554,1.6418069308144778,-0.002499107084847,0.5466306330955647,-0.0319960699438972,17.9344429300561,0.1733233815796531,9.906050714912986,0.0103752573394722,1.424923724006139,-0.0001247749782693,1.4389235916883971,1.649308446635814,424.0204084466358,0.8856027646115194,422.71242943127817,-6.89890814536875,415.7443218546312,1.3056696762845377,539.0790280096179,-0.0061493113822237,15.500767938617775,-8.989502193774979e-05,0.1178892756447289,0.000538474257336,0.1290462975906694,-1.2749782722918326,415.0756517277082,2.145443991038292,500.68258035467466,-2.1604494540590053,470.92677221260766,-1.6368550932568269,426.0037582400765,-0.6649868076802363,413.9744898589864,1.0817399393561118,265.02183327268943,0.0438644350700982,21.694905768403437,-0.1162504818480556,21.092733518151945,-0.4344766783112916,29.430106988355373,0.1145477250628381,30.15816705839617,0.1098496269159738,30.40542262691597,1.9908881419092,209.53104566666667,325.93396,608.2499933333334,30.303638666666664,0.0900195358333333,40.1268215,-88.961588,528.533005,81483.49,5002242.804560547,1213.2943647275306,1120756.4035297618,13.75439863375712,2.1970444417183663,2025-03-14
2025-03-14 23:45:00,2785.131103515625,2714.552734375,70.578369140625,1.487141933333333,1.7052408666666663,0.5491856787095142,16.457061833333334,11.944493,1.4196237,0.0,423.3951833333333,420.8886766666667,421.8339833333334,535.7681849999999,15.763102166666666,0.1176276119999999,0.1289349033333333,408.32362666666666,498.5814993939394,474.65261,420.9927866666667,410.0623866666666,263.62943333333334,21.65039,21.208984,29.804687666666663,29.638671666666667,30.309895666666662,0.0211924803801244,1.5083344137134578,-0.0034227730690163,1.70181809359765,-0.0003568662414846,0.5488288124680295,-0.1338911416724393,16.323170691660895,-0.0838427349212711,11.860650265078728,0.0252559603479984,1.4448796603479983,0.0,0.0,0.3622665057843619,423.75744983911767,0.6722654716182888,421.560942138285,-2.734123903385239,419.09985942994814,2.0679671168445566,537.8361521168445,0.1826156299330552,15.94571779659972,0.0009784634729659,0.1186060754729659,0.0013875634621399,0.1303224667954733,-2.877280847728344,405.4463458189383,-1.6524541065949734,496.9290452873444,-1.6834982625104544,472.9691117374895,-0.8234832407291606,420.1693034259375,-4.436616747238531,405.62576991942814,2.756205984713688,266.385639318047,-0.237651244179748,21.412738755820254,-0.1065213092911498,21.10246269070885,0.2369270751431003,30.041614741809767,0.2778260815042728,29.91649774817094,-0.4062157632188281,29.90367990344784,1.9954877535266733,208.750713,328.75184,589.5586,30.323127166666666,0.0902070368333333,40.14197849999999,-88.97265666666665,526.1622933333333,82187.96,5800692.1797949225,1406.958320145463,1299649.6090679686,15.81313867710025,2.5341129920790832,2025-03-14
2025-03-15 00:00:00,2783.0703125,2681.16845703125,101.90185546875,1.2727864666666668,1.4208984333333332,0.5492435516987856,20.043415666666665,14.756806666666668,1.461316133333333,0.5387542,422.9654933333333,423.2734333333333,420.5377666666666,535.5845933333334,15.408040333333334,0.1176198013333333,0.12732032,403.2431,498.6258624242424,475.44984166666666,419.79148333333336,409.31311,264.3421833333333,21.65039,21.208984,30.25,29.658203333333333,30.335286666666665,0.0091067403131481,1.281893206979815,0.0003520584928966,1.42125049182623,-0.0066768030539414,0.5425667486448441,0.2671975664812578,20.31061323314792,0.1224720976170274,14.879278764283695,0.0063677207594883,1.4676838540928214,0.0014802943234181,0.5402344943234181,-2.657053683264337,420.308439650069,-0.2889023553588572,422.9845309779745,-1.5696729370383196,418.9680937296283,1.722268331069472,537.3068616644028,-0.0087926418144217,15.399247691518912,0.0016166503136317,0.1192364516469651,0.0012152851299285,0.1285356051299285,-2.9843501481352064,400.2587498518648,-3.1033326137744552,495.522529810468,1.116469446994472,476.56631111366113,0.6793031670613345,420.4707865003947,-2.6117638314128726,406.7013461685871,2.942698379513047,267.2848817128464,0.2109747398201271,21.86136473982013,-0.3497585466492054,20.859225453350795,0.3537852895563986,30.6037852895564,-0.1165724394369043,29.54163089389643,-0.2566267395817512,30.078659927084917,1.9674773160706955,211.71506333333332,328.93790666666666,594.14063,30.320959833333333,0.0892278666666666,40.237245,-88.92643266666666,532.3143333333334,82234.47666666667,8379845.755834961,2032.5322120651592,1877510.9802509495,22.831190230119006,3.6614905132315085,2025-03-15
2025-03-15 00:15:00,2771.818359375,2705.109619140625,66.708740234375,1.3222656333333334,1.5100911333333336,0.54900037102875,23.890165666666665,17.807918666666666,1.4655514,0.5103103666666667,423.40234333333336,422.7220033333333,420.7812466666667,535.4495016666667,15.732910166666668,0.117625008,0.1275312566666666,402.31084,498.6702254545455,472.79648333333336,423.24171666666666,411.68324666666666,264.33359,21.65039,21.208984,29.80403633333333,29.643229,30.413411666666665,0.0188429146294863,1.3411085479628198,-0.0030310669677049,1.5070600663656286,-0.0003567458267358,0.5486436252020142,-0.1943652875736816,23.695800379092983,-0.1250002494261508,17.682918417240515,0.0260730417830821,1.4916244417830822,-0.0033052596562965,0.5070051070103702,0.3622726320425045,423.7646159653759,0.6751937571353892,423.3971970904687,-2.727300573359628,418.0539460933071,2.066737057515752,537.5162387241825,0.1822658554381213,15.915176022104788,0.0009784418120748,0.1186034498120749,0.0013724577865,0.1289037144531667,-2.8349113280933693,399.4759286719066,-1.652748172346321,497.0174772821992,-1.6769149509421482,471.1195683823912,-0.8278822618602248,422.4138344048064,-4.454153431545024,407.2290932351216,2.7635678365156764,267.0971578365157,-0.237651244179748,21.412738755820254,-0.1065213092911498,21.10246269070885,0.2369218974843576,30.04095823081769,0.2778688008972452,29.921097800897247,-0.4076030933306782,30.005808573335987,1.9927001198784609,209.63514733333332,329.93245333333334,602.0976533333334,30.344773333333336,0.089519536,40.25240516666666,-88.90950666666667,535.2860083333333,82483.11333333334,5502344.581075847,1334.594087860332,1232804.5967792245,14.946145301247006,2.406677912668734,2025-03-15
2025-03-15 00:30:00,2774.556640625,2719.07080078125,55.48583984375,1.5222981666666666,1.8564453,0.5520137384069068,23.879919666666662,17.495884666666665,1.4808283333333332,0.0,423.25195333333335,420.86719,422.65755,534.3667833333334,15.743001333333334,0.1169687533333333,0.1276718833333333,403.8628033333333,498.7145884848485,473.29792833333335,425.5952066666667,413.7426066666667,263.73476,21.651692666666666,21.208984,29.126953,29.655598666666663,30.46875,0.0304459633333333,1.55274413,-0.0305434155636543,1.8259018844363455,-0.0025122322534057,0.549501506153501,-0.0425272687542204,23.83739239791245,0.3115720589200634,17.80745672558673,0.0108613988109715,1.4916897321443048,0.0,0.0,1.6527480731701871,424.90470140650353,0.8835880589757039,421.7507780589757,-6.899141894208526,415.7584081057914,1.2973987911457243,535.6641821244791,-0.0062429311853993,15.736758402147936,-8.912512766036385e-05,0.1168796282056729,0.0005349714965001,0.1282068548298335,-1.236737168469915,402.6260661648634,2.146207652477699,500.8607961373262,-2.161411689101783,471.1365166442316,-1.6290260091714115,423.9661806574953,-0.6635484334979083,413.0790582331688,1.080898395107397,264.8156583951074,0.0438657546541421,21.695558421320808,-0.1162504818480556,21.092733518151945,-0.4237454615144678,28.703207538485533,0.113068313273235,29.7686669799399,0.1104775545950573,30.579227554595057,2.0302605129838023,206.68772,325.3588833333333,609.2226666666667,30.36859616666667,0.089432295,40.26539283333334,-88.97461,530.5640566666666,81339.72083333333,4513202.723093668,1094.6776565524099,1011186.5916871576,12.43164571168247,1.9998092319085325,2025-03-15
2025-03-15 00:45:00,2751.843505859375,2703.73876953125,48.104736328125,1.5462239666666668,1.8170573,0.5451236631723174,25.997480666666664,19.69679633333333,1.462891,0.4480377666666666,423.00130000000007,415.5032566666667,425.6868500000001,536.0248433333334,15.4908855,0.117981774,0.1283932366666666,404.3464233333333,498.7589515151515,472.65679666666665,428.7284333333334,416.5048466666667,264.11767333333336,21.65039,21.208984,28.974609333333333,29.509114666666665,30.54362,0.0309244793333334,1.5771484460000005,-0.0298953792050169,1.7871619207949831,-0.0024808752997135,0.5426427878726039,-0.0462983905589631,25.9511822761077,0.3507665662313179,20.047562899564653,0.0107298342490618,1.4736208342490618,-3.884782742163973e-05,0.447998918839245,1.6517693019903843,424.65306930199046,0.8723267690602938,416.375583435727,-6.948589894226814,418.7382601057733,1.3014244250488218,537.3262677583822,-0.0061429539469486,15.484742546053052,-8.989700556508162e-05,0.1178918769944349,0.0005379941155934,0.1289312307822601,-1.2382181437528177,403.1082051895805,2.146398567837537,500.90535008298906,-2.158483830356488,470.49831283631016,-1.6410188785756643,427.0874144547577,-0.6679784341683899,415.8368682324983,1.0824677385169252,265.2001410718503,0.0438631154860544,21.694253115486056,-0.1162504818480556,21.092733518151945,-0.4215291315969338,28.5530802017364,0.1125098116901881,29.621624478356853,0.1107490279739309,30.65436902797393,2.054462305944382,205.2082916666667,326.6951033333333,609.96095,30.396740666666663,0.0900338565,40.2242545,-88.99023666666666,532.6987099999999,81673.77583333332,3928895.451384887,952.953884290247,880272.0915354298,10.777903709652744,1.7480912786536653,2025-03-15
2025-03-15 01:00:00,2779.396728515625,2703.26220703125,76.134521484375,1.5470377666666666,1.7895507666666666,0.5494466235419514,26.758685666666665,20.698190333333333,1.3924728333333334,0.9049331666666666,424.31184666666667,420.0579466666666,421.78385333333335,535.9166733333334,15.474202416666667,0.117299484,0.1282656366666666,404.05030166666666,498.80331454545455,472.00156,429.4726633333333,417.1218566666666,264.3611133333333,21.651692666666666,21.208984,29.44596333333333,29.492187333333334,30.632812333333334,0.0309407553333334,1.577978522,-0.0294428242720408,1.7601079423946258,-0.0025005492312032,0.5469460743107482,-0.0476540052370673,26.7110316614296,0.3685996964967835,21.06679002983012,0.0102133396801185,1.402686173013452,-7.846367003461197e-05,0.904854702996632,1.6568868294136792,425.9687334960804,0.8818890960650378,420.93983576273166,-6.884880331210695,414.89897300212266,1.301161797146733,537.2178351304801,-0.0061363382236176,15.46806607844305,-8.937713011442083e-05,0.1172101068698855,0.0005374594453029,0.1288030961119696,-1.2373113390941055,402.81299032757255,2.146589483197431,500.949904028652,-2.155491558246979,469.846068441753,-1.643867524443408,427.8287958088899,-0.6689679769719419,416.4528886896947,1.0834654602631986,265.4445787935965,0.0438657546541421,21.695558421320808,-0.1162504818480556,21.092733518151945,-0.4283864955740988,29.01757683775924,0.1124452726110867,29.60463260594442,0.1110724331308645,30.7438847664642,2.0028213226462284,209.724438,328.18353333333334,604.7461,30.437875166666664,0.0900572966666666,40.323852333333335,-88.93489666666666,534.1582333333333,82045.88333333333,6246524.067346191,1515.0948776689463,1399538.5913491359,17.05799894509193,2.739246279714652,2025-03-15
2025-03-15 01:15:00,2737.42578125,2700.491455078125,36.934326171875,1.5641276333333334,1.8094075333333333,0.5508627522336104,27.755609333333336,20.21736466666667,1.4863843666666667,1.076189133333333,423.11588666666665,421.0247433333333,421.75521,535.8857966666667,15.6358235,0.1064895913333333,0.116687502,404.2016883333333,498.8476775757576,471.57639,431.0279966666667,418.0309533333333,264.0108266666667,21.652995,21.208984,30.025390666666667,29.673828,30.689453333333333,0.0111912756353309,1.5753189089686643,0.0004483200729039,1.8098558534062368,-0.0066964866406534,0.5441662655929569,0.3700083555321747,28.12561768886551,0.1677912515183983,20.385155918185067,0.0064769561988016,1.4928613228654684,0.0029569637972153,1.0791460971305489,-2.6579984486567128,420.45788821800994,-0.2873675275470759,420.7373758057863,-1.5742170897974006,420.1809929102026,1.7232369044165807,537.6090335710833,-0.0089226269230096,15.62690087307699,0.0014636687809024,0.1079532601142358,0.0011137938235554,0.1178012958235554,-2.991444536692825,401.2102437966405,-3.104713140228853,495.74296443552873,1.1073736600969823,472.6837636600969,0.6974860016282491,431.7254826682949,-2.6673910452735186,415.3635622880598,2.93900966546164,266.9498363321283,0.2110001245451691,21.86399512454517,-0.3497585466492054,20.859225453350795,0.3511583977206847,30.37654906438735,-0.1166338526482242,29.557194147351776,-0.2596228753339495,30.429830457999383,2.0166911738328275,207.0635033333333,327.02323666666666,605.4023433333333,30.504997333333336,0.071688805,39.8431925,-89.28125,536.3935233333334,81755.80916666666,3019595.7222072342,732.403167269137,676542.77770152,8.275164598057197,1.3492357098722711,2025-03-15
2025-03-15 01:30:00,2776.398681640625,2710.6103515625,65.788330078125,1.6254882666666666,1.7548828,0.5474547541579559,25.200720666666665,19.027738666666668,1.4486839,0.4480377666666666,424.6842433333333,420.4733066666667,421.26106333333337,535.68799,15.577392500000002,0.097205735,0.1091119846666666,406.01752,498.8920406060606,472.4679683333333,430.07606,417.2103733333333,263.5433033333333,21.653646,21.20963533333333,29.079427,29.644531333333333,30.779296666666667,0.011630308707925,1.6371185753745916,0.0004348103842504,1.7553176103842505,-0.0066550577847497,0.5407996963732061,0.3359492886686759,25.53666995533534,0.1579181133191376,19.18565677998581,0.0063126754940592,1.4549965754940593,0.0012310396144913,0.449268806281158,-2.6678508075926857,422.0163925257406,-0.2869911482629277,420.1863155184038,-1.5723726688890451,419.6886906644443,1.722600821598121,537.4105908215981,-0.0088892831075249,15.568503216892475,0.0013360648478669,0.0985417998478669,0.001041484756419,0.1101534694230856,-3.0048832725407806,403.0126367274592,-3.1049892455197323,495.7870513605409,1.1094672983350051,473.5774356316683,0.695945585449806,430.77200558544985,-2.662155050841818,414.5482182824915,2.9338051228569384,266.47710845619025,0.2110064682902752,21.864652468290277,-0.349769287823797,20.859866045509538,0.3400949917794769,29.41952199177948,-0.1165187012392792,29.52801263209405,-0.2603829209521038,30.518913745714563,2.026063077595951,207.278052,325.28784333333334,598.1132900000001,30.574279500000003,0.060156252,39.10271949999999,-89.56901,532.9194716666666,81321.96083333333,5350036.001903687,1297.65163064079,1198679.740771817,14.73992668755825,2.369556307354586,2025-03-15
2025-03-15 01:45:00,2786.481201171875,2711.051025390625,75.43017578125,1.6923828333333333,1.9370117,0.5491866091231113,25.313461,18.064653,1.4277822333333334,1.7121919333333333,424.26888,419.80013333333335,421.3899733333333,536.2053633333333,15.79834,0.096,0.10869011,407.17647166666666,498.9364036363637,470.2398,431.0362533333334,418.2904466666666,263.30613,21.654297,21.210286666666665,29.360677,29.646484333333333,30.83463533333333,0.0121089368697953,1.7044917702031286,0.0004799367807208,1.937491636780721,-0.0066761108394184,0.5425104982836929,0.3374522232588646,25.650913223258865,0.1499251156167282,18.214578115616728,0.0062215959708094,1.4340038293041428,0.0047044607717503,1.7168963941050837,-2.6652415103991416,421.6036384896009,-0.2865316784586298,419.5136016548747,-1.5728538302837478,419.8171195030496,1.7242645283560023,537.9296278616893,-0.0090153674235882,15.789324632576411,0.0013194923673507,0.0973194923673508,0.0010374579207254,0.1097275679207254,-3.0134605242732846,404.1630111423934,-3.105265350810612,495.831138285553,1.1042350284951112,471.3440350284951,0.6974993624991725,431.73375269583255,-2.669046832214917,415.6213998344517,2.931164872349541,266.23729487234954,0.2110128120353849,21.865309812035385,-0.3497800289983885,20.86050663766828,0.3433843178187423,29.70406131781874,-0.1165263775631473,29.529957955770183,-0.2608510682208447,30.57378426511249,2.0397982345423062,205.24511,326.2891666666667,604.27734,30.658722166666664,0.059036461,39.03343433333333,-89.72526,536.4825216666666,81572.29166666667,6153012.2992960615,1492.4135913652324,1378587.2067518062,16.900189740717384,2.707004653378867,2025-03-15
2025-03-15 02:00:00,2792.25537109375,2722.459228515625,69.796142578125,1.6020508,1.7662760333333332,0.5463791323598595,19.23626,12.859943666666666,1.4541783,0.0,423.55989666666665,420.0651,420.45898000000005,531.9932666666667,15.547770333333332,0.0976875033333333,0.1089843779999999,410.1164766666666,498.9807666666667,471.4484183333334,425.4121666666667,413.1455266666667,263.9963833333333,21.654297,21.211588666666668,29.25065133333333,29.651041666666668,30.89127566666667,0.0114626144967426,1.613513414496743,0.0004376333056235,1.766713666638957,-0.0066419821375542,0.5397371502223052,0.2564374229263073,19.49269742292631,0.1067293427141731,12.96667300938084,0.0063366174763193,1.4605149174763192,0.0,0.0,-2.660787703157382,420.89910896350926,-0.2867125296249924,419.778387470375,-1.5693788628593095,418.8896011371408,1.7107197759737574,533.7039864426405,-0.0088723791342992,15.538897954199031,0.0013426866149363,0.0990301899482696,0.0010402667380816,0.1100246447380816,-3.0352191218966027,407.0812575447701,-3.105541456101492,495.8752252105652,1.1070731521497803,472.5554914854832,0.688398511157061,426.1005651778237,-2.636217891134777,410.5093087755319,2.938848880024125,266.93523221335744,0.2110128120353849,21.865309812035385,-0.3498015003535357,20.86178716631313,0.3420975256752605,29.592748859008594,-0.1165442902956925,29.53449737637097,-0.2613302271696902,30.62994543949698,2.0319669713513275,207.16717866666667,328.8194966666667,612.2109466666667,30.753985166666663,0.0611862005,39.3387185,-89.611328,526.6969816666667,82204.87416666668,5737583.117953491,1391.6512124965416,1285509.9745194304,15.637880205413575,2.499633210510587,2025-03-15
2025-03-15 02:15:00,2745.9482421875,2661.4609375,84.4873046875,1.3984375,1.5660807,0.5492650810795346,22.686965666666666,15.482450666666669,1.4446815666666666,1.9710671333333332,423.15169,421.64778666666666,420.7669266666667,537.7964549999999,15.313476583333332,0.1017291766666666,0.1131224033333333,410.69871166666667,498.898955,472.2448183333333,430.0083233333333,416.0600866666667,264.2966933333333,21.654297,21.21289,29.379557,29.655599,30.929687666666663,0.0100057688309811,1.4084432688309811,0.0003880305573307,1.5664687305573306,-0.0066770647728723,0.5425880163066623,0.3024385722368912,22.98940423890356,0.1284944806983183,15.610945147364983,0.0062952352287588,1.4509768018954254,0.005415752654085,1.9764828859874184,-2.6582233638807797,420.4934666361192,-0.2877927814664076,421.35999388520025,-1.570528285306068,419.1963983813606,1.7293809690143007,539.5258359690142,-0.00873867874291,15.304737904590423,0.0013982382515473,0.103127414918214,0.0010797646018544,0.1142021679351877,-3.039528167999322,407.65918349866735,-3.105032279116358,495.7939227208837,1.108943288996329,473.35376162232967,0.6958359745262328,430.7041593078595,-2.654815249016849,413.4052714176498,2.94219197774396,267.23888531107724,0.2110128120353849,21.865309812035385,-0.3498229607146434,20.86306703928536,0.3436051266209503,29.723162126620952,-0.1165622030282342,29.539036796971764,-0.2616551802986713,30.668032486367995,2.006397401028999,209.0240783333333,329.7836,599.49609,30.827602166666665,0.0667539096666666,39.61368766666667,-89.45573,539.28714,82445.9,6965631.873535155,1689.5145296069127,1560655.2564337936,18.92944653929175,3.0767988773231583,2025-03-15
2025-03-15 02:30:00,2764.931884765625,2684.31982421875,80.612060546875,1.5146484333333332,1.7519531333333334,0.5483762801910336,20.017705000000003,13.028936333333334,1.433422966666667,0.9813242333333332,423.91797,417.4440133333333,422.0989533333333,533.17498,15.701172083333336,0.10206251,0.1132135466666666,410.4308783333333,498.8171433333334,470.55350166666665,426.18805,413.73226,264.13277666666664,21.654297,21.212239333333333,30.009115,29.64583333333333,31.022786666666665,0.0108372537808383,1.5254856871141715,0.0004340844956103,1.7523872178289437,-0.0066662601881515,0.541710020002882,0.2668548191331901,20.284559819133197,0.1081318742263146,13.137068207559649,0.0062461756041454,1.439669142270812,0.0026963106589906,0.984020543992324,-2.663037106676597,421.25493289332337,-0.2849235250431547,417.15908980829016,-1.5755001246408824,420.5234532086925,1.7145197871685696,534.8894997871686,-0.0089599182769983,15.692212165056336,0.0014028198222673,0.1034653298222673,0.0010806345740449,0.1142941812407116,-3.03754596806084,407.3933323652725,-3.104523102131168,495.7126202312022,1.104971674710157,471.6584733413768,0.689654039262166,426.8777040392622,-2.639961746049892,411.0922982539501,2.940367231866105,267.07314389853275,0.2110128120353849,21.865309812035385,-0.3498122305340878,20.862427102799245,0.3509680475902925,30.36008304759029,-0.1165238187885258,29.529309514544806,-0.2624427678066077,30.760343898860057,2.0220277795307995,207.05165066666663,328.64021,603.3750066666666,30.9077075,0.066988284,39.7847305,-89.34895999999999,526.8701666666667,82160.0525,6623091.126664429,1606.43124594685,1483908.7348184837,18.06119506579531,2.9155170509275763,2025-03-15
2025-03-15 02:45:00,2752.574951171875,2705.540283203125,47.03466796875,1.3567707999999998,1.5559895666666663,0.5485172077538667,23.343125,15.879258333333333,1.4362981,1.855897666666667,424.1113266666667,416.36263,424.21875,537.2864066666666,15.367920000000002,0.10206251,0.1128515666666666,410.8601633333333,498.8596136666667,471.9807433333333,430.16435666666666,416.45504,264.29921666666667,21.654948,21.21289,37.888672,39.75651033333333,41.41471366666666,0.0097076451263824,1.3664784451263825,0.0003855302595545,1.5563750969262211,-0.0066679733545218,0.5418492343993448,0.3111857927708747,23.654310792770875,0.1317877316288829,16.011046064962215,0.0062587040679016,1.4425568040679018,0.0050993101878586,1.8609969768545251,-2.664251766149903,421.4470749005168,-0.2841854343258205,416.0784445656742,-1.583412344953615,422.6353376550464,1.7277408171079287,539.0141474837745,-0.0087697470326819,15.35915025296732,0.0014028198222673,0.1034653298222673,0.0010771794389076,0.1139287461055742,-3.040723050950362,407.81944028238297,-3.104787427711699,495.754826238955,1.1083231780121992,473.0890665113455,0.6960884663982938,430.86044513306496,-2.657335385327883,413.7977046146721,2.942220067883852,267.2414367345505,0.211019155780491,21.86596715578049,-0.3498229607146434,20.86306703928536,0.4431224725430596,38.33179447254306,-0.1562641317468589,39.60024620158647,-0.3503551179777346,41.06435854868893,1.995129921973001,209.9347593333333,328.8871533333333,609.0468833333333,31.000813166666667,0.0667500038333333,39.815046,-89.32747333333333,536.985795,82221.78833333332,3867274.514055175,938.0077213524531,866465.8724449015,10.538154058777994,1.7087515799969613,2025-03-15
2025-03-15 03:00:00,2779.990234375,2702.724365234375,77.265869140625,1.3551432333333333,1.738444,0.5500708217943977,23.907474,18.687252666666662,1.4119130666666668,0.0,423.4166666666667,421.50456333333335,421.7766966666666,535.3710066666667,15.759765666666668,0.10206251,0.1132369833333333,401.40041,498.902084,474.0646783333333,423.1522833333333,412.01437,263.86430666666666,21.654297,21.21289,60.158854,61.045572666666665,60.51302,0.0096959999467989,1.3648392332801322,0.0004307373139891,1.7388747373139892,-0.0066868596481131,0.5433839621462846,0.3187090952834737,24.22618309528347,0.1550922963540486,18.842344963020714,0.0061524456892829,1.4180655123559498,0.0,0.0,-2.6598879375617344,420.75677872910495,-0.2876950253705104,421.2168683079629,-1.5742972895840808,420.20239937708254,1.7215815048305103,537.0925881714973,-0.0089933548711229,15.750772311795544,0.0014028198222673,0.1034653298222673,0.0010808582793615,0.1143178416126949,-2.9707126372280754,398.429697362772,-3.10505175329223,495.7970322467078,1.1132167536391648,475.17789508697246,0.6847415863110768,423.8370249196444,-2.6290001548896385,409.3853698451104,2.9373785819881846,266.80168524865485,0.2110128120353849,21.865309812035385,-0.3498229607146434,20.86306703928536,0.7035807465048336,60.86243474650483,-0.2399414166325471,60.80563125003412,-0.5119206287873723,60.00109937121263,2.031397775933384,205.25061233333332,327.05029333333334,592.5468733333333,31.06143683333333,0.06699219,39.84319583333334,-89.28580666666666,538.1698966666668,81762.57333333333,6317456.2917740885,1532.29949398575,1415431.0115794567,17.311478270246756,2.7793575741821264,2025-03-15
2025-03-15 03:15:00,2750.5888671875,2695.610107421875,54.978759765625,1.2516275666666667,1.597819033333333,0.5473197937924116,24.889565666666662,18.47627733333333,1.4113093666666667,0.485801,423.4453133333333,419.5208366666666,422.6217400000001,534.13354,15.327962166666666,0.1024036533333333,0.1134947966666666,400.5894466666667,498.9445543333334,473.92368166666665,422.3415733333333,411.3681466666667,264.19038,22.779297,21.642577666666668,59.92252466666667,60.05143266666666,60.50455766666666,0.0089553491625833,1.26058291582925,0.0003958944197561,1.5982149277530893,-0.0066534171577855,0.540666376634626,0.3318013001131774,25.221366966779843,0.1533413354447894,18.62961866877812,0.0061498150517809,1.4174591817184476,0.0013347988054865,0.4871357988054865,-2.66006789486886,420.7852454384645,-0.2863410464499338,419.2344956202167,-1.5774514454200244,421.04428855458,1.7176022087915044,535.8511422087915,-0.0087469449820272,15.319215221684638,0.0014075087391892,0.1038111620725226,0.0010833191332951,0.1145781157999618,-2.964710802245748,397.6247358644209,-3.105316078872761,495.8392382544606,1.1128856598903667,475.036567326557,0.6834297019769906,423.0250030353103,-2.6248767034589946,408.7432699632077,2.941008481149595,267.1313884811496,0.2219755051923044,23.001272505192304,-0.3569089641651821,21.28566870250149,0.7008167847982563,60.62334145146493,-0.2360339201588317,59.81539874650783,-0.511849040177168,59.992708626489495,1.9823056896983904,210.3329643333333,328.74508,593.1211,31.135049666666667,0.0671132843333333,39.9471185,-89.18424666666665,535.5817533333333,82186.26999999999,4518499.194362792,1095.9623160531264,1012373.2702077545,12.318034024512302,1.9987996178375156,2025-03-15
2025-03-15 03:30:00,2758.31201171875,2733.469482421875,24.842529296875,1.3211263000000002,1.6959635333333332,0.5454164879218576,29.95252533333333,22.689382,1.4031527333333331,1.4361295666666667,422.3209633333333,419.1770833333333,423.5455733333333,536.9771633333334,15.427002000000002,0.1033151083333333,0.1133385466666666,400.2535433333333,498.9870246666667,471.851765,428.7195733333333,416.4464,264.61240666666663,26.91080733333333,26.46875,59.82747433333333,60.38541733333333,60.51106866666667,-0.0014510861180587,1.3196752138819414,-0.0094770050361803,1.6864865282971528,0.0056539977605191,0.5510704856823767,0.3085378523634503,30.26106318569678,0.0766440232704468,22.766026023270445,0.0223947890600466,1.42554752239338,0.0230624368342307,1.4591920035008974,-4.686603024114959,417.6343603092184,-0.0451629781503015,419.131920355183,-5.893334578556676,417.6522387547767,-2.6215851476077887,534.3555781857256,0.0032815343822338,15.430283534382236,8.154166898598214e-05,0.1033966500023193,0.0003098196942477,0.1136483663609144,-0.2000179153565113,400.0535254179768,0.8799239041720739,499.8669485708388,-4.757136314939203,467.0946286850608,-0.3590935650295819,428.3604797683037,-0.5991307722281363,415.8472692277719,1.0088930096786155,265.62129967634525,-0.4002186449163822,26.510588688416952,0.039602184138662,26.508352184138666,-0.1899154699196188,59.63755886341371,1.1342670779562951,61.51968441128962,-0.4045696575170439,60.10649900914962,1.9655793849336212,212.2711216666667,330.0812866666667,603.9140533333333,31.208664,0.0677786506666666,40.04022033333334,-89.11132666666667,538.6714916666667,82520.32166666667,2050013.5085917155,497.23092915881585,459307.126191873,5.565988073182778,0.9006424650775896,2025-03-15
2025-03-15 03:45:00,2814.014404296875,2763.57373046875,50.440673828125,1.5940755,2.021972633333333,0.548686652165847,27.272059,21.502897666666662,1.4031867,0.0,424.61979333333335,419.0553333333333,422.33528666666666,533.2555933333333,15.8427735,0.1042864633333333,0.1130937566666666,401.21072833333335,499.029495,471.29121,427.7990833333333,415.76386333333335,263.84612666666663,26.911458,26.467448,59.87630266666667,60.45442766666667,60.51171733333333,-0.0070306432981812,1.5870448567018187,0.0107157768118035,2.032688410145137,0.0053394117742044,0.5540260639400515,0.2614647243589196,27.53352372435892,0.0527978676101703,21.55569553427684,0.0126271554038897,1.4158138554038897,0.0,0.0,0.8504047436852602,425.4701980770186,0.9752164677772156,420.0305498011105,0.9733779373087827,423.3086646039754,1.0258431140081257,534.2814364473414,-0.0810033308896081,15.761770169110392,-0.0001519047816909,0.1041345585516423,0.0020410055103916,0.1151347621770583,-1.3154477831265012,399.8952805502069,-1.741058628382973,497.288436371617,-3.118011593826793,468.1731984061732,1.7644890647437703,429.5635723980771,1.4249219337255568,417.1887852670589,0.7281683645536532,264.5742950312203,0.0260500388614346,26.937508038861434,-0.0329455043024218,26.43450249569758,0.4568121696882201,60.33311483635489,-0.6002198552827807,59.85420781138389,-0.6401390949293457,59.871578238403984,2.0106867048179904,207.2137273333333,327.44607333333335,607.3359433333334,31.299595166666663,0.0675481783333333,40.09651383333333,-89.09831000000001,531.0974666666666,81861.51833333334,4129150.145326742,1001.5256752173837,925139.3119685538,11.301272329221442,1.7924810104420337,2025-03-15
2025-03-15 04:00:00,2770.321044921875,2746.978759765625,23.34228515625,1.4965820666666667,1.8966471333333332,0.5466061407762511,29.478701333333333,22.415801,1.4217587333333337,1.0888768666666666,423.72461,419.34896,421.6907566666667,536.387285,15.312906666666668,0.1020494853333333,0.1129921933333333,402.4383683333333,498.9371033333333,472.8722233333334,431.3383333333333,418.8445933333333,264.38128666666665,26.91341133333333,26.466797,59.913412,61.117839,60.55794266666667,-0.0066006501431006,1.489981416523566,0.0100515936944418,1.9066987270277755,0.0053191657795805,0.5519253065558317,0.2826204108233625,29.761321744156696,0.0550393957093788,22.470840395709377,0.0127942835209577,1.4345530168542913,0.012764982497629,1.1016418491642956,0.8486119206348803,424.57322192063486,0.9758997893768536,420.3248597893768,0.9718924557453192,422.662649122412,1.031867662782929,537.419152662783,-0.0782941475242129,15.234612519142454,-0.0001486463755289,0.1019008389578043,0.0020391725946844,0.1150313659280177,-1.319472840789274,401.118895492544,-1.740736284092577,497.19636704924073,-3.128471406780534,469.7437519265529,1.779086964004648,433.117420297338,1.4354803302964,420.2800736636297,0.7296453109348136,265.11093197760147,0.0260519296697729,26.939463263003105,-0.0329446939665203,26.43385230603348,0.4570952866196336,60.37050728661963,-0.6068065135285892,60.51103248647141,-0.6406281017588853,59.91731456490778,1.9584665635035656,211.9964773333333,328.2410433333334,607.7343866666666,31.368884166666668,0.0670690126666666,40.20260266666666,-88.98632666666667,533.2574266666667,82060.26083333335,1915474.0083679203,464.5983633613367,429163.44618776755,5.229857202859863,0.8425841185099278,2025-03-15
2025-03-15 04:15:00,2772.575927734375,2759.5556640625,13.020263671875,1.6140950666666667,2.0305989666666666,0.5498882405855829,30.13208966666667,22.931394333333333,1.4206425000000005,1.6424694333333332,423.3164066666666,418.0598933333333,425.64388,536.3595083333335,15.831217583333334,0.1032109433333333,0.1148828166666666,402.2020766666667,498.8447116666667,469.96783833333336,432.3192666666666,419.68165,264.2570333333333,26.914062,26.466797,59.89387966666666,60.85481766666667,60.66080733333333,-0.0095207098930585,1.6045743567736082,0.0066693853541126,2.0372683520207797,0.0028378416562638,0.5527260822418468,0.1147716300881178,30.246861296754787,0.0424756682980245,22.97387000163136,-0.0076448297900049,1.4129976702099951,0.0266082054965315,1.6690776388298647,0.4751344167665365,423.7915410834332,-0.7816807826610557,417.27821255067227,1.2241972711877906,426.8680772711878,-2.010305180098271,534.3492031532352,-0.034398844362812,15.796818738970522,-0.0020642188666666,0.1011467244666666,0.0001515962645643,0.115034412931231,1.4230981701745122,403.6251748368412,0.6369943199199497,499.4817059865866,-2.293972219590387,467.673866113743,-2.5674386543719265,429.7518280122947,-1.1543303540835836,418.5273196459164,-1.3946317619484034,262.8624015713849,0.0455177554685839,26.959579755468585,-0.0900586843320958,26.376738315667904,0.2580354131202682,60.15191507978693,-0.2909365730913151,60.56388109357536,0.1191345529582932,60.77994188629162,2.013657693948222,206.1714453333333,328.5759366666667,607.3359466666667,31.397025,0.0679362003333333,40.16796216666667,-89.01888166666667,537.6288483333333,82143.98416666668,1069536.3329083254,259.41611718766234,239630.44992975934,2.917200235181669,0.4696089128392086,2025-03-15
2025-03-15 04:30:00,2792.956298828125,2773.186279296875,19.77001953125,1.6689453,2.148763033333333,0.5504056337705298,30.180111,22.02948,2.836798833333333,1.3852387000000002,423.1946666666667,425.07096666666666,419.3274733333333,535.6223516666666,15.460042333333334,0.10354688,0.1145312533333333,403.9163383333333,498.75232,471.89648166666666,432.88449,420.76008,263.9903266666667,26.914062,26.466797,59.77604233333333,60.46224,60.81445366666666,0.0192692518823693,1.6882145518823697,-0.0087387800951335,2.1400242532382,-0.0023060702784308,0.5480995634920989,0.0028699075920819,30.18298090759208,0.1729956235234837,22.20247562352348,0.0183661810984574,2.8551650144317904,-0.0033349741904875,1.3819037258095126,-2.787868132796916,420.4067985338698,-1.7447851572812851,423.3261815093854,6.330256080209097,425.6577294135424,-0.7081272317320781,534.9142244349346,-0.0613558208518671,15.398686512481468,0.0011129634669265,0.1046598434669265,0.0003105701583847,0.114841823491718,0.0190870629272694,403.9354253962606,-3.120356689960829,495.6319633100392,-0.809892079619317,471.08658958704734,1.3902584623463667,434.2747484623464,1.4302979420960469,422.19037794209606,1.0532228032944886,265.0435494699612,-0.1113835522764006,26.8026784477236,-0.375058047233562,26.09173895276644,-0.4161680106821706,59.35987432265116,-0.9564839277793452,59.505756072220656,-0.0580766315454539,60.7563770351212,1.982621092617804,208.80699,325.3183,598.1953199999999,31.46414733333333,0.0679427118333333,40.232913333333336,-88.97656333333333,532.3136116666667,81329.57500000001,1607887.286218262,389.9931810001461,360248.4010852649,4.429488302198369,0.7078528059871595,2025-03-15
2025-03-15 04:45:00,2747.140869140625,2742.556396484375,4.58447265625,1.6930338333333337,1.9366862,0.5474581145125834,29.22602833333333,22.40012866666667,1.3989416666666667,1.8007315000000002,423.3665333333333,420.09375,422.6217400000001,536.1110216666666,15.675292833333332,0.10354688,0.1145703166666666,403.28328,498.6599283333333,469.1783183333334,432.97446666666673,419.7708933333333,264.0610566666667,26.914062,26.467448,59.848958333333336,61.1875,60.904949,-0.0043748480771865,1.6886589852561469,-0.0090627799067852,1.9276234200932143,0.0012132709132984,0.5486713854258819,0.045541905054975,29.271570238388307,0.228922301220237,22.629050967886908,-0.0029457369642931,1.3959959297023736,-0.0031396603865785,1.7975918396134216,-0.5893906232173549,422.777142710116,2.1435643811385603,422.23731438113856,6.090147250181474,428.7118872501815,0.0699585068101669,536.1809801734768,0.1487413809489375,15.82403421428227,0.0006644713556815,0.1042113513556815,-0.0006370406237495,0.1139332760429171,-1.0220541180160012,402.261225881984,2.1935541512341388,500.85348248456745,-3.422698302810716,465.75562003052266,-1.135770492604422,431.8386961740623,-3.037171861732304,416.733721471601,1.467488431504762,265.52854509817143,-0.1864734097295297,26.72758859027047,0.1392789651948511,26.60672696519485,0.7627433838474857,60.61170171718082,-0.0537444558456385,61.13375554415436,-0.032934458387551,60.87201454161245,2.019195997077424,207.10285833333333,327.72008666666665,604.8398466666666,31.516114,0.0677747435,40.29354433333334,-88.86263133333334,537.4628616666666,81930.02166666667,375605.94405680336,91.10324969967532,84154.80484508107,1.027154675821593,0.16688160071253058,2025-03-15
