timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-15 05:00:00,2754.00634765625,2743.938232421875,10.068115234375,1.6007486999999998,1.7583008,0.5474530251794751,27.075389333333334,21.37043266666667,1.3515074666666669,1.1221552666666668,424.14713666666665,419.31315,421.4687466666667,535.3395283333333,15.378418166666668,0.10354688,0.1148984433333333,404.25336,498.5675366666666,471.4088833333334,431.8895033333333,418.34370999999993,264.07064999999994,26.914062,26.466797,59.639974,60.494792,60.98567666666667,0.001500326701225,1.6022490267012248,0.0067657594473711,1.7650665594473711,0.006845736064208,0.5542987612436832,0.1417441056462536,27.217133438979587,-0.2611663453689274,21.109266321297746,-0.0190968876817561,1.3324105789849106,0.0066381428203683,1.128793409487035,0.3209010866933113,424.46803775336,-3.3108886229920813,416.0022613770079,2.5549355341669866,424.02368220083366,-0.4547891346528558,534.8847391986804,-0.1254528972064541,15.252965269460214,-0.0002570587875304,0.1032898212124695,-0.00108837538984,0.1138100679434933,-3.2260707103931168,401.02728928960687,6.091231172415064,504.6587678390817,-3.417819319426826,467.99106401390657,0.4115642103253094,432.3010675436586,-1.951565709847614,416.3921442901523,0.0644149381417378,264.1350649381417,-0.0622285798122348,26.851833420187766,-0.1873313680157764,26.279465631984223,0.1873155746558694,59.827289574655865,-0.7740289253347754,59.72076307466522,0.6752085820054248,61.660885248672095,1.9885485128366465,210.34439066666664,326.7864333333333,601.81642,31.5615805,0.0678372449999999,40.32817983333334,-88.83138133333334,533.7109383333334,81696.60833333334,822530.8669576009,199.50492302857748,184288.68254918788,2.255769074246814,0.36558068368082364,2025-03-15
2025-03-15 05:15:00,2727.351806640625,2720.566650390625,6.78515625,1.387369766666667,1.6388346666666669,0.5482166619223103,31.085887666666665,25.39072333333333,1.4540267,2.9897236666666664,423.8678466666667,422.70052,420.82422,538.8876666666666,15.5029295,0.10354688,0.1147369846666666,402.86396,498.475145,470.0553366666667,436.4901,421.8520733333333,264.59951666666666,26.914062,26.466797,70.19661533333334,70.122395,70.83073,0.0030465881147989,1.3904163547814656,-0.0156939243853821,1.6231407422812845,0.0041063072140962,0.5523229691364065,0.3300329160515147,31.41592058271818,0.507814466666666,25.8985378,0.0014174624794489,1.455444162479449,-0.0322798501178063,2.95744381654886,-0.5276738714431985,423.3401727952235,-0.8201579544052038,421.8803620455949,3.462748299990835,424.2869682999908,-1.0851237971555747,537.8025428695111,0.0713231821847628,15.574252682184763,-0.0011223407903224,0.1024245392096775,0.00187141247562,0.1166083971422866,2.829076885237896,405.6930368852379,-0.7306365004775444,497.74450849952245,0.8401507320185146,470.8954873986852,1.1895161794107023,437.6796161794107,-3.066983782853981,418.7850895504793,-1.8125616428862368,262.7869550237804,-0.0031759531090038,26.910886046891,0.438539442243588,26.905336442243588,-0.8954886212534632,69.30112671207988,-0.2399258015430376,69.88246919845696,-0.155540025628099,70.6751899743719,1.9770206703267577,210.72990666666664,330.18277,598.0312433333334,31.594059166666664,0.068057297,40.41694766666666,-88.74674533333332,543.3549316666666,82545.6925,560085.4213769531,135.84876066054952,125487.5756849694,1.5202195521585746,0.24878184887917026,2025-03-15
2025-03-15 05:30:00,2741.77490234375,2733.028076171875,8.746826171875,1.5776367,1.8377278666666663,0.5494188163246587,25.03163933333333,18.855302666666667,1.4261688666666668,1.8974884,423.7747433333333,418.43945333333335,423.9537733333333,532.5810133333332,15.729248166666668,0.10354688,0.1147239633333333,406.096355,498.3827533333333,468.2761316666666,430.31636333333336,417.8515933333333,264.34062666666665,26.914062,26.466797,75.33398333333334,75.452472,75.66471333333334,-0.0093056608916852,1.5683310391083147,0.0060359113345314,1.843763778001198,0.0028354190699567,0.5522542353946155,0.0953442685803054,25.12698360191364,0.034925550975501,18.890228217642168,-0.0076745685402701,1.4184942981263966,0.0307395439146893,1.9282279439146892,0.475648858260854,424.2503921915942,-0.7823904770435774,417.65706285628977,1.2193363438573217,425.17310967719067,-1.9961431713086315,530.5848701620246,-0.0341772802237798,15.695070886442888,-0.0020709376,0.1014759423999999,0.0001513866459926,0.1148753499793259,1.4368771650923122,407.53323216509233,0.6364044272589808,499.0191577605923,-2.2857147862503098,465.9904168804163,-2.5555439001116724,427.7608194332217,-1.149296800769946,416.70229653256337,-1.395072930595063,262.9455537360716,0.0455177554685839,26.959579755468585,-0.0900586843320958,26.376738315667904,0.3245546226024629,75.6585379559358,-0.3607254852884551,75.09174651471155,0.1486014148830889,75.81331474821643,2.003342599030231,209.410017,328.87700333333333,600.9492233333334,31.6416885,0.0678867226666666,40.542528833333336,-88.59179666666667,523.5176299999999,82219.25083333334,719157.4950209555,174.43170396786587,161127.79790623675,1.9597332288135165,0.31902057912916026,2025-03-15
2025-03-15 05:45:00,2772.82958984375,2731.6025390625,41.22705078125,1.3448893333333334,1.6013997333333334,0.5457303094393228,22.651064666666667,17.033012666666668,4.3345363,4.090623000000001,422.51432,423.8535133333333,419.9505166666666,539.7340733333333,15.324707,0.10251563,0.1132864619999999,411.7294883333333,498.3752157971014,472.73237833333326,434.1729433333333,419.58934,264.7030733333333,26.914062,26.466797,75.320962,74.89062333333334,75.66796866666667,0.002953303406991,1.3478426367403245,-0.0153354373304921,1.5860642960028413,0.0040876836883138,0.5498179931276366,0.2404820156262559,22.891546682292923,0.3406602533333327,17.37367292,0.0042255362787075,4.338761836278708,-0.0441661879325696,4.046456812067431,-0.5259888635759467,421.9883311364241,-0.8223950859178331,423.03111824741546,3.455559039990078,423.4060757066567,-1.0868281523911492,538.6472451809422,0.0705032470984985,15.3952102470985,-0.0011111631098358,0.1014044668901641,0.0018477537903019,0.1151342157903019,2.891334281713,414.6208226150464,-0.7304900299386645,497.6447257671628,0.8449355272127264,473.577313860546,1.1832014993177609,435.3561448326511,-3.0505330721026667,416.5388069278973,-1.8132710275602333,262.8898023057731,-0.0031759531090038,26.910886046891,0.438539442243588,26.905336442243588,-0.9608592108405531,74.36010278915944,-0.2562404326222491,74.63438290071109,-0.1661623109861949,75.50180635568047,1.963810273715044,212.748462,329.4994533333333,606.7968666666667,31.672001166666668,0.0667786485,40.559849666666665,-88.62955833333332,539.4303866666667,82374.86333333333,3396072.6737418617,823.7176798974164,760892.7324516404,9.236952896330234,1.486822375679176,2025-03-15
2025-03-15 06:00:00,2772.332275390625,2752.4599609375,19.872314453125,1.5701497333333334,1.8520508,0.5413553191645639,14.476537666666667,9.461103566666669,1.4669070333333334,3.682533733333333,424.2473933333333,420.86719,422.8938733333334,534.7794466666667,15.821777416666666,0.1024895866666666,0.1135833379999999,415.194285,498.3676782608695,469.246075,426.4689466666667,413.5778133333333,264.22772333333336,26.914062,26.467448,75.31640333333333,75.236328,75.664714,-0.0092614991572965,1.5608882341760368,0.0060829541841385,1.8581337541841385,0.0027938052901972,0.5441491244547612,0.0551404115816556,14.531678078248325,0.0175247388357373,9.478628305502404,-0.0078937907232778,1.4590132426100555,0.0596574964111114,3.742191229744445,0.4761793651784956,424.7235726985118,-0.7869298148943358,420.08026018510566,1.216287958226303,424.1101612915597,-2.0043830213521687,532.7750636453145,-0.0343783323066659,15.78739908436,-0.0020497917333333,0.1004397949333333,0.0001498815075844,0.1137332195075844,1.4690680668466598,416.6633530668467,0.6363851773094211,499.00406343817895,-2.290449201841625,466.9556257981584,-2.532695031159733,423.93625163550695,-1.1375418098603518,412.440271523473,-1.3944770767299133,262.83324625660345,0.0455177554685839,26.959579755468585,-0.0900608994926059,26.377387100507395,0.3244788842701354,75.64088221760346,-0.3596921374440995,74.8766358625559,0.1486014161923918,75.8133154161924,1.9961396777121077,211.52548233333331,329.54004333333336,596.4140666666667,31.717470166666665,0.067415369,40.629132,-88.52213666666667,528.5963650000001,82385.01083333333,1637180.8415041098,397.0983350160107,366811.6450043396,4.452407559263511,0.7168085380503304,2025-03-15
2025-03-15 06:15:00,2760.70263671875,2760.07373046875,0.62890625,1.3597005333333332,1.5395508,0.5418742028657423,11.179812833333337,5.730285666666667,3.360825133333333,4.428909233333333,424.0253866666667,422.8365866666666,421.0533833333334,537.41811,15.227376499999998,0.1024375,0.113242194,420.711805,498.3601407246377,473.4111583333333,426.5153533333334,412.9448833333333,264.35023666666666,26.91341133333333,26.466797,75.31836,75.40039133333333,75.68684833333333,-0.0059969364325676,1.3537035969007656,0.0081591028935128,1.5477099028935128,0.0052731180674767,0.547147320933219,0.1071839379949946,11.28699677132833,0.0140700508688249,5.744355717535492,0.0302437738640897,3.391068907197423,0.0519204242258872,4.48082965755922,0.8492142992996037,424.8746009659663,0.9840161183869895,423.8206027850536,0.9704234685210054,422.0238068018544,1.0338506982001263,538.4519606982001,-0.0778568359391194,15.14951966406088,-0.0001492115618566,0.1022882884381433,0.0020436843622064,0.1152858783622064,-1.3793858741548777,419.3324191258451,-1.7387233254635248,496.62141739917416,-3.1320369423615944,470.2791213909717,1.759194225097474,428.27454755843087,1.4152606168412376,414.3601439501746,0.7295596184594615,265.0797962851261,0.0260519296697729,26.939463263003105,-0.0329446939665203,26.43385230603348,0.5746237145018682,75.89298371450187,-0.7486103784472959,74.65178095488604,-0.800673203889815,74.88617512944352,1.9692090057094305,212.91138433333333,328.69433333333336,604.5000066666666,31.760771833333337,0.0675481808333333,40.6442895,-88.59570466666666,527.1458783333333,82173.58333333334,51679.48014322917,12.534861756942796,11578.827850740769,0.14090693603772625,0.022780658866885073,2025-03-15
2025-03-15 06:30:00,2756.449462890625,2734.15380859375,22.295654296875,1.2571614666666668,1.6352539,0.5381735313856874,14.781538333333335,8.625116333333333,5.9694286666666665,6.1221478000000005,421.87695333333335,417.90234333333336,424.7916666666667,539.4869983333333,15.462321,0.103445314,0.113239588,418.33170500000006,498.3526031884058,471.3697983333334,428.21944,415.50415,264.67123666666663,26.914062,26.466797,75.35221366666667,75.02148333333334,75.77083133333333,-0.0055446895961652,1.2516167770705016,0.0086662972258648,1.643920197225865,0.0052371058758277,0.5434106372615151,0.1417146701657472,14.923253003499084,0.0211779713296778,8.64629430466301,0.0537183707958703,6.023147037462537,0.0717703827744387,6.193918182774439,0.8449115373302902,422.7218648706637,0.9725332544978756,418.8748765878312,0.9790392830999508,425.7707059497666,1.037830693678643,540.524829027012,-0.0790580957484703,15.383262904251527,-0.0001506795545448,0.1032946344454551,0.0020436373316671,0.1152832253316671,-1.371582251152006,416.9601227488481,-1.7386970278345757,496.6139061605712,-3.118531525727235,468.25126680760616,1.7662228570086995,429.9856628570087,1.4240318341816192,416.9281818341816,0.7304455213452457,265.4016821880119,0.0260525595090044,26.94011455950901,-0.0329446939665203,26.43385230603348,0.5748819930901163,75.92709565975679,-0.7448484024646689,74.27663493086867,-0.8015616401130501,74.96926969322028,1.9450476010604827,215.2050046666667,330.0407,596.76563,31.7629325,0.0673906275,40.637795,-88.53125,533.7843283333334,82510.175,1839618.3377746583,446.1995648105098,412167.92400241224,4.99535874214801,0.8088540928116296,2025-03-15
2025-03-15 06:45:00,2773.658447265625,2755.177490234375,18.48095703125,1.3123372333333334,1.7215169666666668,0.5411762156487583,15.843468,10.0757425,3.062609966666667,3.7486404,424.07552,420.73112,420.38737,536.7363733333334,15.5341795,0.1027057326666666,0.1136119846666666,409.3826383333334,498.3450656521739,474.65802,420.4305433333333,410.22399,264.2577933333333,26.914062,26.466797,75.32291866666667,74.81900999999999,75.89323,0.0085624869371905,1.320899720270524,0.0024107411422367,1.7239277078089037,0.0038940974894945,0.5450703131382528,-0.0687203465866801,15.77474765341332,0.0482269031438846,10.123969403143883,0.0139128078302674,3.0765227744969343,-0.0116184532466738,3.737021946753326,-4.230136133743656,419.8453838662564,-3.8884152478538567,416.8427047521461,0.6179564745710309,421.005326474571,0.2080998324460097,536.9444731657794,0.1802833692242824,15.714462869224285,-0.0004097596955814,0.1022959729710852,-2.9845220410940065e-05,0.1135821394462557,-4.803361429791721,404.57927690354165,-2.4687059566688845,495.876359695505,-0.2119802080956674,474.4460397919043,-0.173995788598404,420.2565475447349,0.77937218733706,411.003362187337,0.0732751962714246,264.33106852960475,-0.2312959388397715,26.68276606116023,0.2731729953294177,26.739969995329417,-0.3926756379958505,74.93024302867082,-0.5163376157460249,74.30267238425397,-0.4715963521950499,75.42163364780495,1.95023030377854,214.8453023333333,329.1239533333333,593.25,31.762935666666664,0.0676132825,40.66594166666667,-88.462892,529.5675333333334,82280.98833333333,1520631.4098771159,368.8292616962778,340698.6539067027,4.140672843239053,0.6663025524815145,2025-03-15
2025-03-15 07:00:00,2775.737548828125,2753.56298828125,22.174560546875,1.1647135333333334,1.5117187333333335,0.5399763187692664,20.98547566666667,14.647621666666666,1.4444627666666667,3.974844766666666,424.17578,418.03841,421.86263333333335,539.6151583333333,15.340087666666664,0.103250004,0.113645838,406.8606833333333,498.337528115942,475.3478533333333,423.96233,413.09139,264.66165,26.914062,26.466797,75.32942666666666,74.82161666666667,76.06054533333334,-0.0062242585930891,1.1584892747402442,-0.0016688497722745,1.510049883561059,0.0031667638689965,0.5431430826382629,0.0505374488399006,21.03601311550657,0.1976581848427887,14.845279851509456,0.0232299358332792,1.467692702499946,-0.070909234778075,3.903935531888592,1.5115345539491614,425.6873145539492,-3.683700791134697,414.3547092088653,0.62106148848261,422.483694821816,0.3090222647065275,539.9241805980398,-0.0501752076673955,15.28991245899927,-0.0010237757373953,0.1022262282626046,-0.000840813858152,0.1128050241418479,-0.6172461943551184,406.2434371389782,-0.0913678155728803,498.2461603003691,-3.445438798165185,471.9024145351681,3.415672519184227,427.3780025191842,5.103393691132453,418.1947836911325,-0.7441203857181904,263.9175296142818,-0.0436121348748663,26.87044986512513,0.2177886205261394,26.68458562052614,-0.1587115798636773,75.17071508680299,-0.1057997643213894,74.71581690234528,-0.4438310640559564,75.61671426927738,1.904069586864915,218.78508166666663,330.0068533333333,597.8203199999999,31.756440500000004,0.0675950533333333,40.624804,-88.48763166666667,537.9171200000001,82501.71333333333,1829439.2375309244,443.73062328842707,409887.28865021875,4.968227592973045,0.7988709363475942,2025-03-15
2025-03-15 09:45:00,2784.61767578125,2769.286865234375,15.330810546875,1.5561523333333334,1.9314778666666663,0.5497513415217878,24.396179666666665,13.807152,1.4101787333333335,0.0,423.47395666666665,419.82161,422.2779933333333,534.1421283333334,15.665934333333333,0.1032031299999999,0.115440112,409.04210666666665,498.2546152173913,470.874115,425.59292,414.36599666666666,264.51036666666664,26.911458,26.467448,75.41601466666667,74.98958333333333,75.82226666666666,-0.0169476018138228,1.5392047315195103,-0.0157718095554899,1.9157060571111768,-0.0018559811483718,0.547895360373416,0.1811331381838776,24.577312804850543,0.1590450587524507,13.966197058752453,0.0066897267945646,1.4168684601278982,0.0,0.0,4.084931691690201,427.55888835835685,-3.153285045698226,416.66832495430174,-1.606853381844303,420.671139951489,-1.6530088532554146,532.489119480078,-0.2866242004139074,15.379310132919423,0.0006945440862441,0.1038976740862441,0.0008155702565584,0.1162556822565585,-1.3097764149519548,407.7323302517147,-1.46040693799398,496.7942082793973,-3.118937859690164,467.7551771403098,-2.6646332061342832,422.9282867938657,1.0111069034114166,415.3771035700781,1.778413889571539,266.2887805562382,0.2769701407035825,27.188428140703586,-0.2507374467584107,26.21671055324159,0.2209190152923383,75.63693368195901,0.438874685234623,75.42845801856795,1.516445333333337,77.338712,1.9357506138418,218.4342706666667,329.38443,603.9140566666666,31.546426,0.0682382825,40.4689155,-88.65234199999999,522.208475,82346.1075,1262432.5733551024,306.20311467163634,282849.00311563065,3.4348800654072282,0.5505535169230656,2025-03-15
2025-03-15 10:00:00,2783.519287109375,2762.1103515625,21.408935546875,1.3753255333333334,1.7317708333333333,0.5518197480434872,27.84350166666667,15.112873,1.4263423333333334,1.6244753666666665,423.5670566666667,417.5944,425.39323,538.9608949999999,15.278157583333334,0.1042031299999999,0.1155468833333333,411.01052333333337,498.2470776811594,472.334065,430.04078333333337,417.8411266666667,264.87202,26.909505,26.466797,75.46940000000001,74.95182133333334,75.80273333333334,-0.0006839266848561,1.3746416066484772,-0.0259368502431844,1.7058339830901488,0.0006025194361927,0.5524222674796799,-0.0421657849053325,27.801335881761336,-0.0276848212764093,15.085188178723593,-0.0002647479685118,1.4260775853648215,-0.0052189081047822,1.6192564585618845,-1.4673240551809386,422.09973261148576,-3.504881254133579,414.0895187458664,-0.0898888991062563,425.3033411008937,0.6781706343076621,539.6390656343076,-0.0012096840164765,15.276947899316855,0.0017909810430255,0.1059941110430255,-0.0015707286390262,0.113976154694307,-1.797185708263953,409.2133376250694,-0.017447987897242,498.22962969326215,0.0783252419389555,472.41239024193897,-1.1122647387653046,428.92851859456806,-3.845697310745948,413.9954293559208,-1.3649470449573755,263.50707295504264,-0.0835813126402627,26.825923687359737,0.1087797600696518,26.57557676006965,0.4658587051080189,75.93525870510803,-0.08406888601138,74.86775244732196,-0.0283904621349933,75.77434287119834,1.8874771965644257,223.2919193333333,330.0339366666667,598.0898433333333,31.45765533333333,0.0684466169999999,40.319518,-88.79101666666668,529.3702049999999,82508.48416666668,1766418.8195945234,428.4450162252717,395767.5148377702,4.796688714318421,0.769131927557352,2025-03-15
2025-03-15 10:15:00,2784.12255859375,2765.338623046875,18.783935546875,1.4344075333333333,1.8038737,0.5538265088787934,27.736104,15.853174999999998,1.6209931333333334,0.0,423.9537733333333,418.10286333333335,424.5625033333333,536.96478,15.844970666666663,0.1045364633333333,0.1152500066666666,406.4907683333333,498.2395401449275,471.0113766666667,426.3015233333333,415.5554133333333,264.5300766666667,26.907552,26.466797,75.48502466666666,74.90299333333333,75.71744866666667,0.0093589478792563,1.4437664812125897,0.0025260701045595,1.8063997701045595,0.0039851241711631,0.5578116330499565,-0.1203041328984433,27.61579986710156,0.0758802177852455,15.929055217785244,0.0073638387531258,1.6283569720864592,0.0,0.0,-4.2289217156753125,419.724851617658,-3.864124785817353,414.238738547516,0.6240937918637428,425.18659712519707,0.2081883887493631,537.1729683887494,0.1838902850998103,16.028860951766475,-0.0004170636660725,0.1041193996672607,-3.027551944824458e-05,0.1152197311472184,-4.769430589747969,401.72133774358537,-2.4681832035279854,495.7713569413995,-0.2103516330372485,470.8010250336295,-0.1764255021649887,426.1250978311683,0.7895011977465174,416.34491453107984,0.0733506968439883,264.60342736351066,-0.2312399927487725,26.676312007251227,0.2731729953294177,26.739969995329417,-0.3935207337263477,75.09150393294031,-0.5169171977813392,74.38607613555199,-0.4705040566690286,75.24694460999764,1.9489235562801728,218.7761986666667,330.70373,597.41016,31.36454933333333,0.0681940151666666,40.22209166666667,-88.90364800000002,528.2050933333334,82675.9325,1552979.387357788,376.6752660429382,347946.2435018433,4.208555416073999,0.6746806274348316,2025-03-15
2025-03-15 10:30:00,2774.30322265625,2754.56005859375,19.7431640625,1.414388,1.7745768000000002,0.5536006601798724,28.237748,16.423409666666668,1.4219365999999998,0.0,422.66471666666666,419.2272133333333,423.5813766666667,536.9002,15.5414225,0.1042031299999999,0.114901048,404.43172333333337,498.2320026086956,472.48977,423.68387666666666,413.80702,264.4755433333333,26.90625,26.466797,75.50911533333333,75.12565166666667,75.72135533333334,-0.0067576000177149,1.407630399982285,-0.0081062808109806,1.7664705191890195,0.0053958855042119,0.5589965456840844,0.3927921112452033,28.630540111245203,0.0700340426861174,16.493443709352785,0.0049291555497992,1.426865755549799,0.0,0.0,-1.3186641077584795,421.3460525589082,-5.453247883074994,413.7739654502584,-2.563673785278297,421.0177028813884,0.5296229552445766,537.4298229552446,-0.1655733867295818,15.375849113270418,4.1505949222850336e-05,0.1042446359492228,-0.0005087787629557,0.1143922692370442,-0.014556452720285,404.4171668806131,0.606685645016455,498.83868825371206,-0.1027447758313542,472.3870252241687,-0.143367734672438,423.5405089319942,-1.669198951467024,412.13782104853294,-2.263603648612161,262.2119396847212,-0.1245613723461538,26.78168862765385,0.0346785393513933,26.501475539351397,0.22464797787093,75.73376331120426,-0.4119481587061813,74.71370350796049,-1.0115746928037908,74.70978064052954,2.118580169175741,218.948006,329.83433999999994,588.4570333333334,31.25629683333333,0.0683515608333333,40.0640325,-89.02734333333332,528.0551350000001,82458.58499999999,1627993.3720166015,394.8699136076902,364753.18529683165,4.423471313470049,0.7116440589935571,2025-03-15
2025-03-15 10:45:00,2777.6171875,2736.890625,40.7265625,1.4054361666666668,1.7423502666666666,0.5547908521895525,34.981611666666666,23.17753533333333,2.6700909000000004,0.9904949666666668,423.19466000000006,421.4974,420.98892666666666,539.9507450000001,15.242106166666666,0.105210945,0.115242196,401.0863333333333,498.2244650724638,470.8411833333333,430.91054333333335,419.1960533333333,264.6937666666667,26.90625,26.466146,75.51367333333333,75.18815000000001,75.72591166666668,0.0200281343158954,1.4254643009825625,-0.0034972593526905,1.738853007313976,-0.0003605085381982,0.5544303436513542,-0.2846029243266912,34.697008742339975,-0.1626915391955989,23.014843794137736,0.0475025247154943,2.7175934247154947,-0.0064153959373249,0.9840795707293416,0.3620949334799093,423.55675493348,0.6732377564561602,422.1706377564562,-2.728646654696604,418.26028001197005,2.084111032788769,542.0348560327889,0.1765798882543769,15.418686054921045,0.0008751777315578,0.1060861227315578,0.0012402061531234,0.1164824021531234,-2.826282756661726,398.2600505766716,-1.6512707838454617,496.5731942886183,-1.6699798913147106,469.1712034420186,-0.8428828757330962,430.06766045760025,-4.535437267760869,414.66061606557247,2.7673334292708773,267.4611000959376,-0.2953435845133221,26.61090641548668,-0.1329252039518103,26.333220796048188,0.6002825446880138,76.11395587802134,0.7047963999529969,75.892946399953,-1.014885017797866,74.71102664886881,2.082446643692393,223.50646766666665,329.77006,600.3281233333333,31.1437125,0.0683867216666666,39.929797666666666,-89.10742333333333,531.8300266666668,82442.515,3357600.2398046874,814.3861881811868,752272.9536086076,9.124818106393379,1.4662410170587987,2025-03-15
2025-03-15 11:00:00,2767.43408203125,2727.8525390625,39.58154296875,1.4523111999999998,1.8297526,0.5545958305121265,38.21541333333334,26.359932,1.4347213666666667,0.0,423.30924333333337,421.2252566666666,421.4544266666667,537.3566266666667,15.869466166666664,0.1037838616666666,0.1152760486666666,402.162935,498.2169275362319,468.736605,431.95803,420.8914366666666,264.75040666666666,26.905599,26.464192333333333,75.539062,75.28580866666665,75.697918,-0.0129390962505355,1.4393721037494642,0.0193342733991166,1.8490868733991168,-0.0013007568205141,0.5532950736916123,0.0682120082964345,38.28362534162977,-0.0095623364491075,26.350369663550893,0.0010789544412319,1.435800321107899,0.0,0.0,-0.078896941969333,423.230346391364,3.326940484107979,424.5521971507746,-3.932034946427507,417.5223917202392,1.368378098230778,538.7250047648974,-0.1071636574076215,15.762302509259044,0.0002176167351302,0.1040014784017968,-0.0013013793900243,0.1139746692766423,1.2819662228416746,403.4449012228417,-1.4410887384905209,496.77583879774136,-2.930084224642542,465.8065207753575,-1.1358558443013749,430.8221741556986,-2.424556451886758,418.4668802147799,3.6608916112469383,268.4112982779136,-0.3350066364505508,26.570592363549448,0.2599092657455166,26.72410159907885,-0.0674717943747538,75.47159020562525,0.3673069193893923,75.65311558605605,-0.4202944799326928,75.27762352006731,2.1233774905878517,219.19302666666664,330.7409466666666,601.2890566666666,30.90337983333333,0.068000006,39.821544,-89.19531333333333,524.8396366666667,82685.23666666665,3272809.248002929,793.8201268058895,733275.4657344043,8.868275586976866,1.4302614550333865,2025-03-15
2025-03-15 11:15:00,2774.667236328125,2753.0966796875,21.570556640625,1.8002929666666667,2.2524414,0.5523715882440394,32.04657066666667,19.80842266666667,1.397537933333333,0.0,423.1875,420.0865866666666,422.00586,530.92209,16.075602333333336,0.1037500066666666,0.1159974016666666,403.2395366666667,498.20939,466.478525,427.46241333333336,417.44112,263.78638,26.90625,26.463541333333332,75.58008,75.002602,75.70442833333333,-0.0196064663424933,1.7806865003241734,-0.0183926916320351,2.2340487083679648,-0.0018648271995831,0.5505067610444563,0.2379346271504943,32.28450529381716,0.2281739019613446,20.036596568628013,0.0066297602836071,1.4041676936169405,0.0,0.0,4.082168461749973,427.26966846175,-3.1552752885550603,416.9313113781116,-1.6058178593357295,420.40004214066425,-1.643043805395564,529.2790461946045,-0.2941194930939819,15.781482840239354,0.0006982244974364,0.1044482311641031,0.0008195074398178,0.1168169091064844,-1.291196251178519,401.9483404154882,-1.4602743808249556,496.74911561917503,-3.089822706340385,463.3887022936596,-2.676338086033752,424.7860752472996,1.0186106041402354,418.45973060414025,1.773546224231609,265.5599262242316,0.2769165404678446,27.183166540467845,-0.250700437235416,26.21284089609792,0.2213996181463073,75.8014796181463,0.4389508766599022,75.4415528766599,1.514088566666672,77.2185169,2.20300772136417,212.580037,326.75598,608.9882866666667,30.708519666666668,0.0684166693333333,39.527086833333335,-89.39453333333331,510.1723466666667,81688.99500000001,1762077.0935632326,427.3919302530847,394794.7477326819,4.832900046483396,0.7774105794816154,2025-03-15
2025-03-15 11:30:00,2775.2021484375,2740.663330078125,34.538818359375,1.7233073,2.1049805,0.558915240436347,32.20653033333333,20.09785833333333,1.3960435,0.4982064333333333,423.14453333333336,420.37304666666665,421.50456,537.3171666666667,15.43261725,0.102924483,0.115841152,405.72381,498.2979023333333,470.7148733333333,432.2902533333333,420.3880766666666,263.94623,26.905599,26.464192666666666,75.57486866666666,75.45117333333333,75.695312,0.0123302002903542,1.7356375002903544,0.0005215547044192,2.105502054704419,-0.0067943755965775,0.5521208648397694,0.4293433151807022,32.635873648514035,0.1667994250580768,20.264657758391408,0.0060832936647468,1.4021267936647468,0.0013688842799809,0.4995753176133143,-2.658178405963838,420.4863549273695,-0.2869227164931089,420.0861239501736,-1.573281529301198,419.9312784706988,1.7278397314055385,539.0450063980722,-0.0088066667014601,15.42381058329854,0.0014146673930419,0.1043391503930419,0.001105715328546,0.116946867328546,-3.002709562731468,402.72110043726855,-3.101291465645545,495.19661086768775,1.1053506138109128,471.8202239471442,0.6995285751090137,432.9897819084424,-2.6824314857523746,417.7056451809143,2.9382905653016564,266.88452056530167,0.2621847342578896,27.16778373425789,-0.436422488004986,26.02777017866168,0.8838769188239155,76.45874558549058,-0.2965630532297894,75.15461028010354,-0.640357921572857,75.05495407842714,2.17569483322306,216.590485,327.01984666666664,603.4101533333334,30.60459383333333,0.068377609,39.310574333333335,-89.55208533333332,530.613255,81754.96166666666,2823719.7709826655,684.8934407141319,632656.617990865,7.738449203491138,1.2445514420930064,2025-03-15
2025-03-15 11:45:00,2748.21826171875,2726.871337890625,21.346923828125,1.6910807,1.997395866666667,0.5529137270879125,37.24968333333333,24.382279,4.546853333333333,0.4701945333333333,423.35938,420.1725266666666,421.5976566666666,538.921435,15.420329,0.1035286513333333,0.11481511,402.9203166666667,498.38641466666667,468.35645,436.6312366666666,423.39041333333336,264.58823666666666,26.90625,26.464192666666666,75.57877500000001,75.29882666666667,75.69987333333334,-0.0150663686575736,1.6760143313424265,0.0211056936180329,2.0185015602847,-0.0012968115916077,0.5516169154963048,0.0664882435369804,37.31617157687031,-0.0088449224828792,24.37343407751712,0.0034193730654665,4.5502727063988,-0.0006487351134961,0.4695457982198372,-0.0789062865082428,423.2804737134918,3.3186257641323778,423.4911524307991,-3.933371236497635,417.664285430169,1.372362881045433,540.2937978810454,-0.1041307147142642,15.316198285285736,0.0002170816033802,0.1037457329367135,-0.0012961757411501,0.1135189342588498,1.284380512250209,404.2046971789169,-1.4415789787482822,496.9448356879184,-2.927707866243111,465.4287421337569,-1.148144281453369,435.4830923852133,-2.438951874250961,420.9514614590824,3.6586491716598735,268.24688583832653,-0.3350147421730902,26.57123525782691,0.2599092690192393,26.724101935685905,-0.0675072661862827,75.51126773381372,0.367370432042847,75.66619709870952,-0.420305336450653,75.27956799688269,2.1617289509085835,215.85627766666664,330.7240166666666,591.5859333333333,30.543967833333333,0.0674765669999999,39.31705883333333,-89.554688,535.047665,82681.00416666665,1764985.0979787188,428.09726694059924,395446.28839103976,4.782794940345757,0.7767550389092649,2025-03-15
2025-03-15 12:00:00,2768.949462890625,2730.457275390625,38.4921875,1.6005858999999998,1.9318034,0.5525107724799122,39.93218366666667,26.23778366666667,1.446125366666667,0.0,422.8294266666667,416.7493533333333,425.60807666666665,537.0378283333333,15.387451166666668,0.103867196,0.1148125033333333,401.2480000000001,498.474927,467.80249333333336,436.0744866666666,423.9243933333334,264.72285,26.904948,26.463541333333332,75.57682333333334,75.06900833333333,75.70247333333333,-0.0228998568085192,1.5776860431914803,0.0050354785351429,1.936838878535143,0.0035502952671621,0.5560610677470743,0.5251623604685705,40.45734602713524,0.2741960017255707,26.51197966839224,-0.0091787472467701,1.4369466194198968,0.0,0.0,0.8833192610902643,423.71274592775694,-2.265126821095805,414.4842265122375,0.693882359458712,426.30195902612536,-1.127556225646572,535.9102721076868,-0.0273427344198928,15.360108432246774,-0.0005482205605555,0.1033189754394444,0.000845833904858,0.1156583372381914,0.2175576884673091,401.46555768846736,-1.417427889457997,497.057499110542,-5.763594521367338,462.038898811966,-1.6998665608243757,434.3746201058423,-4.185634876383006,419.7387584569504,0.8654044778531897,265.5882544778532,0.3613178584366103,27.26626585843661,-0.4393558149483851,26.02418551838495,0.6579382749495721,76.23476160828291,0.480988989132328,75.54999732246566,-1.1812367708637763,74.52123656246955,2.124084091899382,220.043189,330.0406966666667,595.51171,30.455197,0.067914065,39.29758016666666,-89.52344,522.0961666666667,82510.17416666668,3175997.09468099,770.338331808742,711584.6272416894,8.624204644197233,1.3901368737808726,2025-03-15
2025-03-15 12:15:00,2759.86376953125,2701.758056640625,58.105712890625,1.4861653333333331,1.7565104333333332,0.5556177056771094,41.77835433333333,28.562596666666668,1.4334692333333334,0.0,423.20898333333326,420.98177333333336,421.22526,537.6541916666666,15.461751166666666,0.101776048,0.1156822966666666,401.23870969696975,498.56343933333335,468.06830333333335,436.48219666666665,424.5510066666666,264.92059666666665,26.904297,26.46289,75.56836,75.09635466666667,75.69270999999999,0.0211785633652952,1.5073438966986286,-0.0035256817521691,1.752984751581164,-0.0003610458357057,0.5552566598414037,-0.339899771632119,41.438454561701214,-0.2004912406902939,28.36210542597637,0.0255022807220972,1.458971514055431,0.0,0.0,0.3621071888482561,423.5710905221815,0.672414170497575,421.6541875038309,-2.730178453084932,418.4950815469151,2.075246757327136,539.7294384239938,0.1791244768520119,15.640875643518678,0.0008466051779647,0.1026226531779647,0.0012449424005548,0.1169272390672215,-2.827356487310908,398.4113532096589,-1.6523942499389364,496.9110450833944,-1.6601450382794385,466.4081582950539,-0.8537813122110265,435.6284153544556,-4.593374490027145,419.9576321766395,2.769704902727426,267.6903015693941,-0.2953221468911877,26.60897485310881,-0.1329088508166016,26.3299811491834,0.6007172666393927,76.16907726663939,0.7039359316416238,75.8002905983083,-1.0144400462772296,74.67826995372276,2.101378043180756,222.42440333333332,330.65976,600.7382866666667,30.394576,0.0678125033333333,39.330056,-89.54622499999999,524.4278416666666,82664.94,4803305.269760743,1165.0420508483778,1076184.293630172,13.018630312078761,2.105383371893533,2025-03-15
2025-03-15 12:30:00,2733.279296875,2699.752197265625,33.527099609375,1.6119791666666667,1.7836914333333331,0.5522437208747208,39.007347,27.09330266666667,1.457398966666667,0.0,423.4668,421.35416,420.3587233333333,531.6060500000001,15.852294999999998,0.10346094,0.1152734433333333,401.22941939393945,498.65195166666666,465.1133783333333,427.4414566666667,417.4603233333333,264.51169,26.903646,26.46289,75.569012,75.45768333333332,75.70768299999999,0.0229714703734975,1.6349506370401643,-0.0035802396721718,1.780111193661161,-0.0003588533872826,0.5518848674874381,-0.3173554475480173,38.68999155245199,-0.1901777324180358,26.903124934248638,0.0259280050856767,1.4833269717523436,0.0,0.0,0.3623277826259823,423.829127782626,0.6730089660146632,422.0271689660147,-2.7245619814228803,417.6341613519105,2.0519020376614208,533.6579520376615,0.1836489294240095,16.035943929424008,0.0008606206395545,0.1043215606395545,0.0012405424286927,0.116513985762026,-2.827291022544159,398.4021283713953,-1.652687607331643,496.999264059335,-1.6496645078904066,463.4637138254429,-0.8360971662836505,426.60535950038303,-4.516657762404918,412.9436655709284,2.7654298451680006,267.277119845168,-0.2953150010171441,26.60833099898285,-0.1329088508166016,26.3299811491834,0.6007224495976828,76.16973444959768,0.7073229433378287,76.16500627667115,-1.0146407156787234,74.69304228432127,2.1508687645389823,217.37717266666667,330.2808733333333,600.14061,30.336111,0.0676523475,39.2088095,-89.56705666666666,519.9757300000001,82570.21833333332,2768339.934829508,671.4610573314418,620248.7224887727,7.5117728281261,1.2266254549144335,2025-03-15
2025-03-15 12:45:00,2748.735595703125,2699.688720703125,49.046875,1.4597981666666666,1.5416666666666667,0.5538406517848491,34.81647233333334,27.629553666666663,1.4390155666666669,1.2583667,423.12304666666665,416.4414,424.8704466666666,536.9738583333333,15.2372235,0.10378125,0.115281254,401.2201290909091,498.740464,471.7003433333333,430.74441,419.4345733333334,264.67229333333336,26.903646,26.46289,75.55859,74.86002333333333,75.70572800000001,0.0081808922636181,1.4679790589302848,0.0184331667596411,1.560099833426308,0.0057933522884827,0.5596340040733319,0.0389461334576282,34.855418466790965,-0.0434548345189043,27.58609883214776,0.0182286216428038,1.457244188309471,-0.0007853381031364,1.2575813618968636,0.4229543044468187,423.5460009711135,-4.275112775265825,412.16628722473416,-0.2905406695421106,424.5799059971245,3.2334172890763284,540.2072756224096,-0.0929455946616357,15.144277905338363,0.0002272174722265,0.1040084674722265,0.0004659842776604,0.1157472382776604,-0.0262238600259365,401.1939052308832,-3.014053927822829,495.7264100721772,1.4279155118890683,473.1282588452224,3.5027199303687557,434.2471299303688,-1.0969962347264754,418.3375770986069,1.897701493771763,266.5699948271051,0.2838863550801314,27.18753235508013,0.3016800059249469,26.76457000592495,1.2308017896137216,76.78939178961372,-1.2812092067179606,73.57881412661537,-1.3163829044780329,74.38934509552197,2.1092074759452264,221.26532533333332,329.19162,605.8007666666666,30.310137000000005,0.0677122414999999,39.16334366666666,-89.61849,522.6408650000001,82297.905,4036455.059296875,979.042475198497,904370.9056151076,10.988990614221683,1.7843431385932862,2025-03-15
2025-03-15 14:45:00,2750.554931640625,2702.87841796875,47.676513671875,1.6925455333333332,1.8585612,0.5492708478104181,35.09327733333333,23.93657033333333,1.4176189,0.0,424.0397133333333,418.46809666666667,423.4453133333333,534.3481899999999,15.664713583333334,0.1038802133333333,0.1147005266666666,401.14580666666666,499.4485626666667,468.3369616666666,431.15627,419.9167566666667,263.7155466666666,21.646484,20.324219,75.5319,74.95898333333334,75.70182333333334,0.0103473244211298,1.702892857754463,0.0181787866635314,1.8767399866635317,-0.0088950225252074,0.5403758252852107,0.1472667422530804,35.24054407558641,-0.4199950060365793,23.516575327296756,0.0002729547744102,1.4178918547744102,0.0,0.0,2.63143230105004,426.6711456343834,-4.55318364610514,413.9149130205615,-3.921027490382812,419.5242858429505,1.642198060502892,535.9903880605028,-0.01052321007041,15.654190373262924,-0.0006604730521204,0.1032197402812128,-0.0018664159240744,0.1128341107425922,4.184550372911701,405.3303570395784,0.4418818135941933,499.8904444802609,-0.7023220957555623,467.6346395709111,2.034019079518828,433.1902890795188,-1.252607244354465,418.6641494223122,4.1912277404666725,267.9067744071333,0.0812878440410322,21.727771844041037,0.1603940607425116,20.48461306074251,0.8527342231656547,76.38463422316565,0.5523251724062703,75.5113085057396,0.1223813741334964,75.82420470746683,2.189738848088125,211.13827200000003,324.8988133333333,602.42578,30.35777016666667,0.0675690136666666,39.156845833333335,-89.68294333333334,514.955095,81224.70333333332,3872510.678965657,939.2777535413906,867639.0392787887,10.68196008938482,1.7333416294811956,2025-03-15
2025-03-15 15:00:00,2744.7021484375,2666.85205078125,77.85009765625,1.5537109333333332,1.738932266666667,0.5502003261147768,38.227091,27.154417,1.4374808,1.3796976333333333,422.5286433333333,419.54948,423.3092433333333,539.0607583333333,15.362548666666664,0.1037474,0.1151640686666666,400.46834,499.537075,471.2111616666666,437.5041966666667,424.95094,263.68624666666665,21.647786666666665,20.324219,75.54036333333333,74.93294333333334,75.710938,0.0094985634166038,1.563209496749937,0.0170086832212275,1.7559409498878942,-0.0089100747175583,0.5412902513972184,0.1604175951966411,38.38750859519664,-0.476455873711906,26.677961126288093,0.0002767790747451,1.4377575790747452,-0.0064911612011488,1.3732064721321844,2.622055164234496,425.1506984975678,-4.56494974475811,414.98453025524185,-3.919767506640312,419.389475826693,1.6566810712472488,540.7174394045805,-0.010320222324923,15.352228444341742,-0.0006596286215516,0.1030877713784483,-0.001873958715685,0.1132901099509815,4.177483382940693,404.6458233829407,0.4419601239414419,499.9790351239415,-0.7066322705503012,470.5045293961164,2.063966003299811,439.5681626699665,-1.2676241599994,423.6833158400006,4.190762075949124,267.87700874261577,0.081292735873113,21.729079402539774,0.1603940607425116,20.48461306074251,0.8528297718540188,76.39319310518735,0.5521333001736224,75.48507663350696,0.1223961091211407,75.83333410912114,2.1469635093581423,215.46483533333333,324.01591,605.8242133333333,30.34694066666667,0.0678750041666666,39.063745,-89.79166666666667,525.4271066666666,81003.97750000001,6306167.558919678,1529.5614109913213,1412901.7621750133,17.44237512503646,2.8363768979657187,2025-03-15
2025-03-15 15:15:00,2759.304931640625,2704.8447265625,54.460205078125,1.6069335666666664,1.7861328333333333,0.5542882891627483,38.168973666666666,26.405610666666664,1.4531928,0.0,422.3925766666666,419.3203133333333,423.05144,535.6935116666666,15.606119833333334,0.10439063,0.115562506,400.788735,499.6255873333333,467.53496,433.56269,421.80926,263.94006333333334,21.649739333333333,20.324219,75.50455666666666,74.95117133333333,75.68619833333334,0.0321386713333333,1.6390722379999998,-0.0293865902649472,1.756746243068386,-0.002522583806951,0.5517657053557973,-0.0679743576968974,38.10099930896977,0.4702391813390036,26.875849848005668,0.010658701076109,1.463851501076109,0.0,0.0,1.6493923104412147,424.04196897710784,0.8803404745028729,420.2006538078362,-6.905571456393602,416.1458685436064,1.3006199788945878,536.9941316455612,-0.0061886504439474,15.599931182889389,-7.954114205853402e-05,0.1043110888579414,0.0004842307104746,0.1160467367104746,-1.2273235395472852,399.5614114604527,2.150128116697431,501.7757154500308,-2.13509391677718,465.3998660832228,-1.6595226815359752,431.903167318464,-0.6764854989503419,421.13277450104965,1.0817398164032284,265.02180314973657,0.0438617972526564,21.69360113058599,-0.1114009163256213,20.212818083674374,-1.0984572677808728,74.40609939888579,0.28576737282458,75.23693870615791,0.2744328568931564,75.9606311902265,2.1707246486792746,213.60243333333327,325.8933633333333,599.23828,30.353438833333332,0.0678203169999999,39.14385433333333,-89.68554866666666,519.8365566666666,81473.34083333332,4437054.850183308,1076.2079843078127,994125.6013446558,12.201851442158214,1.973692883799693,2025-03-15
2025-03-15 15:30:00,2768.24072265625,2690.4873046875,77.75341796875,1.4073893333333334,1.5530599,0.5581954265664699,39.502892,28.867982,1.4805174666666667,0.8727645,424.4121133333333,418.9765566666667,422.2350266666667,538.70414,15.208251833333334,0.1033723999999999,0.115549484,401.10913,499.7140996666667,470.351365,438.03406,425.0072533333334,264.4363433333333,21.648438,20.324219,75.47786333333333,74.97916466666668,75.666015,0.0200559678705378,1.4274453012038713,-0.0031173142188882,1.5499425857811118,-0.0003627208640268,0.557832705702443,-0.3213870958745559,39.18150490412544,-0.2026348512689537,28.665347148731044,0.0263392971198299,1.5068567637864967,-0.0056528604545911,0.8671116395454089,0.3631366141186731,424.775249947452,0.6692113332561576,419.6457679999229,-2.73672327234857,419.49830339431816,2.079299365691213,540.7834393656913,0.1761876856065569,15.38443951893989,0.0008598841359868,0.1042322841359868,0.0012435131056252,0.1167929971056252,-2.8264433949596537,398.2826866050403,-1.6562078960437816,498.0578917706229,-1.668242603252338,468.6831223967477,-0.8568168355914167,437.1772431644086,-4.598310791594997,420.4089425417384,2.7646421071261216,267.2009854404594,-0.2376298175343798,21.41080818246562,-0.1020776109878731,20.22214138901213,0.5999978794482388,76.07786121278157,0.7028374195740952,75.68200208624077,-1.0140822776488534,74.65193272235115,2.1209878378007887,217.796963,327.0976366666667,605.25,30.375091166666664,0.0677786491666666,39.18932733333333,-89.67773466666667,526.251935,81774.40916666668,6358239.815083415,1542.1915406012854,1424568.5917996254,17.42071396561451,2.8087664968002546,2025-03-15
2025-03-15 15:45:00,2758.9453125,2717.38427734375,41.56103515625,1.6420898333333334,1.8733724,0.5623727914811084,38.45592,27.76168733333333,1.4614145333333333,0.5311478666666667,422.76497,422.6289066666666,423.2089833333334,536.2706066666667,15.861897833333334,0.1037057346666666,0.1154973983333333,401.429525,499.802612,466.4285683333334,435.75245,423.23789333333326,263.76149333333336,21.646484,20.324219,75.498048,75.47721133333333,75.67317633333333,-0.0146298936519431,1.6274599396813902,0.0197951866060797,1.89316758660608,-0.0013189970135821,0.5610537944675262,0.06864129693448,38.52456129693448,-0.0100708376135507,27.75161649571978,0.0010990285206975,1.4625135618540308,-0.0007328334277355,0.5304150332389311,-0.0787954995788027,422.6861745004212,3.3380268563912523,425.9669335230579,-3.948404398715354,419.260578934618,1.365612549415573,537.6362192160823,-0.107112549810683,15.75478528352265,0.0002174529163785,0.1039231875830451,-0.0013038782603232,0.11419352007301,1.2796283474044683,402.7091533474044,-1.44567531894819,498.3569366810518,-2.915656629795535,463.5129117035378,-1.1458334667401004,434.6066165332599,-2.4380732786848966,420.7998200546484,3.647217205334471,267.40871053866783,-0.2695244137036532,21.376959586296348,0.199607559172982,20.52382655917298,-0.0674351605048002,75.4306128394952,0.3682407411162387,75.84545207444957,-0.4201571077803407,75.25301922555299,2.171433742094876,213.94351366666663,326.0016166666667,599.3203,30.390242333333333,0.067600262,39.148187,-89.66862133333332,523.13996,81500.40416666667,3387241.1628194177,821.5755962655579,758914.0255383839,9.311782356151511,1.5064102564102564,2025-03-15
2025-03-15 16:00:00,2764.927978515625,2715.86767578125,49.060302734375,1.6458333333333333,1.8313802,0.557825327054306,34.64638866666667,25.041833,2.595425166666667,1.4119071666666667,421.9199233333334,419.3203066666667,424.1829433333333,536.4210750000001,15.263427666666669,0.104046881,0.1154869866666666,401.74992,499.8911243333334,470.4332933333333,435.6027533333333,422.9106633333333,263.29046666666665,22.042968666666667,21.04817733333333,75.51432333333334,75.12630333333334,75.68359333333333,0.0100617508408002,1.6558950841741336,0.0179129263839228,1.8492931263839227,-0.0090335557932101,0.5487917712610958,0.1453914019289328,34.7917800685956,-0.439388126851064,24.602444873148936,0.000499734936425,2.595924901603092,-0.0066426996745283,1.4052644669921384,2.6182776749571417,424.5382010082905,-4.562456201566249,414.7578504651004,-3.927857811599381,420.2550855217339,1.6485686027642714,538.0696436027644,-0.0102536350170971,15.253174031649571,-0.000661532729406,0.1033853482705939,-0.0018792132625898,0.1136077734040768,4.190852177971806,405.9407721779718,0.4422733653304931,500.3333976986639,-0.7054657725738025,469.7278275607595,2.054995770723565,437.6577491040569,-1.2615380362794326,421.6491252970539,4.18447194957588,267.4749386162425,0.0827767409791526,22.12574540764582,0.1661073733618892,21.21428470669522,0.8525357874689945,76.36685912080233,0.5535580472898118,75.67986138062315,0.1223519030804567,75.80594523641379,1.9675241456501529,216.58202333333332,322.69323,600.19921,30.403235833333333,0.0678085971666666,39.081064,-89.72916666666667,522.5237116666667,80673.30750000001,3957856.888533326,959.9784830271526,886760.9241266717,10.991999108585842,1.7743790476854822,2025-03-15
2025-03-15 16:15:00,2747.862060546875,2692.1884765625,55.673583984375,1.5535481666666666,1.6816406333333334,0.567482882214226,41.58806366666666,30.249076666666667,2.8589185333333336,2.8620853,423.4524733333333,419.81445333333335,422.64322,538.85211,15.724691,0.1026354199999999,0.1144427153333333,400.05378,499.9796366666667,465.758435,440.61971,426.20229,263.9617733333333,22.836588000000003,22.498047,75.52018166666666,75.18229000000001,75.69986999999999,0.022138800812284,1.5756869674789509,-0.0033754024924281,1.6782652308409052,-0.0003687559438158,0.5671141262704102,-0.3383516073931005,41.24971205927356,-0.2123292563842227,30.036747410282445,0.0508618820015644,2.909780415334898,-0.01853761101653,2.84354768898347,0.3623155244055738,423.8147888577389,0.6705496657630761,420.4850029990964,-2.7393689841545665,419.9038510158454,2.079870502803942,540.931980502804,0.1821706363446651,15.906861636344663,0.0008537537045512,0.1034891737045512,0.0012316023528096,0.115674317686143,-2.8190067977501485,397.2347732022498,-1.657087968221845,498.3225486984449,-1.6519523953994053,464.1064826046006,-0.8618744981187092,439.7578355018813,-4.611240335638229,421.5910496643618,2.759680549315135,266.72145388264846,-0.2506718609235356,22.585916139076467,-0.1129955788044263,22.385051421195573,0.6003342815288022,76.12051594819546,0.7047414696627357,75.88703146966274,-1.0145360051975985,74.68533399480239,1.9386265399328784,214.05650133333333,326.9961666666667,607.125,30.39890433333333,0.067282555,39.1395275,-89.66341166666666,540.741665,81749.04166666667,4551262.136871338,1103.908970198197,1019713.8330411806,12.473709932883175,2.0260690950875073,2025-03-15
