timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-15 16:30:00,2736.049560546875,2686.439697265625,49.60986328125,1.7356771,1.9152018333333332,0.5652730832028726,39.737065666666666,24.808224,1.4601592,0.0,422.8294266666667,416.41992,425.1998733333333,531.3512083333334,15.407145,0.1042682356666666,0.114080734,401.2924466666666,498.8602166666666,462.6277966666667,434.5885666666666,421.3840533333334,263.2803366666667,22.837239333333333,22.497396,75.51236999999999,75.09049666666665,75.70573,-0.0235252033341533,1.7121518966658469,0.0058047843716724,1.9210066177050056,-0.0016240599929617,0.5636490232099108,-0.5037930956511047,39.23327257101556,0.124940100581508,24.933164100581507,-0.0062719383601661,1.4538872616398335,0.0,0.0,-4.508380098588589,418.3210465680781,-3.706197162919296,412.7137228370807,-2.3458672314241653,422.85400610190914,-2.101542329062795,529.2496660042706,-0.1094771270207495,15.29766787297925,0.0014293053884878,0.1056975410551544,0.0018137036898785,0.1158944376898785,5.049741063788247,406.3421877304549,-2.064958566811697,496.79525809985495,0.3064084401711398,462.93420510683785,0.4306365286889786,435.0192031953556,-1.0082240237326232,420.3758293096008,2.508207487687855,265.7885441543545,0.2716277557553681,23.1088670890887,0.1440936458878745,22.641489645887876,-0.1909567734048778,75.32141322659511,0.048766086992515,75.13926275365917,-0.4275885000165544,75.27814149998345,2.117437994692494,217.36151366666667,322.66617,598.65234,30.390245,0.0675247441666666,39.09189416666666,-89.68229333333333,528.4212850000001,80666.54250000001,4001856.1447961433,970.65050591001,896618.9918242536,11.115128577926262,1.8131931525149019,2025-03-15
2025-03-15 16:45:00,2775.17578125,2686.1474609375,89.0283203125,1.5452474333333337,1.7071940333333335,0.5687186011540624,41.883935,29.328503,2.799473766666667,1.315847,424.24023333333326,421.5546866666666,420.28710666666666,538.4964833333333,15.256022249999996,0.103570315,0.114067712,401.24318666666665,498.84835857142855,466.35342,441.97691333333336,426.29099,263.59881,22.835938,22.498047,75.52148333333334,74.89258,75.71484333333333,0.0110561884993789,1.5563036218327124,0.0004229944550278,1.707617027788361,-0.0069135487913769,0.5618050523626854,0.5583522136534285,42.44228721365343,0.2434078973529452,29.571910897352943,0.012198775345745,2.811672542012412,0.0036154536606616,1.3194624536606616,-2.6650615530920163,421.5751717802413,-0.2877292367051609,421.2669574299615,-1.568737339216682,418.71836932745,1.7316320356886763,540.228115369022,-0.0087058922650218,15.247316357734976,0.0014235441679856,0.1049938591679856,0.0010887876671891,0.1151564996671891,-2.9695490476264013,398.2736376190402,-3.104717378589214,495.7436411928393,1.095108882792374,467.4485288827924,0.7152034496062356,442.6921167829396,-2.720097065396203,423.57089293460376,2.934423031720314,266.5332330317204,0.2225274499950593,23.058465449995055,-0.3710165570008215,22.127030442999175,0.883252556985525,76.40473589031886,-0.2943674857239671,74.59821251427603,-0.6405231503523936,75.07432018298094,2.067831422674877,220.1125883333333,324.73982666666666,606.4101466666667,30.370756666666665,0.0675481805,39.02693566666667,-89.71484500000001,542.0487633333333,81184.95666666667,7227760.326676432,1753.093805435167,1619385.340894627,19.946864633352973,3.2080245479945666,2025-03-15
2025-03-15 17:00:00,2736.7646484375,2681.133544921875,55.631103515625,1.4578450666666667,1.546875,0.5807418326080084,42.475546666666666,29.324074,1.4290818333333333,0.0,422.19206,420.1725266666666,422.89388333333335,538.5575733333334,15.665446083333334,0.103226565,0.1137265666666666,400.5924,498.8365004761905,466.113415,440.11473,424.7378566666666,263.84049,22.836588666666668,22.498047,75.48958466666666,74.84375033333333,75.67252666666667,0.0207749860857897,1.4786200527524564,-0.0031048998382758,1.543770100161724,-0.0003773717398507,0.5803644608681576,-0.3455719796131404,42.129974687053526,-0.2058363266815739,29.118237673318426,0.0254242262345378,1.4545060595678712,0.0,0.0,0.3612370862180682,422.5532970862181,0.6711215992734196,420.8436482659401,-2.740993662673702,420.1528896706597,2.0787336451882084,540.6363069785216,0.1814842836418151,15.84693036697515,0.0008586710345887,0.1040852360345887,0.0012238953495263,0.1149504620161929,-2.822802221059021,397.769597778941,-1.6532992594658251,497.1832012167246,-1.6532114387516117,464.4602035612484,-0.8608867316294209,439.2538432683706,-4.595396089340284,420.1424605773264,2.758412550347998,266.598902550348,-0.2506718682413797,22.585916798425288,-0.1129955788044263,22.385051421195573,0.600091056107388,76.08967572277405,0.7015680768035111,75.54531841013684,-1.0141695475515178,74.65835711911515,1.9126543961060944,212.96216733333333,327.52387666666664,599.3086,30.359927666666664,0.0675325541666666,39.12653333333333,-89.602215,541.0213416666667,81880.96916666666,4555128.671670532,1104.8467985016548,1020580.1331799336,12.464192150712924,2.032732465591678,2025-03-15
2025-03-15 17:15:00,2787.83056640625,2715.235595703125,72.594970703125,1.9036458333333333,2.1204427,0.6203313456931067,36.05443433333333,21.65651833333333,3.1737259666666677,0.0,423.39518,420.0006466666667,422.6074233333334,533.1713966666667,15.8447265,0.103226565,0.11339844,404.56509666666665,498.8246423809524,463.6489333333333,434.5893233333333,421.0568133333333,261.33049,20.953776,21.208333,75.45117333333333,75.195312,75.65169333333334,-0.008395998069248,1.8952498352640847,0.0112376351394822,2.131680335139482,0.0060366048235865,0.6263679505166933,0.3456637701935818,36.40009810352692,0.0531750653137841,21.70969339864712,0.0285600846918372,3.2022860513585045,0.0,0.0,0.8479521566787298,424.2431321566787,0.977416380429645,420.9780630470963,0.974005144732871,423.58142847806624,1.0256811418284997,534.1970778084952,-0.0810133164836841,15.763713183516316,-0.0001503609224038,0.1030762040775961,0.0020465041371999,0.1154449441371999,-1.3264457352655086,403.23865093140114,-1.7403439202875006,497.08429846066485,-3.067451119232146,460.58148221410113,1.7924959135046947,436.381819246838,1.443062135927505,422.4998754692608,0.7212256549504446,262.05171565495044,0.0202830585802438,20.974059058580245,-0.0263991914180259,21.181933808581974,0.5756369825939487,76.02681031592728,-0.7465742548327654,74.44873774516724,-0.800301307489022,74.85139202584432,2.0841138210598698,198.49501,314.89584,598.18358,30.351268500000003,0.066963545,38.905694,-89.80924666666665,527.5985866666666,78723.96,5714963.569833985,1386.1648394158387,1280442.0471135927,16.264959830699482,2.6039950769571365,2025-03-15
2025-03-15 17:30:00,2807.6923828125,2722.935546875,84.7568359375,2.3618164,2.573893233333333,0.6728053432928165,34.928796,21.1833,1.4189981333333332,0.0,421.94141,422.36393,423.38086,535.6649016666667,15.793538666666668,0.103226565,0.11339844,405.096285,498.8127842857143,464.81027,436.5620666666667,422.2287833333333,259.29914333333335,20.951172,20.416016,75.427083,75.24479333333333,75.63346533333333,-0.0104167516809554,2.3513996483190445,0.0136407708843924,2.587534004217726,0.0065472428708536,0.6793525861636701,0.3348719661514749,35.26366796615147,0.052013132661667,21.235313132661663,0.0127694411210064,1.4317675744543397,0.0,0.0,0.8450406275327964,422.7864506275328,0.9829161620608032,423.3468461620608,0.9757877241455049,424.3566477241455,1.0304779877800456,536.6953796544467,-0.0807515955797644,15.712787071086904,-0.0001503609224038,0.1030762040775961,0.0020465041371999,0.1154449441371999,-1.3281873400287054,403.76809765997126,-1.7403025487068362,497.0724817370075,-3.075134396819692,461.7351356031803,1.8006326397737098,438.3626993064404,1.4470787566729086,423.6758620900062,0.7156194995795317,260.0147628329129,0.020280537932674,20.971452537932677,-0.0254129503897111,20.390603049610288,0.575453191061257,76.00253619106125,-0.7470655286712429,74.49772780466209,-0.8001084778035192,74.83335685552981,2.190796997669186,188.54061866666663,304.59179666666665,607.1953133333333,30.346937333333337,0.066649745,38.56359883333333,-90.05468666666667,530.3281633333334,76147.94916666666,6454059.234496255,1565.432547914859,1446037.0074853927,18.989835226165063,3.018736541664797,2025-03-15
2025-03-15 17:45:00,2804.169677734375,2699.18212890625,104.987548828125,2.656738266666667,2.8920898666666663,0.6759945972308908,34.064081,21.94652233333333,1.4219188333333337,0.0,423.5957066666667,419.7571633333334,421.0247433333333,535.0951733333334,15.318766083333331,0.1025260466666666,0.1134505266666666,404.2890266666667,498.8009261904762,465.5725766666667,438.37796,423.65722666666665,257.4680466666667,20.951172,20.416667,75.42122466666666,75.28320333333333,75.67643,0.0378597848190991,2.694598051485766,-0.0058050258484314,2.886284840818235,-0.0004392679207232,0.6755553293101676,-0.277138090705499,33.7869429092945,-0.1540506118122735,21.79247172152106,0.0252967921518489,1.4472156254851825,0.0,0.0,0.3624380780888145,423.9581447447555,0.6704581591699821,420.42762149250336,-2.7288788010108647,418.29586453232247,2.065369415012128,537.1605427483455,0.1774679938331331,15.496234077166466,0.0008528439027643,0.103378890569431,0.0012209246797682,0.1146714513464349,-2.848850758088417,401.4401759085783,-1.653181355222273,497.147744835254,-1.6512931929118508,463.9212834737549,-0.8574895214317735,437.5204704785682,-4.583704353371672,419.073522313295,2.691789615911148,260.1598362825778,-0.2299760924779619,20.72119590752204,-0.1025419275247401,20.31412507247526,0.5995476404192885,76.02077230708595,0.7056874080059572,75.98889074133929,-1.0142218603521511,74.66220813964784,2.1770113654773167,184.007123,292.7790233333333,601.06642,30.36209466666667,0.0662851571666666,38.30161733333333,-90.24674333333331,527.1010333333334,73194.75583333333,7684538.00201477,1863.8852646014589,1721726.7354703057,23.522542235002867,3.743979890437641,2025-03-15
2025-03-15 18:00:00,2744.67236328125,2697.060791015625,47.611572265625,2.5517578333333333,2.814290366666667,0.6790902120454463,37.13160133333333,25.767385333333333,1.4145656000000002,0.30369542,423.2734333333333,418.0097666666666,423.9322933333333,537.8284266666667,14.755534,0.1027812566666666,0.1141406333333333,401.79004,498.7890680952381,467.087705,444.12849666666665,427.86910000000006,257.28013333333337,20.951172,20.416016,75.42513000000001,74.96940333333333,75.67447800000001,-0.0112544851918912,2.540503348141442,0.0149147950648043,2.8292051617314717,0.0066084025547727,0.6856986146002191,0.3559908662424575,37.487592199575786,0.0632688217457584,25.83065415507909,0.0127295531380082,1.4272951531380085,0.0035602434394419,0.3072556634394419,0.8477083292724501,424.1211416626058,0.97278324774544,418.98254991441206,0.9770586410153896,424.9093519743487,1.034640039244664,538.8630667059114,-0.0754443281698655,14.680089671830135,-0.0001497122815064,0.1026315443851601,0.0020598985165871,0.1162005318499204,-1.3173471696429715,400.47269283035706,-1.7402198055453937,497.0488482896927,-3.0902016600817888,463.9975033399182,1.831840941788073,445.9603376084547,1.4664094673004795,429.3355094673005,0.7100473912136067,257.990180724547,0.020280537932674,20.971452537932677,-0.0254129503897111,20.390603049610288,0.5754382911070621,76.00056829110707,-0.7443313278471493,74.22507200548618,-0.8005423410696437,74.87393565893036,2.132316227673368,186.798824,290.4956133333333,606.6210966666666,30.35559966666667,0.0670481793333333,38.1955275,-90.42317666666666,537.0507916666666,72623.90333333334,3457738.2217667643,838.6746631626503,774708.946603235,10.667409916641795,1.7346905555133532,2025-03-15
2025-03-15 18:15:00,2799.966064453125,2693.507568359375,106.45849609375,3.084960933333333,3.523111933333333,0.6828950487704528,36.954421,24.16844833333333,1.4234144333333332,0.2470529466666666,422.90104,419.39909000000006,425.6224,534.1612600000001,15.629882833333337,0.10307032,0.1137968799999999,401.6410416666666,498.77721,461.9954416666667,442.34066666666666,427.01169,255.62432,20.951172,20.416016,75.41796833333333,74.92773666666666,75.72591,0.0351701337056833,3.1201310670390168,0.0127159004478523,3.5358278337811853,0.004653970634233,0.6875490194046858,0.3459811991050614,37.300402199105065,-0.1069276942460497,24.061520639087284,0.0093940824564988,1.432808515789832,-0.0035926465835106,0.243460300083156,-1.363741045139932,421.5372989548601,-3.577633608152325,415.8214563918477,1.6299437237718737,427.2523437237719,3.3209503326284,537.4822103326285,-0.0597574126988345,15.5701254206345,-0.0004677948083572,0.1026025251916428,6.286055360583964e-05,0.1138597405536058,-0.5756564848954326,401.0653851817712,-1.1907331953622131,497.5864768046378,0.7829619662060168,462.7784036328727,5.469378377996918,447.8100450446636,-0.9867339592339022,426.0249560407661,3.601614016603037,259.22593401660305,-0.1812729828537236,20.76989901714628,0.0281605065161656,20.444176506516165,-0.6944866614170593,74.72348167191628,0.4786079474358047,75.40634461410247,0.1273753781078426,75.85328537810784,2.1462255403296253,171.495469,284.0750433333333,637.3124966666667,30.375091166666664,0.0670130243333333,38.111090833333336,-90.50065,530.4763083333335,71018.76083333333,7560550.472758383,1833.8120801478544,1693947.2327949775,23.85210911762216,3.8021352274690132,2025-03-15
2025-03-16 12:45:00,2836.88330078125,2770.644775390625,66.238525390625,1.2708333333333333,1.5989582999999998,0.4003396871882908,21.98719433333333,13.588834333333333,5.8727249666666665,2.3133483666666668,423.38802333333336,420.27279,421.11784000000006,538.9513566666666,15.458252,0.1087786533333333,0.1204974016666666,407.8743,499.3288861666667,476.6112633333333,423.3776666666667,413.41271000000006,264.25467,30.792969,29.447266,59.472005333333335,59.935546,61.005208333333336,-0.0138402756874915,1.2569930576458417,-0.0130565647321094,1.5859017352678904,-0.0013515617993941,0.3989881253888966,0.1632472610003361,22.150441594333667,0.1565302500415946,13.745364583374927,0.0278595362686786,5.900584502935345,-0.016833941160828,2.2965144255058387,4.084102758077677,427.47212609141104,-3.1566738639796768,417.1161161360203,-1.6024387631889,419.5154012368112,-1.667891965054082,537.2834647016125,-0.2828244409188674,15.175427559081133,0.0007320666571088,0.1095107199904421,0.0008512993888286,0.1213487010554953,-1.3060370306580469,406.5682629693419,-1.4635556750045566,497.8653304916621,-3.1569391185690847,473.45432421476426,-2.650763526178139,420.72690314048856,1.008780760008392,414.42149076000845,1.7766947338755017,266.0313647338755,0.3169182790694975,31.109887279069497,-0.2789665362091469,29.16829946379085,0.1742136191334466,59.64621895246678,0.3507713033714523,60.28631730337145,1.2201041666666654,62.2253125,1.8795553464853865,210.0422461,329.60093,589.6523333333333,30.457364,0.0745013033333333,39.39068,-89.401042,529.1575433333334,82400.2325,5458069.892644653,1323.8552588845253,1222884.8182894026,14.840793298603892,2.3349048363175022,2025-03-16
2025-03-16 13:00:00,2840.44775390625,2778.538330078125,61.909423828125,1.3082682333333333,1.5366210666666669,0.4009348196719557,25.399963666666668,16.976215666666665,3.1151565333333338,2.8329986666666667,423.1875033333333,421.4329433333333,421.7695366666667,539.890725,15.581787,0.1083515666666666,0.1206224013333333,405.1771616666667,499.33634125,474.102395,426.00299,415.25951,264.35116,30.792969,29.447266,59.88151166666668,60.13085933333334,61.041667,0.001185732135926,1.3094539654692594,-0.022608856540327,1.5140122101263398,2.998850692237376e-05,0.4009648081788781,-0.3561908034623222,25.043772863204342,0.1488103799789932,17.125026046645658,-0.0142556838318794,3.1009008495014543,-0.0297693267775835,2.803229339889083,-0.0166373611305061,423.1708659722028,-1.3656152627586948,420.0673280705746,-0.2576665159499498,421.51187015071673,0.0472617550240102,539.937986755024,-0.1576689783745255,15.424118021625477,-0.0003422112694431,0.1080093553972235,-0.000746816762516,0.1198755845708173,-1.6445218159341266,403.53263985073255,-6.727026782247265,492.6093144677528,-2.900661069723185,471.2017339302768,2.579586943239917,428.5825769432399,1.9890810457895327,417.2485910457896,2.8219042650007964,267.1730642650008,0.2766850702427845,31.069654070242784,-0.1965287433649294,29.25073725663507,0.145210744356369,60.02672241102304,-0.4620188608224609,59.66884047251088,0.3311604704665427,61.37282747046654,1.8545370185112544,212.21822128,330.14556,594.1289,30.398904833333333,0.0744401083333333,39.34304633333333,-89.43099,534.3470133333334,82536.39,5109780.349753418,1239.3776043216162,1144850.2744400066,13.87085471559886,2.17956565977972,2025-03-16
2025-03-16 13:15:00,2799.84765625,2755.973388671875,43.874267578125,1.5683594,1.9176432333333333,0.3979153473049284,25.309755,16.88820533333333,1.491683833333333,2.7310994666666666,422.1777333333334,422.3066433333333,421.4401066666667,538.9749983333334,16.114502,0.10836719,0.120617196,407.425185,499.3437963333333,471.6911533333333,428.1530533333333,416.66347666666667,263.43131666666665,30.792969,29.447266,60.08723966666667,59.860026000000005,61.09765633333333,0.0112215537700444,1.5795809537700445,0.0004751378218195,1.9181183711551528,-0.0048372027270567,0.3930781445778716,0.3374028187961784,25.647157818796178,0.1401613491916542,17.028366682524986,0.0065000487542985,1.498183882087632,0.0075040362324729,2.73860350289914,-2.6521050038980434,419.52562832943534,-0.288242479528833,422.0184008538045,-1.573040954824762,419.8670657118419,1.733170786505525,540.7081691198389,-0.0091957861634917,16.10530621383651,0.0014894758341276,0.1098566658341276,0.0011513031440109,0.1217684991440109,-3.015301219559035,404.4098837804409,-3.1078008691990817,496.2359954641343,1.1076431517322476,472.7987964850656,0.6928337916883152,428.8458871250216,-2.658665387553185,414.0048112791135,2.932558469831747,266.3638751364984,0.3000656627000353,31.093034662700035,-0.485616517931863,28.961649482068136,0.702743189557566,60.78998285622424,-0.2352815906327592,59.624744409367246,-0.5168664635742033,60.58078986975913,1.9303984436248196,204.82404943333333,327.0333766666667,597.6210966666666,30.299310666666663,0.0740507851666666,39.18932483333333,-89.57617333333333,531.3282333333333,81758.34416666668,3587087.468712769,870.0483326411203,803689.746310582,9.830063885249903,1.567023387154156,2025-03-16
2025-03-16 13:30:00,2812.91845703125,2778.54833984375,34.3701171875,2.6738281333333336,3.3007812333333333,0.3987792528733749,20.205878666666667,11.211888166666668,1.4417177333333333,2.7907607333333337,423.76041333333336,416.84960666666666,422.22070333333335,539.4775266666667,16.045491333333334,0.10836719,0.12057813,415.6590583333333,499.3512514166667,475.22392,430.9406333333333,420.24917,258.3644,30.792969,29.447266,59.865234,60.272786,61.16666666666666,0.0304830093435706,2.704311142676904,0.0119134465090624,3.312694679842396,0.0027177044785368,0.4014969573519117,0.1891750416023185,20.395053708268986,-0.0496043988125105,11.162283767854158,0.0095148784140213,1.4512326117473546,-0.0405832723279893,2.7501774610053444,-1.3665122908378748,422.3939010424955,-3.555885546522632,413.293721120144,1.6169167446184929,423.83762007795184,3.3540022569760595,542.8315289236427,-0.0613464002120789,15.984144933121256,-0.0004918351750364,0.1078753548249635,6.66064658763621e-05,0.1206447364658763,-0.5957479630123999,415.0633103703209,-1.192103607154536,498.15914780951215,0.8053807921763223,476.02930079217634,5.32842119155589,436.2690545248892,-0.971107201722873,419.2780627982771,3.640220321881827,262.0046203218818,-0.2664258277079803,30.52654317229202,0.0406176173684542,29.487883617368453,-0.5512692454383625,59.31396475456163,0.3849980751724828,60.65778407517248,0.1028858853497212,61.26955255201639,2.169860925793928,185.04348449666668,298.8308666666667,611.0976466666666,30.2689955,0.0741197951666666,38.52246083333334,-90.19856666666668,526.4128716666667,74707.71666666667,2567712.9766438804,622.7989736842582,575298.0959613598,7.700651574297788,1.2218668159963004,2025-03-16
2025-03-17 00:45:00,2782.763671875,2737.772216796875,44.991455078125,2.5878906,3.034830733333333,0.473290151056448,31.21491633333333,24.145128,1.3724147666666668,0.0,423.1946666666667,419.90039,422.8509133333334,532.827035,15.347005166666666,0.107705732,0.1203411529999999,400.7566905555556,498.0693233333333,467.57181333333335,430.9906533333333,420.02231,253.61347666666663,22.347656666666666,21.050781333333333,49.58528633333333,49.850261,51.37760466666666,0.0052420996317716,2.593132699631772,0.030795664935765,3.065626398269098,0.0027714866440126,0.4760616377004607,0.1050969113716178,31.32001324470495,-0.1976521074834245,23.94747589251657,0.0201277871143414,1.3925425537810083,0.0,0.0,3.9231443205308096,427.1178109871975,-2.771007775902774,417.1293822240973,-3.682839095935776,419.1680742373976,4.995650565851065,537.8226855658511,-0.1626641532176744,15.184341013448991,-0.0002007387810147,0.1075049932189852,-0.0009958820219616,0.1193452709780383,0.950414395936832,401.7071049514924,0.2100656807633072,498.27938901409664,1.2535897283563031,468.82540306168966,-0.3792902602630761,430.6113630730703,-1.831969640910188,418.1903403590898,1.3886287500116057,255.00210541667823,0.4469531333333343,22.7946098,0.0250775268670508,21.075858860200384,-0.5441180279676914,49.04116830536564,-0.0352519070423369,49.81500909295766,0.0187834798433428,51.396388146510006,2.030020531620553,184.655849,275.71611666666666,580.4531333333333,29.762360166666667,0.073639329,37.2298865,-90.75,519.4137466666666,68929.02916666666,3101217.319330851,752.2004917292489,694830.1602250591,10.080370616347976,1.6167903704093627,2025-03-17
2025-03-17 01:00:00,2780.134521484375,2714.53125,65.603271484375,2.3554687333333333,2.814778633333333,0.5549023070547557,26.253679,19.936809666666665,1.3769038666666666,0.0,423.43815,418.78320333333335,423.00846666666666,528.435825,15.210612,0.108039066,0.1193750053333333,400.0134966666667,498.28273,468.053545,428.1646,416.4244733333333,257.18949333333336,25.71875,24.686849,49.753255,49.652343,51.440754,0.0271956907896533,2.382664424122986,-0.011447391411524,2.803331241921809,-0.0023249102829228,0.5525773967718329,0.0024965326562984,26.2561755326563,0.1565620622617487,20.09337172892841,0.0089144374543652,1.385818304121032,0.0,0.0,-2.789472121408608,420.64867787859134,-1.7189758289648012,417.06422750436855,6.385825132826369,429.394291799493,-0.6986261808174277,527.7371988191826,-0.0603659139345982,15.150246086065405,0.0011612472868218,0.1092003132868218,0.0003237047813111,0.1196987101146444,0.0189026341794829,400.0323993008462,-3.1174187822273325,495.1653112177727,-0.8032966416583918,467.2502483583416,1.3750999912866746,429.5396999912867,1.415559829837207,417.8400331631705,1.0260900183984631,258.2155833517318,-0.1064367665909635,25.61231323340904,-0.3498346013795981,24.3370143986204,-0.346388157363279,49.40686684263672,-0.7854764900554017,48.8668665099446,-0.0491249289659521,51.391629071034046,2.110883582099756,196.214083,294.07126,620.8125,29.816484666666668,0.07327865,37.76900466666667,-90.32617133333332,519.9825133333334,73517.815,4823009.176383057,1169.8212348668296,1080598.9692835365,14.69846416523038,2.359715725171024,2025-03-17
2025-03-17 01:15:00,2734.689208984375,2717.568115234375,17.12109375,1.7316080666666664,2.0690104,0.5621971609018114,27.551330333333336,23.486850333333336,1.3960570333333333,0.0,423.9967466666667,419.0768233333333,421.9055933333333,534.2004983333334,15.072184,0.1065312533333333,0.1185026093333333,401.0578405555556,499.8819066666667,472.16124,429.80727666666667,416.86563666666666,261.0224,25.71875,24.6875,49.692709,49.65039099999999,51.469401000000005,-0.0007004472543268,1.7309076194123396,0.0077342585685951,2.076744658568595,0.0002317993160978,0.5624289602179092,-0.003775585832539,27.5475547475008,-0.4697370066666657,23.01711332666667,0.0046659379347557,1.400722971268089,0.0,0.0,-4.306509919664393,419.6902367470023,-4.883866103205321,414.192957230128,0.1506966277401034,422.0562899610735,2.892220852128162,537.0927191854615,-0.2645542638779545,14.807629736122044,0.0008086260808845,0.1073398794142179,0.0017871108144454,0.1202897201477787,0.2225394942720981,401.28038004982767,-4.477467585357601,495.4044390813091,-2.6652779550690866,469.4959620449309,0.7862129266977718,430.5934895933645,1.4446000463625523,418.3102367130292,3.6976138998558663,264.72001389985587,-0.2896911107116438,25.42905888928836,-0.0735414773153593,24.61395852268464,-0.8080454330273099,48.88466356697269,0.1471553283455762,49.79754632834557,0.5961302698754949,52.0655312698755,1.9780371817295357,206.8083223333333,310.90412,603.4453,29.85329516666667,0.0729127633333333,38.3232725,-89.88541666666667,529.0756349999999,77726.03,1330754.6464453125,322.7746385871246,298156.6169020846,3.8359944139959885,0.626070914886834,2025-03-17
2025-03-17 01:30:00,2749.766357421875,2715.599365234375,34.1669921875,1.4052734333333332,1.7796224,0.561314930726926,25.364044333333336,21.42007033333333,1.4572452666666666,0.0,423.13737,420.66667,421.9987,531.7921333333334,15.512288416666664,0.10780469,0.1188697986666666,402.1021844444445,496.8797983333333,470.2938016666667,426.51518,414.8485733333334,263.1631466666667,25.71875,24.6875,49.76237,49.61458366666667,51.472005333333335,0.0100546796823259,1.4153281130156592,0.0004409401582627,1.7800633401582628,-0.0068235470987483,0.5544913836281776,0.3381265466274925,25.70217087996083,0.1777729426213419,21.597843275954677,0.0063499818585133,1.46359524852518,0.0,0.0,-2.65813340616711,420.47923659383287,-0.287123127069151,420.37954687293086,-1.575125925325949,420.4235740746741,1.7100729956619034,533.5022063289953,-0.0088521312781537,15.503436285388512,0.0014817444335376,0.1092864344335377,0.0011346240624999,0.1200044227291666,-2.975906379333651,399.1262780651108,-3.092465512712522,493.7873328206208,1.1043618372678452,471.39816350393454,0.690183398369868,427.2053633983699,-2.6470847692741586,412.2014885640592,2.9295731596005794,266.0927198262673,0.2506193463373591,25.96936934633736,-0.4071229494256911,24.28037705057431,0.5819899001475264,50.34435990014752,-0.1950115785729096,49.41957208809376,-0.4354365611762034,51.03656877215713,1.960537642767039,210.30504066666663,323.87721000000005,607.8515533333333,29.900927333333332,0.0732604183333333,38.734642666666666,-89.53580666666666,527.4368966666666,80969.3025,2766477.5259448243,671.0093299177814,619831.4483249523,7.655141259552684,1.2425416470486708,2025-03-17
2025-03-17 01:45:00,2742.232177734375,2704.2890625,37.943115234375,1.4801432333333333,1.7765299333333333,0.5687089773328791,20.19298733333333,16.466222666666667,1.4474347333333333,0.0,422.9440166666666,422.02018333333336,421.9127533333333,529.6115933333333,15.872070166666669,0.10780469,0.1186875,403.1465283333333,495.8077833333333,469.88863833333335,422.92874,411.41666,263.0611333333333,25.71875,24.6875,49.80599,49.61393133333333,50.560546,0.0105903703450991,1.4907336036784324,0.0004401739323816,1.776970107265715,-0.0069134318007296,0.5617955455321494,0.26919149735674,20.462178830690075,0.1366591617935206,16.602881828460188,0.0063072322197847,1.453741965553118,0.0,0.0,-2.6569187676337265,420.2870978990329,-0.288046958236464,421.7321363750969,-1.5748051261792853,420.33794820715406,1.703061078154633,531.3146544114879,-0.0090574417518212,15.863012724914846,0.0014817444335376,0.1092864344335377,0.0011328840035776,0.1198203840035777,-2.983635433691916,400.1628928996414,-3.0857935380664685,492.7219897952669,1.103410417279747,470.9920487506131,0.6843798503056178,423.6131198503056,-2.625186259557381,408.79147374044265,2.928437531276358,265.9895708646097,0.2506193463373591,25.96936934633736,-0.4071229494256911,24.28037705057431,0.5825000526873794,50.38849005268738,-0.1950090145575842,49.41892231877575,-0.4277259092366066,50.13282009076339,2.000122909181318,205.796082,324.90897666666666,606.9609333333333,29.939898166666666,0.0734348958333333,38.849398,-89.51172000000001,524.9081966666668,81227.24416666667,3082014.685586548,747.5428914846849,690527.795151148,8.501184574651873,1.3836580119821766,2025-03-17
2025-03-17 02:00:00,2738.369384765625,2699.825439453125,38.5439453125,1.5198568,1.8343099333333333,0.5707006639538911,14.897528,11.6445985,1.4794539,0.0,423.2447833333333,418.3105433333333,422.6575533333334,528.7255316666667,15.641276166666668,0.1062708383333333,0.1184218833333333,407.58652000000006,497.09716,471.3251083333333,420.21394,409.1984366666666,262.84090999999995,25.719401,24.6875,49.89974066666667,50.24609333333333,50.42187533333333,0.0108745194525996,1.5307313194525998,0.0004544901841574,1.8347644235174907,-0.006937643462883,0.563763020491008,0.1985980480765228,15.096126048076522,0.0966427518105597,11.74124125181056,0.0064467565209498,1.4859006565209498,0.0,0.0,-2.6588081727792314,420.5859751605541,-0.2855149691033602,418.02502836423,-1.577585120025674,421.0799682133077,1.7002117879269465,530.4257434545937,-0.0089257385026719,15.632350428163996,0.0014606620838833,0.1077315004172167,0.0011303486660505,0.1195522319993838,-3.016495239075198,404.57002476092487,-3.0938183217021447,494.0033416782979,1.1067835909059909,472.4318919242393,0.6799867830063704,420.8939267830064,-2.611032118557602,406.587404548109,2.925985970810416,265.7668959708104,0.2506256900824652,25.970026690082467,-0.4071229494256911,24.28037705057431,0.5835965024973859,50.48333716916406,-0.1974937458688828,50.04859958746445,-0.4265528001292722,49.99532253320406,1.991051756924887,205.7177993333333,322.9266433333333,600.3398533333334,29.965876,0.0732526076666666,38.88620366666667,-89.46484533333334,517.2790766666667,80731.66083333333,3111716.720147298,754.7471221790937,697182.5591704942,8.635801022473629,1.4075509873478573,2025-03-17
2025-03-17 02:15:00,2751.84130859375,2704.520751953125,47.320556640625,1.4404297,1.7574869666666668,0.5699298267066736,17.623084333333335,14.698289333333332,1.4234923000000002,0.0,422.9296866666666,422.278,421.04622666666666,533.6932549999999,15.444742833333333,0.10616407,0.1179557366666666,402.8588,497.932995,475.87031,419.5963200000001,408.8289233333333,262.73714333333334,25.720052,24.686849,49.67187533333333,50.16276,50.42252666666667,0.0103062214760971,1.450735921476097,0.0004354556231853,1.7579224222898522,-0.0069282728868055,0.563001553819868,0.234932275320304,17.85801660865364,0.1219864410165048,14.820275774349838,0.0062029024814811,1.4296952024814813,0.0,0.0,-2.656828747100405,420.2728579195663,-0.288222929219728,421.9897770707803,-1.5715707829984922,419.47465588366816,1.716186393397379,535.4094413933973,-0.0088135861998992,15.435929247133434,0.0014591945838739,0.1076232645838739,0.0011258992497094,0.1190816359163761,-2.981505993425742,399.87729400657423,-3.0990203663827742,494.8339746336172,1.1174568067671655,476.9877668067672,0.6789873553412349,420.2753073553413,-2.608674310963238,406.22024902237007,2.924830824106266,265.6619741574396,0.2506320338275714,25.97068403382757,-0.4071122137481175,24.27973678625188,0.5809315304995977,50.25280686383293,-0.1971662017542286,49.96559379824577,-0.4265583101991623,49.99596835646751,1.9842792131627511,207.00510566666668,322.0809366666667,592.9687466666667,29.989695666666663,0.073005212,38.8342435,-89.50325666666667,527.1591599999999,80520.23416666666,3810262.301600138,924.1794049761909,853692.2417586568,10.602207638785828,1.7195961297930666,2025-03-17
2025-03-17 02:30:00,2732.737548828125,2707.97607421875,24.761474609375,1.433431,1.7496744666666668,0.5713781688021515,20.063756666666663,16.324873,1.4206034,0.0,423.21615333333335,417.9238266666666,422.89388333333335,532.4009583333334,15.487141833333332,0.10650001,0.118630216,400.92798833333336,498.76883,473.18426,419.72765333333336,409.4766133333333,262.92937666666666,25.720052,24.6875,49.79557333333333,50.01106733333334,50.41862033333333,0.0012991718043953,1.4347301718043952,-0.0257435875813885,1.7239308790852783,4.273706679913669e-05,0.5714209058689507,-0.2813596783585659,19.7823969883081,0.1431008301225098,16.46797383012251,-0.006501012936009,1.414102387063991,0.0,0.0,-0.0166384874879668,423.1995148458454,-1.354244288195332,416.5695823784713,-0.2583533993379774,422.6355299339954,0.0466061047210359,532.4475644380544,-0.1567112829101731,15.33043055042316,-0.000336363420844,0.1061636465791559,-0.0007344824250751,0.1178957335749248,-1.6272753891671528,399.3007129441662,-6.719381307518916,492.04944869248106,-2.8950437210673954,470.2892162789326,2.54158773452599,422.26924106785935,1.9613811379670096,411.4379944713003,2.8067269665458525,265.7361036332125,0.2311032234101233,25.95115522341012,-0.1647624384491806,24.52273756155082,0.1207526675284427,49.91632600086177,-0.3842628662559875,49.62680446707735,0.2735288017258881,50.69214913505922,1.9755951287260227,207.4854083333333,323.2480033333333,593.2500133333334,30.0178465,0.0728658886666666,38.873213166666666,-89.453125,526.794525,80812.00083333332,2001024.3067673745,485.3485946084453,448331.05729765916,5.54782770720276,0.9061051113376555,2025-03-17
2025-03-17 02:45:00,2771.108642578125,2709.525634765625,61.5830078125,1.4651693,1.8162434666666665,0.5684782106151252,23.52495,19.022245,1.4404743333333334,0.0,423.38802333333336,423.43815,419.1484333333333,533.5661966666667,15.231689499999998,0.10650001,0.1178880266666666,400.80876666666666,498.96811,473.02067666666665,424.2772,412.85946,263.2968866666667,25.720052,24.6875,49.58593666666667,50.216796666666674,50.422525,0.0104832324033434,1.4756525324033436,0.0004500138240761,1.8166934804907424,-0.0069106265171335,0.5615675840979916,0.3136096908895069,23.838559690889507,0.1578725193843873,19.18011751938439,0.0062769021067015,1.446751235440035,0.0,0.0,-2.659708001194531,420.7283153321388,-0.2890147815808177,423.1491352184192,-1.5644871984276278,417.58394613490566,1.7157778145352722,535.2819744812019,-0.0086920067123834,15.222997493287616,0.0014638119824769,0.1079638219824769,0.0011252529510184,0.1190132796176851,-2.966333961264468,397.8424327054022,-3.1054626839210187,495.862647316079,1.1107651891179555,474.1314418557846,0.6865619173199207,424.9637619173199,-2.6343925438514475,410.2250674561485,2.9310619741224286,266.2279486407891,0.2506320338275714,25.97068403382757,-0.4071229494256911,24.28037705057431,0.5799264450096544,50.16586311167632,-0.1973785944599342,50.01941807220674,-0.4265582960996994,49.9959667039003,1.9325763575396109,212.894881,323.82647,610.1367,30.022174666666665,0.0729114611666666,38.914355,-89.40755333333334,528.9346883333333,80956.6175,4985552.007976074,1209.2460107731222,1117016.8175314562,13.797720952601018,2.222323833366768,2025-03-17
2025-03-17 03:00:00,2749.3466796875,2718.61962890625,30.72705078125,1.3266601666666666,1.6520182333333333,0.5509504158480079,28.14765866666667,23.099954666666665,1.4376586666666666,0.0,422.6503933333333,418.3750033333333,425.54361666666665,535.2659916666667,15.555257166666664,0.10650001,0.1180078166666666,401.2013208333333,499.2017733333333,472.74933,428.05932666666666,416.14067666666665,263.56080000000003,25.722005,24.6875,49.751953333333326,49.965494666666665,50.46419233333333,-0.012244880776093,1.3144152858905735,0.0304569724506607,1.682475205783994,-0.0001763760605484,0.5507740397874594,-0.0499735596460162,28.09768510702065,0.289437094702059,23.389391761368724,0.0222787166282754,1.459937383294942,0.0,0.0,-2.3382392712549063,420.3121540620784,-0.468883370092044,417.9061199632413,3.8548594471184288,429.3984761137851,-6.122677142817906,529.1433145238487,0.0866068541734463,15.641864020840112,0.0010546339190824,0.1075546439190824,0.0009810545038304,0.118988871170497,-2.608181307787902,398.5931395255454,-1.8745090385230585,497.3272642948102,-2.375718715421783,470.3736112845782,-0.8134626776841856,427.2458639889825,1.7199383087782394,417.8606149754449,2.284642471702284,265.8454424717023,0.3850003574590772,26.10700535745908,-0.0215662638379434,24.665933736162057,-0.1351633125907199,49.616790020742606,0.6073218019894284,50.57281646865609,-0.1185736908766799,50.34561864245665,1.9444489593122296,210.87251833333332,326.00837666666666,603.2578133333333,30.0373285,0.0729309923333333,38.948998333333336,-89.36718833333333,530.9694583333333,81502.09416666666,2504318.986237386,607.4227565906642,561094.6229454943,6.884419703352543,1.117612813555493,2025-03-17
2025-03-17 03:15:00,2736.45947265625,2715.72509765625,20.734375,1.5577799333333333,1.9041341333333333,0.5534236042147097,22.677411333333332,17.751183333333334,1.4488877333333334,0.0,423.4596266666667,418.9622366666667,423.8535133333333,527.7627916666667,15.6124675,0.10650001,0.1174609433333333,401.593875,493.9503833333333,468.8648033333333,422.6671966666666,412.12278,263.60984333333334,25.721354,24.6875,49.90104233333333,49.727865,50.55533866666667,0.0087299943896534,1.5665099277229868,0.0227670629269998,1.9269011962603333,0.0057889898360569,0.5592125940507666,0.0253672307695573,22.702778564102893,-0.0279184652626263,17.723264868070707,0.0183536765728058,1.4672414099061393,0.0,0.0,0.4232907502181433,423.8829174168848,-4.300991232686329,414.6612454339804,-0.2898452564017475,423.5636680769316,3.1779523502368647,530.9407440169035,-0.095234546892545,15.517232953107456,0.0002331698940251,0.1067331798940252,0.000474794911864,0.1179357382451973,-0.0262482881632877,401.5676267118367,-2.9851058827170505,490.9652774506162,1.4193318599841973,470.2841351933175,3.4370377869266235,426.1042344535932,-1.077872847514925,411.04490715248505,1.8900837226531169,265.49992705598646,0.2714108502165757,25.992764850216577,0.281440354635194,24.968940354635198,0.8128565158171526,50.71389884915048,-0.8510790623819986,48.876785937618,-0.8790640458658245,49.67627462080085,1.9557713387259104,210.20389766666665,325.62612,610.8632666666666,30.0394925,0.07263542,39.0897265,-89.26172000000001,521.4224233333333,81406.53,1687913.52046875,409.40355007658525,378178.3413122441,4.645552897442553,0.7577080971666421,2025-03-17
2025-03-17 03:30:00,2762.613037109375,2713.398681640625,49.21435546875,1.3885091333333337,1.6666666666666667,0.5569015942388207,26.23149133333333,21.072836,1.4161987666666669,0.4968433333333333,423.5527366666667,420.38737,421.6334633333333,534.8995633333334,15.263020666666666,0.10650001,0.117934904,401.3256616666667,495.5042983333333,471.8851716666667,428.5481333333334,416.35524333333336,263.93943333333334,25.722005,24.6875,49.92447833333333,49.76822933333333,50.65364566666667,0.00993473173298,1.3984438650663136,0.0004129529184231,1.66707961958509,-0.0067698969858781,0.5501316972529425,0.3496904303140908,26.581181763647425,0.1748911187871904,21.24772711878719,0.0061711207317576,1.4223698873984243,0.0013651389928124,0.4982084723261458,-2.660742724300576,420.8919939423661,-0.2869324927852403,420.10043750721474,-1.5737626658122394,420.0597006675211,1.7200654942263327,536.6196288275597,-0.0087098859312941,15.254310780735372,0.0014638119824769,0.1079638219824769,0.001125700399832,0.1190606043998321,-2.970159434458708,398.355502232208,-3.0839047172706278,492.4203936160627,1.1080987529804247,472.9932704196471,0.6934731069338795,429.2416064402673,-2.6566985981883136,413.69854473514505,2.938214903749156,266.8776482370825,0.2506510650628932,25.972656065062893,-0.4071229494256911,24.28037705057431,0.5838858189458023,50.508364152279135,-0.1956154873792215,49.57261384595411,-0.4285135023843267,50.22513216428234,1.930398982782051,213.18899166666668,325.5990766666667,606.4218766666667,30.05898533333333,0.0730403666666666,39.05075666666667,-89.288412,525.7944366666667,81399.76916666668,4006037.17484253,971.6646150590925,897555.7548685356,11.02651474392738,1.7814422363055527,2025-03-17
2025-03-17 03:45:00,2765.15869140625,2736.7431640625,28.41552734375,1.4840494666666668,1.8037109333333328,0.5490154043449533,26.12514133333333,20.76301433333333,1.4195095333333334,0.5336953333333333,423.81054666666665,415.35286333333335,427.0045566666667,532.5847666666666,15.734375083333337,0.10650001,0.118236988,401.3368433333334,497.05821333333336,469.413085,427.4049333333333,415.53759666666673,264.04527333333334,25.719401,24.6875,49.94596333333334,49.74544333333333,50.780599,-0.0278723060907497,1.456177160575917,0.0158466612037082,1.8195575945370412,0.0004001415308377,0.5494155458757911,-0.5225028266666669,25.602638506666665,-0.288234934044155,20.47477939928918,-0.0058740978456242,1.4136354354877092,-0.0005034108394925,0.5331919224938407,-5.273948774076246,418.5365978925904,0.8521135680422276,416.2049769013756,0.6440830139121658,427.64863968057887,-0.5956832502149609,531.9890834164516,-0.1109599593853989,15.623415123947936,4.177774698906067e-05,0.106541787746989,-0.0023597770313846,0.1158772109686153,0.0610046150814582,401.3978479484149,-3.2072637122777223,493.8509496210556,-4.124678982707621,465.2884060172924,3.715050781439686,431.119984114773,-0.2680974481066869,415.26949921856,1.9145336143947131,265.95980694772805,0.0744374949020709,25.793838494902072,-0.3993857955699234,24.28811420443008,-0.6378181653654664,49.30814516796787,0.0099676391734391,49.75541097250677,-0.4885485294923697,50.292050470507625,1.9503223005989492,213.244424,328.5116566666667,605.5547,30.06764066666667,0.0727096355,39.111379,-89.23437666666666,525.3903783333333,82127.91416666667,2333707.9906880697,566.0410469159928,522869.09626771,6.3665210735368625,1.0276273630175992,2025-03-17
2025-03-17 04:00:00,2784.800048828125,2724.957275390625,59.8427734375,1.6036783666666663,1.9130859333333328,0.5460648382421139,23.319275,19.299768,1.4304973,0.0,422.71484333333336,419.32747,423.66015,532.4889816666666,15.4919435,0.1071718833333333,0.118281256,403.1107616666667,498.1024266666667,471.776315,427.66254333333336,414.9109833333334,263.3512766666667,25.71875,24.6875,49.74283866666667,50.09635533333333,50.79557333333333,0.0015012290079905,1.605179595674657,-0.0049256148642744,1.9081603184690588,0.0072920553681093,0.5533568936102233,0.2072638398576458,23.526538839857647,-0.0515950736486452,19.248172926351355,-0.0138259980348487,1.4166713019651511,0.0,0.0,1.6353932634728494,424.3502365968062,-4.138078560363283,415.1893914396367,-4.879730339402954,418.780419660597,1.3491321379652843,533.8381138046319,-0.3098388700000001,15.18210463,0.0012352444567805,0.1084071277901138,-0.0002035731972115,0.1180776828027884,3.1892022918518137,406.2999639585185,-3.592253976813595,494.5101726898531,-2.2663258195416915,469.5099891804583,-0.976675525435894,426.6858678078975,-2.1449247004666745,412.7660586328667,2.0715352414943027,265.422811908161,0.407055153045242,26.12580515304524,0.2672900289328339,24.954790028932837,-0.1084538774393237,49.63438478922735,-0.2002451797375215,49.89611015359581,1.0033868620101742,51.798960195343504,1.9551475823872688,212.4941323333333,323.8704333333333,611.0390666666667,30.048151833333336,0.0729544286666666,38.977139,-89.34309866666666,528.4718616666667,80967.60833333334,4845326.241267904,1175.234240616442,1085599.125084626,13.407820083005943,2.1489073681495556,2025-03-17
2025-03-17 04:15:00,2779.5771484375,2714.159423828125,65.417724609375,1.5704752666666668,1.8597005333333327,0.5473938039450077,25.686635,21.226490666666667,1.4188717666666666,0.9510196333333334,423.93945333333335,419.90755,420.4733066666667,534.713345,15.298095666666669,0.10649219,0.1177500053333333,402.6387833333333,499.37484666666666,471.30009500000006,430.1546133333334,416.7205533333333,263.6427533333333,25.71875,24.686849,49.608073,49.97005166666667,50.50195299999999,0.0112366927181517,1.5817119593848186,0.0004607812575798,1.860161314590913,-0.00665431685194,0.5407394870930676,0.3424269833662414,26.02906198336624,0.1761663546671741,21.40265702133384,0.0061827683945745,1.4250545350612411,0.0026130449928419,0.9536326783261754,-2.6631720641869947,421.2762812691464,-0.2866049949618059,419.62094500503815,-1.569432337678279,418.9038743289884,1.7194666757723098,536.4328116757723,-0.0087299015792918,15.289365765087377,0.0014637044988278,0.1079558944988278,0.0011239355236509,0.1188739408569842,-2.9798776784669485,399.6589056548664,-3.1079941193277705,496.2668525473389,1.106724853642902,472.40681985364296,0.6960726998154314,430.8506860331488,-2.6590295849609333,414.0615237483724,2.934912215755048,266.57766554908835,0.2506193463373591,25.96936934633736,-0.4071122137481175,24.27973678625188,0.5801853378724005,50.1882583378724,-0.1964087559890899,49.77364291067758,-0.4272302313576546,50.07472276864234,1.9264469943328395,214.2680896666667,325.0747366666667,602.0038966666666,30.052486,0.072871097,38.96631533333333,-89.33919533333334,531.2674116666667,81268.68416666667,5316412.400181275,1289.4962235393089,1191146.3465699658,14.656892243107448,2.35351354237995,2025-03-17
2025-03-17 04:30:00,2746.87060546875,2718.12255859375,28.748046875,1.6666666666666667,1.9355469,0.550670394359274,24.910036,20.835233666666667,1.4488917,0.4599875666666667,423.6529966666667,418.40364666666665,423.9537766666666,533.6965633333333,15.826660083333334,0.10649219,0.1187604233333333,402.83662333333336,498.36365,469.7476516666667,429.8818366666666,416.6056466666666,262.9401533333333,25.71875,24.6875,49.39127566666667,50.116537,50.497396,0.0157272662237797,1.6823939328904465,0.0111963716046783,1.9467432716046784,0.0070637897536988,0.5577341841129728,0.4564441474029976,25.366480147403,-0.0006105610681217,20.834623105598546,0.0216652003524222,1.4705569003524224,-0.0014846139525523,0.4585029527141143,-2.692724906314595,420.9602717603521,-1.5941011224113597,416.8095455442553,1.3128318270541968,425.26660849372087,3.061657250866574,536.7582205841999,-0.167876060287373,15.65878402304596,0.0013550302245317,0.1078472202245317,0.0017464595981319,0.1205068829314653,-1.57533631987053,401.2612870134628,-3.678866600232311,494.6847833997677,1.3458665109297954,471.0935181775965,-2.5385356488169464,427.3433010178497,-2.312768768594708,414.292877898072,3.063786971501941,266.0039403048352,-0.0386823411315191,25.68006765886848,-0.2429450638573733,24.444554936142627,0.4786004093120795,49.86987607597875,0.4891294076797194,50.60566640767971,0.0123970260863757,50.50979302608638,1.9862875697682163,207.2357333333333,323.38332,613.2304666666668,30.0784635,0.072871097,38.9533265,-89.30989666666666,528.8279516666666,80845.83,2324159.710488281,563.7251108425417,520729.796638581,6.441022333972959,1.046574484351955,2025-03-17
2025-03-17 04:45:00,2739.489990234375,2710.76513671875,28.724853515625,2.1186523333333334,2.565104133333333,0.5532906712242084,19.032835666666667,14.480364666666668,1.4346968333333334,0.4034357333333333,423.0514333333333,417.8951833333333,424.87044,531.5464933333333,15.729573499999995,0.1067526066666666,0.117770838,407.9273933333333,497.7351883333333,472.1445633333333,426.9849066666666,414.5027366666666,260.3185633333333,25.71875,24.686849,49.45768233333333,49.95638133333333,50.49283833333334,0.013823377458046,2.1324757107913794,0.0035920657118597,2.568696199045193,0.0039812684879214,0.5572719397121298,-0.0825540887601548,18.950281577906512,0.0693093480969242,14.54967401476359,0.0065175329389346,1.441214366272268,-0.0012503997998236,0.4021853335335096,-4.2199209107268985,418.8315124226064,-3.8622053982553552,414.032977935078,0.6245464492709516,425.4949864492709,0.2060876469262211,531.7525809802595,0.182551032517745,15.912124532517742,-0.0004259052973432,0.1063267013693233,-3.0937727462501674e-05,0.1177399002725375,-4.786286773835684,403.1411065594976,-2.4656847413029936,495.26950359203033,-0.2108577092758992,471.93370562405744,-0.1767083213461546,426.8081983453205,0.7875012490934523,415.2902379157601,0.0721828998143792,260.3907462331477,-0.2210235833979794,25.49772641660202,0.2548015344121559,24.941650534412155,-0.2578342330304934,49.19984810030284,-0.3447567513784619,49.61162458195487,-0.3137597170389838,50.17907861629436,2.0642075176277976,200.274049,308.82707666666664,599.7890666666667,30.084962333333337,0.0727096363333333,38.669697166666666,-89.58528666666666,523.6654283333332,77206.76916666667,2217753.134727173,537.9161879683455,496889.3203119998,6.435825843707592,1.0485474894240248,2025-03-17
