timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-17 05:00:00,2774.8095703125,2727.8212890625,46.98828125,2.7983398666666672,3.4272461,0.5456176246223589,17.65394866666667,12.828124,1.3856741666666668,1.2878317666666668,423.39518,422.4069,419.1197933333333,535.8361883333333,15.613118583333335,0.1072734449999999,0.1182942766666666,412.2268216666666,497.933814,473.9837866666667,430.9348333333333,418.2988766666667,257.2688733333334,25.71875,24.6875,49.776692,49.660807,50.48502633333334,0.0300727535575591,2.8284126202242263,0.0069428881758577,3.434188988175858,0.0041995452890354,0.5498171699113943,-0.3191880071984059,17.334760659468262,-0.0539384396707749,12.774185560329226,-0.0080099022760604,1.3776642643906063,0.0144226277770886,1.3022543944437557,0.4134415316072477,423.8086215316072,1.5608696143609109,423.96776961436086,3.211009788709589,422.3308031220429,2.1264856819868783,537.9626740153202,-0.1668331350316148,15.44628544830172,0.0004408628666111,0.1077143078666111,-0.0019936984566284,0.1163005782100382,2.308042454486952,414.5348641211536,-0.6700676187868453,497.26374638121314,-0.3039156535662073,473.67987101310047,3.92087495123144,434.8557082845648,2.533544552193177,420.8324212188599,2.9581073587203264,260.2269806920537,0.0620033542848545,25.78075335428485,-0.4161751869912216,24.27132481300878,-0.4246170484530012,49.352074951547,0.3107155380565132,49.97152253805651,0.5888009586755132,51.07382729200885,2.167067444745966,192.02590166666667,292.56928666666664,621.0703,30.10011283333333,0.073498701,38.24965983333333,-89.93033666666668,517.727465,73142.32166666666,3436831.981751302,833.6038530901612,770024.8872149746,10.527761078247261,1.6933876022601495,2025-03-17
2025-03-17 05:15:00,2764.88134765625,2703.355224609375,61.526123046875,2.5473633,3.100097666666666,0.5548793024223427,20.68378333333333,15.155427333333334,1.3843174333333332,2.5042501666666666,422.7363266666667,417.6516966666666,423.5240866666666,538.45952,15.217285,0.1072734449999999,0.1177890686666666,411.3302633333334,498.1324396666666,474.1905833333333,433.9575366666666,420.5035966666667,257.67273,25.71875,24.6875,49.911458,49.95898533333334,50.47786466666667,0.0142757438592902,2.5616390438592904,0.0370667787637888,3.1371644454304555,0.0058042169099731,0.5606835193323159,0.0231371340093389,20.706920467342677,-0.0238359473619667,15.131591385971369,0.0175357371457927,1.401853170479126,-0.0015628855052098,2.5026872811614567,0.4225677386714892,423.1588944053382,-4.287537463929141,413.3641592027375,-0.2896199833919581,423.23446668327466,3.2423632815937253,541.7018832815937,-0.0928239717334715,15.124461028266529,0.000234863243697,0.107508308243697,0.0004761212441264,0.1182651899107931,-0.0268846612320317,411.30337867210136,-3.010379435251309,495.1220602314153,1.4354538831761945,475.62603721650953,3.528848378127634,437.4863850447943,-1.0997921763251384,419.4038044903416,1.8475145942435347,259.52024459424354,0.2713833728973824,25.990133372897382,0.281440354635194,24.968940354635198,0.8130261804598291,50.72448418045983,-0.8550346248536798,49.10395070847966,-0.8777169159743892,49.60014775069228,2.1290947568534198,195.37873466666667,294.99813666666665,601.99219,30.1174415,0.072989587,38.15439366666666,-89.962238,525.9406,73749.53416666666,4537522.913788045,1100.576520616282,1016635.5493888783,13.784975876476487,2.22527173178805,2025-03-17
2025-03-17 05:30:00,2762.68310546875,2720.92822265625,41.7548828125,2.5891927333333338,3.141601533333333,0.5492182343989215,21.782612333333333,15.805209666666665,1.3960385666666666,2.967075866666667,424.3548166666667,423.3593733333334,418.81901,536.048825,15.255859333333332,0.1072734449999999,0.1182109466666666,409.081015,498.33106533333336,470.68217,433.2865966666666,420.0772033333333,258.1765966666667,25.71875,24.6875,49.90559933333333,50.13020733333334,50.46875033333333,0.0373646280174635,2.6265573613507973,0.0109567755987463,3.1525583089320794,-0.0012800912737359,0.5479381431251855,0.0337082419699008,21.816320575303237,-0.1036334304076849,15.70157623625898,-0.0101359269618885,1.385902639704778,-0.0237357015197128,2.943340165146954,-5.422560002935938,418.9322566637308,-0.0999110134602574,423.25946231987314,0.0140848848425889,418.8330948848426,4.378110025371029,540.426935025371,-0.2613513081661676,14.994508025167166,-0.000601727863247,0.1066717171367529,0.001326828519851,0.1195377751865177,0.7882054706994381,409.8692204706994,0.100415710499135,498.4314810438325,-1.2441595114634652,469.4380104885366,0.8354293328542894,434.1220259995209,-3.533288057167283,416.5439152761661,-0.2251833974059991,257.9514132692607,0.0542408991628029,25.772990899162803,-0.2543386064803741,24.433161393519622,0.2449200674518437,50.15051940078517,0.0122561949887369,50.14246352832208,-0.1334488199596464,50.335301513373686,2.0984755768212966,198.84962933333333,298.70232333333337,618.0820199999999,30.13043083333333,0.0728398473333333,38.2583185,-89.83789,526.712105,74675.58083333334,3118070.1266512047,756.2881413997092,698606.0448551533,9.355214074790467,1.5113887919264402,2025-03-17
2025-03-17 05:45:00,2750.1865234375,2719.46728515625,30.71923828125,1.9464518333333332,2.371907566666667,0.5463581365076041,25.475539,19.238238,1.4161222999999998,2.991998966666667,423.83202666666665,416.66341,424.8919266666667,536.0394916666667,15.309163166666666,0.1072734449999999,0.1184036533333333,405.7645883333333,498.529691,469.437185,433.5238533333333,419.6128533333333,260.8050133333333,25.719401,24.6875,49.77408866666667,49.667317,50.47851599999999,0.0183674197047583,1.964819253038092,0.0137205450967621,2.3856281117634293,0.0070084737549815,0.5533666102625857,0.4668062574653362,25.94234525746533,-0.0005637622946785,19.23767423770532,0.021175201261097,1.437297501261097,-0.0096567032107515,2.982342263455916,-2.693862815272553,421.1381638513941,-1.5874708904673869,415.07593910953256,1.315736938994064,426.2076636056608,3.0750979286090114,539.1145895952757,-0.1623868829673682,15.146776283699298,0.0013649710862801,0.1086384160862801,0.0017412130322025,0.1201448663655359,-1.5867864446622093,404.1778018886711,-3.6800922969483167,494.8495987030517,1.3449769978307131,470.7821619978307,-2.56004246383759,430.9638108694957,-2.329463150236052,417.28339018309725,3.038908252784381,263.8439215861177,-0.0386833202694667,25.68071767973053,-0.2429450638573733,24.444554936142627,0.4823098591292165,50.25639852579589,0.4847450921289891,50.152062092128986,0.0123923910780234,50.490908391078015,2.023779573015516,206.06522866666663,311.8107233333333,610.4062533333332,30.15424733333333,0.0733138026666666,38.626386333333336,-89.52148666666666,530.0430083333333,77952.68083333333,2394646.9771813964,580.8218026276412,536522.5237412311,6.882669306631578,1.1169874486496123,2025-03-17
2025-03-17 06:00:00,2769.892578125,2723.303955078125,46.588623046875,1.426432266666667,1.7091471666666669,0.5469925430465229,27.303726333333334,20.922439,1.4362316,0.9417763333333332,423.5455733333333,419.11979,423.98958,533.1646066666667,15.250651166666668,0.1072734449999999,0.11789844,402.93964,498.7283166666667,468.75181666666674,430.68355,417.1205566666667,263.59053,25.720052,24.686849,49.68685,49.629556666666666,50.560546666666674,-0.0193337280970813,1.4070985385695851,0.0051802533755345,1.7143274200422012,-0.0015715390171716,0.5454210040293512,-0.3461611616637121,26.95756517166962,0.1053703656122451,21.02780936561225,-0.0061691602300097,1.43006243976999,0.0007925918175633,0.9425689251508966,-4.516015946937898,419.0295573863954,-3.7302263941199953,415.38956360588,-2.3391899305848938,421.6503900694151,-2.108714484309985,531.0558921823567,-0.108365143245054,15.142286023421612,0.0014705006946728,0.1087439456946728,0.0018743991922327,0.1197728391922327,5.07046883946515,408.0101088394652,-2.0644125861424527,496.6639040805242,0.3104645116594611,469.0622811783262,0.4267670232514433,431.1103170232514,-0.998022973810464,416.1225336928562,2.5111626238410167,266.101692623841,0.3059161355144262,26.025968135514425,0.1581168806333615,24.84496588063336,-0.1256488249097742,49.56120117509023,0.0322309664370763,49.66178763310374,-0.2855676619090417,50.27497900475763,1.913490580269869,214.990032,325.41977,607.3710866666667,30.184555666666668,0.0733072933333333,39.063749666666666,-89.060547,529.4186166666666,81354.9425,3790214.7491326905,919.3168696324132,849200.5719855491,10.438217345990369,1.68196497636063,2025-03-17
2025-03-17 06:15:00,2748.835205078125,2709.91015625,38.925048828125,1.1787109333333332,1.3461914333333336,0.5457791169294554,29.841381666666667,25.902114,1.4375841666666669,0.0,424.19726666666674,422.92969,421.2181000000001,533.8261816666667,15.498209583333333,0.1072734449999999,0.1179401086666666,402.5918388888889,497.7321441666666,469.6755666666666,428.8471733333333,415.8941066666666,264.49393333333336,25.721354,24.6875,49.470052,50.29947933333333,50.65494866666666,0.0114706370125456,1.190181570345879,-0.005458036066938,1.3407333972663955,-0.0012284705785361,0.5445506463509192,0.0174374913519308,29.8588191580186,0.013817686381401,25.9159316863814,-0.0275057031455154,1.4100784635211512,0.0,0.0,-3.409807531395188,420.7874591352716,0.2209842854910562,423.1506742854911,-1.859551968867152,419.3585480311329,-3.5002028779562124,530.3259787887105,-0.1186616820025943,15.37954790133074,-0.0018096668001423,0.1054637781998576,0.0002240786290008,0.1181641872956675,-1.1801854092196322,401.41165347966927,-0.9777751902207116,496.754368976446,-2.657182187935746,467.0183844787309,2.936642901464893,431.7838162347982,-0.3480697376978696,415.5460369289688,-0.612940586230593,263.8809927471028,0.006625164905742,25.727979164905744,-0.0862925510281122,24.601207448971888,0.7867975788142516,50.256849578814254,-0.4658124325166355,49.833666900816695,-1.013098973333335,49.64184969333333,1.8992121313819148,216.3162703333333,330.3553,595.3242133333333,30.2213625,0.0731119846666666,39.28675416666667,-88.91927133333333,532.6775883333333,82588.825,3214774.0457824706,779.7436841858494,720272.6333929946,8.72118756251823,1.41605610828237,2025-03-17
2025-03-17 06:30:00,2749.747314453125,2706.638427734375,43.10888671875,1.2446289,1.4510091333333337,0.5479670499005344,27.430496666666667,23.900382333333337,1.4926286666666666,0.0,424.21159,421.7265633333333,421.0963566666667,528.24985,15.815022833333334,0.1072734449999999,0.1180156286666666,402.2440377777778,496.7359716666666,468.522055,421.2425733333334,410.6642966666666,264.0762233333333,25.722005,24.6875,49.824869666666665,50.285806666666666,50.77408833333334,0.0089052739602295,1.2535341739602297,0.000359519073761,1.4513686524070946,-0.0066612854368869,0.5413057644636474,0.3656742981633982,27.796170964830065,0.1983579526608707,24.098740285994207,0.0065041658886364,1.499132832555303,0.0,0.0,-2.664881616724756,421.5467083832752,-0.2878465499355798,421.43871678339775,-1.571757895097733,419.52459877156895,1.698682148201783,529.9485321482018,-0.0090248875296339,15.8059979458037,0.0014744426239263,0.1087478876239262,0.001126470924812,0.1191420995914787,-2.976956217548718,399.2670815602291,-3.091570368639509,493.6444012980272,1.1002013541889255,469.62225635418895,0.6816513091076217,421.924224642441,-2.620385545155443,408.0439111215112,2.939737671346279,267.0159610046796,0.2506510650628932,25.972656065062893,-0.4071229494256911,24.28037705057431,0.5827208575911271,50.40759052425779,-0.1976498402921649,50.0881568263745,-0.4295324084916885,50.34455592484165,1.9129109969203304,214.455559,329.67534,593.19141,30.30147483333333,0.0733763058333333,39.375526,-88.77083333333333,530.9229083333332,82418.835,3552984.221506348,861.7765874917771,796048.8871637793,9.658579706492809,1.5677399334899824,2025-03-17
2025-03-17 06:45:00,2750.555419921875,2687.62060546875,62.934814453125,1.1723632666666666,1.2654622666666666,0.5487749129117404,28.981213333333333,25.109649666666662,1.4849941,0.4745017666666666,424.1113266666666,417.9596333333334,423.0013,532.7272583333333,15.3246255,0.1068229193333333,0.1193541733333333,401.8962366666667,498.6979566666666,470.40605,424.8328833333333,412.66974,264.42652333333336,25.722656,24.6875,49.718750666666665,49.81315033333333,50.86523433333334,-0.0108207427849993,1.1615425238816672,0.0233303414063714,1.288792608073038,-0.0001756796155932,0.5485992332961471,-0.0514534587149277,28.929759874618405,0.3146181087097019,25.424267775376368,0.0230122514583159,1.508006351458316,-0.004574672372756,0.4699270942939106,-2.346321629029944,421.7650050376367,-0.4684178545045938,417.4912154788288,3.831829437887336,426.8331294378873,-6.0936376656351285,526.6336206676982,0.0853227684840387,15.40994826848404,0.0010578315820283,0.1078807509153617,0.0009922474002749,0.1203464207336082,-2.612698906292337,399.2835377603744,-1.872617200501054,496.8253394661656,-2.363942973399105,468.0421070266008,-0.8073313050687148,424.0255520282646,1.7055926865522224,414.3753326865522,2.292146881675535,266.7186702150089,0.3850101014596987,26.1076661014597,-0.0215662638379434,24.665933736162057,-0.1350731094506869,49.58367755721598,0.6054700834052298,50.41862041673856,-0.119516003196324,50.74571833013702,1.87678573405326,219.4668193333333,329.9053833333333,602.625,30.3404485,0.0732500058333333,39.40367333333333,-88.73632866666667,532.3726633333333,82476.34583333333,5190633.521792602,1258.9885472202798,1162965.490723789,14.100594285225586,2.2880765825439195,2025-03-17
2025-03-17 07:00:00,2745.284423828125,2706.55615234375,38.728271484375,1.3356119666666666,1.5323893000000002,0.5533406192684127,31.83014533333333,27.099312,1.4669233666666666,0.0,423.0514333333333,422.86523333333326,420.49479333333335,532.4730066666666,15.847168000000002,0.107156254,0.119304694,401.5484355555556,497.262105,468.6853533333333,428.1903133333333,415.53136,264.43941333333333,25.722656,24.6875,49.630208,50.283203333333326,50.93815133333334,0.0129975209578487,1.3486094876245154,-0.0062129618870625,1.5261763381129376,-0.001245490436689,0.5520951288317236,0.0185996040726443,31.84874493740598,0.0144563410680582,27.113768341068056,-0.028067058330442,1.4388563083362245,0.0,0.0,-3.40059702619692,419.6508363071364,0.220950606345923,423.0861839396792,-1.856358786199792,418.6384345471336,-3.4913303512947778,528.9816763153718,-0.1213334740214069,15.725834525978597,-0.0018076898275376,0.1053485641724624,0.0002266712534617,0.1195313652534617,-1.1771267049167022,400.37130885063885,-0.9768518167938964,496.28525318320607,-2.651580071457204,466.0337732618761,2.9321448812464723,431.1224582145798,-0.3477661480699225,415.1835938519301,-0.6128142410991586,263.8265990922342,0.0066255002677415,25.729281500267746,-0.0862925510281122,24.601207448971888,0.7893447835965048,50.41955278359651,-0.4656617040547885,49.81754162927854,-1.0187630266666687,49.91938830666667,1.913369986346348,213.66463600000003,330.30117,610.8398366666667,30.40973083333333,0.0731328133333333,39.46429633333334,-88.68684999999999,533.1227283333334,82575.29250000001,3197998.345841675,775.6747369160425,716514.024731456,8.67709944510891,1.4107198200749955,2025-03-17
2025-03-17 07:15:00,2733.051025390625,2688.766845703125,44.2841796875,1.4401041666666667,1.6344401333333334,0.5493630880082466,28.42966333333333,23.751965666666667,1.471240366666667,0.0,423.3450566666667,416.55598333333336,423.97526,529.5177583333334,15.612874416666669,0.107156254,0.1193724,401.20063444444446,495.90655333333336,468.12412833333326,426.7885433333333,414.3559866666666,264.2831066666667,25.722656,24.6875,49.452474,50.19531333333333,51.02018233333333,-0.0063515553109361,1.4337526113557306,0.0086619845354589,1.6431021178687923,0.0053459943464014,0.5547090823546481,0.2725629952277124,28.702226328561046,0.0583201928498233,23.81028585951649,0.0132395644473934,1.4844799311140602,0.0,0.0,0.8478517724735752,424.1929084391403,0.9694000347554949,417.52538336808885,0.9771576685101308,424.9524176685101,1.0186525053319428,530.5364108386653,-0.0798278680504491,15.533046548616218,-0.0001560849495745,0.1070001690504254,0.0021543163245234,0.1215267163245234,-1.3154146883391036,399.88521975610536,-1.7301630308498377,494.1763903024835,-3.097058524586941,465.0270698087463,1.7603210175249728,428.5488643508583,1.420096804561581,415.7760834712282,0.7293743516036102,265.0124810182703,0.0248992896787427,25.747555289678743,-0.0307299040491564,24.656770095950844,0.377286020316788,49.82976002031678,-0.4983625661122417,49.69695076722109,-0.5397303990247053,50.48045193430863,1.91283389998349,213.311287,328.87362666666667,612.97265,30.4487015,0.0730833373333333,39.53141416666666,-88.682944,527.5907116666667,82218.40666666666,3640974.6944466145,883.1186832554622,815763.2212835681,9.921905013203062,1.6203202675724147,2025-03-17
2025-03-17 07:30:00,2772.737060546875,2737.807373046875,34.9296875,1.5107422,1.7978515666666668,0.5511012280317282,28.155204,21.837719000000003,1.469691,0.0,423.9537733333333,420.2799466666667,421.73372666666666,531.7126783333333,15.597412166666665,0.107156254,0.119351566,400.85283333333336,496.83758666666665,468.819825,427.8304566666666,415.32027,264.24498,25.722656,24.6875,49.553385,49.863932,50.88606766666667,0.0108093048251409,1.521551504825141,0.0004454568308078,1.798297023497475,-0.0066993856386157,0.5444018423931125,0.3753353279548328,28.53053932795483,0.1812391605795369,22.01895816057954,0.0064042144456353,1.4760952144456354,0.0,0.0,-2.663262021900664,421.2905113114327,-0.2868591717318622,419.99308749493485,-1.5741369024525511,420.1595897642141,1.709817493857031,533.4224958271903,-0.0089007073869549,15.58851145927971,0.0014728318673635,0.1086290858673635,0.0011392225796595,0.1204907885796595,-2.966660092978032,397.8861732403553,-3.09220279701384,493.7453838696528,1.1009005890567778,469.9207255890568,0.6923117683837745,428.5227684350504,-2.650094592959988,412.67017540704,2.941616296858342,267.18659629685834,0.2506574088079993,25.973313408808,-0.4071229494256911,24.28037705057431,0.5795457408504063,50.132930740850405,-0.1959916495219005,49.6679403504781,-0.4304797175291668,50.4555879491375,1.930936295490198,212.448854,329.25587666666667,602.0273366666667,30.49850216666667,0.07322917,39.544404166666666,-88.64518466666668,527.3559783333334,82313.96916666666,2875201.219876302,697.38026997674,644191.076785614,7.826023739436945,1.2597547743351731,2025-03-17
2025-03-17 07:45:00,2759.076416015625,2732.394775390625,26.681640625,1.3663736666666668,1.6183268000000002,0.5393277652896088,27.90604533333333,21.089202333333333,1.4515767000000002,0.0,422.6145833333333,421.07486666666665,422.29232,532.2618533333333,15.3536785,0.1061015666666666,0.117268234,401.25701,498.2881633333333,469.8437750000001,427.72962,415.09294,264.65037333333333,25.722656,24.6875,49.67057233333333,50.154948,50.52278566666666,-0.0065281992735175,1.3598454673931493,-0.0073925295792978,1.6109342704207024,0.0052567691479986,0.5445845344376075,0.3881780679884379,28.294223401321773,0.0899302962299302,21.179132629563263,0.0050319032133812,1.4566086032133814,0.0,0.0,-1.318507697666348,421.29607563566697,-5.477281894485031,415.5975847721816,-2.555871929563864,419.73644807043615,0.525047477587691,532.786900810921,-0.1635732216920402,15.19010527830796,4.2262130115780505e-05,0.1061438287967824,-0.0005192605991594,0.1167489734008405,-0.0144421872908537,401.2425678127092,0.6067540306385695,498.8949173639719,-0.1021693937164514,469.7416056062836,-0.1447367484317396,427.5848832515683,-1.6743860464458749,413.4185539535541,-2.265099990470105,262.38527334286323,-0.1190819728408101,25.60357402715919,0.0323471873169083,24.71984718731691,0.1477754518128975,49.81834778514623,-0.2750224193765191,49.87992558062348,-0.6749426389077371,49.84784302775893,1.9126632142084337,215.404319,330.4297166666667,607.30078,30.52015466666667,0.0730651083333333,39.64400116666667,-88.53581000000001,529.2290566666668,82607.42916666668,2204101.7379801436,534.6050406708314,493830.71421886707,5.978042401277572,0.9670497152641712,2025-03-17
2025-03-17 08:00:00,2739.1015625,2725.458251953125,13.643310546875,1.4731445333333333,1.7936198,0.5318580665813226,23.227034333333336,16.034214333333335,1.4455383666666668,0.0,422.44271,417.54427333333336,425.64388,528.039365,15.990071500000004,0.1071093799999999,0.1190859433333333,404.2033866666667,493.85433166666667,466.3268833333333,422.74524,411.2249566666667,264.4225533333333,25.722656,24.6875,49.583333333333336,49.8125,50.52343733333333,-0.0064972792948216,1.4666472540385116,0.0095055833818811,1.8031253833818808,0.0051756484538129,0.5370337150351355,0.2226839612528053,23.44971829458614,0.0393701508851442,16.07358448421848,0.01300827437873,1.4585466410453969,0.0,0.0,0.8460446031003244,423.2887546031004,0.971699961772913,418.5159732951063,0.9810034231629174,426.6248834231629,1.0158084664886928,529.0551734664887,-0.0817564584043939,15.908315041595609,-0.0001560166724031,0.1069533633275968,0.0021491466347687,0.1212350899681021,-1.3252597983400278,402.87812686832666,-1.7230030567883432,492.1313286098783,-3.0851681463493605,463.241715186984,1.7436441128866704,424.4888841128867,1.4093660178924663,412.6343226845592,0.7297591995924222,265.15231253292575,0.0248992896787427,25.747555289678743,-0.0307299040491564,24.656770095950844,0.3782843808253986,49.961617714158734,-0.4945618161522844,49.31793818384772,-0.5344754515744654,49.98896188175887,1.9883933924450103,209.914444,331.8268233333333,603.66796,30.54180433333333,0.0737434916666666,39.64833016666667,-88.58984333333332,525.9044666666666,82956.70583333333,1131804.0996299235,274.51916864262273,253581.5916502499,3.056794373678671,0.498094365454001,2025-03-17
2025-03-17 08:15:00,2772.679931640625,2723.3642578125,49.315673828125,1.4757486999999998,1.7957356666666666,0.4595326223052716,21.313462666666663,13.007275166666666,1.4432663,0.5049666666666667,423.1516933333333,417.49414666666667,421.8053333333333,530.419755,15.263671833333332,0.1071093799999999,0.118953128,408.694745,498.2978566666666,470.1894166666667,423.8457066666667,411.94788,263.81845,25.722656,24.6875,49.781900666666665,49.64127666666667,50.52018133333333,0.017038649148884,1.492787349148884,-0.0073030570875207,1.7884326095791458,-0.001925333712535,0.4576072885927366,0.0020267542528458,21.315489420919512,0.102145020118451,13.109420186785115,0.0093440852864261,1.4526103852864265,-0.0012157116317857,0.5037509550348809,-2.78758503852373,420.3641082948096,-1.713684649102447,415.7804620175642,6.367662377979684,428.172995711313,-0.7012490640008764,529.7185059359991,-0.0605764909536166,15.203095342379717,0.0011512546481859,0.1082606346481859,0.0003225607921691,0.1192756887921691,0.0193128664912478,408.71405786649126,-3.1175134195726173,495.180343247094,-0.8069623302428681,469.3824543364239,1.3612293672672422,425.2069360339339,1.4003424588540838,413.3482224588541,1.0525370795902518,264.87098707959024,-0.1064529315293967,25.616203068470604,-0.3498438266284545,24.337656173371546,-0.3465875919468644,49.4353130747198,-0.7853014259166429,48.85597524075003,-0.0482457998058691,50.47193553352746,2.000011080640576,214.477986,325.81218,606.85546,30.528813666666665,0.0736862016666666,39.5465685,-88.72526133333334,523.7020299999999,81453.045,4016911.799527588,974.3022560862091,899992.223014514,11.049215201402403,1.7786284404974353,2025-03-17
2025-03-17 08:30:00,2722.812744140625,2682.679443359375,40.13330078125,1.2566732,1.5100911333333336,0.4404358321493812,33.26308266666667,25.048195333333336,1.4390355333333336,2.4314353,423.28059666666667,418.6328133333333,423.3808633333333,538.7113333333333,15.2119955,0.1071093799999999,0.118138026,402.0948266666667,498.0663775,469.89713000000006,435.5944933333333,421.37799,264.37663000000003,26.118489333333333,25.280599,49.64648433333334,49.84440133333334,50.51432166666666,-0.0179093229230804,1.2387638770769196,-0.0109280786108654,1.499163054722468,-0.006799217237963,0.4336366149114182,0.4015971435140031,33.66467981018067,0.4900483473036594,25.538243680636995,0.0016285372054385,1.440664070538772,0.0295132809944105,2.4609485809944105,-0.95533495076387,422.3252617159028,1.796783937169721,420.4295972705031,5.469831537991126,428.8506948713245,-2.690576854505593,536.0207564788277,0.0522911687355467,15.264286668735547,0.0009149743652681,0.1080243543652681,-0.001931778988246,0.1162062470117539,0.8431538380081065,402.9379805046748,0.7353225653974391,498.8017000653974,-0.512134973121988,469.3849950268781,0.3494657600521691,435.9439590933855,-3.2440582940330387,418.133931705967,3.280154257730942,267.656784257731,-0.034273942533062,26.08421539080027,-0.1851999421026384,25.09539905789736,-0.2864584131198455,49.360025920213495,-0.8307855133748276,49.01361581995851,-0.9187331498327468,49.59558851683392,1.9038112405321623,216.71743766666663,328.3019433333333,612.0351633333333,30.500672833333333,0.0734687511666666,39.516253166666665,-88.75585833333334,534.1150533333334,82075.48583333332,3293960.1597163896,798.950282016947,738014.3440075144,8.991897355395057,1.4739647765941717,2025-03-17
2025-03-17 08:45:00,2763.6884765625,2719.470947265625,44.217529296875,1.3782551666666667,1.669270866666667,0.4682332589501108,26.916742666666668,20.25451033333333,1.4559808,1.1405987,422.7864566666667,423.4166666666667,420.43034000000006,531.8810833333334,15.564453166666668,0.1071093799999999,0.11820834,403.79560833333335,497.8348983333333,468.449075,429.6823233333333,417.3745733333333,264.43094,26.910156,26.466797,49.611328333333326,49.757161,50.51367166666666,-0.024830764844488,1.3534244018221786,0.0020135805246146,1.671284447191281,0.0020652630317017,0.4702985219818126,0.152152090756747,27.06889475742341,-0.1783068088781085,20.076203524455224,0.0077546597914399,1.46373545979144,-0.013177376424416,1.127421323575584,-0.1370436801212804,422.6494129865454,0.4819619273552007,423.8986285940219,-1.7235290365466651,418.7068109634534,2.325567828617636,534.2066511619511,-0.213479615464788,15.35097355120188,0.0005626680318916,0.1076720480318916,-0.0009492899761702,0.1172590500238297,-0.348880323355786,403.4467280099776,1.540488330778885,499.3753866641122,-2.854664592135577,465.5944104078644,-1.4748175563817654,428.2075057769515,3.485249937944559,420.8598232712779,1.1639631891003432,265.5949031891004,-0.064355723786118,26.845800276213883,-0.102234014333419,26.36456298566658,0.8483259093409075,50.45965424267423,-0.0989329608130802,49.65822803918692,-0.4282708443026308,50.08540082236403,2.1375685607691035,218.29758433333333,329.97642333333334,607.2304633333333,30.487682666666664,0.0735625025,39.54656833333333,-88.67838666666667,526.9825833333334,82494.10583333333,3647685.5415049237,884.746399709164,817266.7918033461,9.906971941177325,1.5999462194043357,2025-03-17
2025-03-17 09:00:00,2775.28857421875,2754.087890625,21.20068359375,1.3792317666666667,1.6279297,0.5251840170080032,15.645086333333332,9.671466,1.5039970333333332,1.0642698666666666,423.71029,419.01237,423.07291,534.4187216666667,15.951578666666666,0.1071093799999999,0.1183385473333333,412.85641166666665,497.8408106989247,471.632675,423.76248333333336,411.7770966666667,264.2634766666667,26.910156,26.466797,49.85416633333333,50.08919233333334,50.598958333333336,-0.0081685101207231,1.3710632565459435,-0.014592664605679,1.613337035394321,-0.0043602136249389,0.5208238033830642,0.3129017266666665,15.95798806,0.1584249498721224,9.829890949872125,-0.0300799406666667,1.4739170926666665,-0.0071226415912672,1.0571472250753993,1.5060606962542806,425.2163506962543,-0.3000762110298751,418.7122937889701,-6.403634998545158,416.6692750014549,0.4145839120600385,534.8333055787267,0.2104068205109328,16.1619854871776,-0.0005750371996292,0.1065343428003707,-0.0007483379290506,0.1175902094042826,-4.05230012913745,408.8041115375292,-1.0072386373731774,496.83357206155154,-4.660167420585026,466.972507579415,-1.4885959415078105,422.2738873918256,0.8296740729781504,412.6067707396448,2.463251464128575,266.72672813079527,0.5382031200000021,27.448359120000003,0.0062055117454349,26.473002511745435,-0.1371698755798291,49.7169964577535,-0.2468694775757214,49.842322855757615,0.4380943846818752,51.03705271801521,2.180741465777499,212.94947366666668,331.40735,600.6210833333333,30.4422065,0.0734518256666666,39.533575,-88.67968833333333,528.0478516666667,82851.83750000001,1756515.5919982912,426.04298763438277,393548.6889675084,4.750029701725183,0.7639091585176162,2025-03-17
2025-03-17 09:15:00,2765.429931640625,2725.32080078125,40.109130859375,1.3732096333333337,1.6878255,0.5448077277564004,18.26371333333333,9.423084,5.862367166666668,3.0700479,423.21614666666665,420.5735666666666,421.4687533333333,539.8370433333334,15.461995333333334,0.1071093799999999,0.1188802146666666,418.676745,497.84672306451614,474.81087333333335,429.1362333333333,416.1500466666666,264.31427,26.910156,26.466797,49.766927,49.981771,50.640625,0.0195688908771369,1.3927785242104704,-0.0033878168061336,1.6844376831938663,-0.000354021406008,0.5444537063503924,-0.1485896725760085,18.115123660757323,-0.0661440493081517,9.35693995069185,0.1042950415006043,5.966662208167272,-0.0198845763864254,3.0501633236135746,0.3621133179584603,423.5782599846251,0.6717621613975098,421.24532882806415,-2.731756659131122,418.7369966742022,2.08367216516956,541.920715498503,0.1791273055242594,15.641122638857594,0.0008909695109854,0.1080003495109854,0.0012793575515884,0.120159572218255,-2.9502348164662067,415.7265101835338,-1.650018829384635,496.1967042351315,-1.6840595910296088,473.1268137423037,-0.8394122353916487,428.2968210979417,-4.502481394145207,411.64756527252143,2.763365848828073,267.0776358488281,-0.2953864597575908,26.61476954024241,-0.1329284735743598,26.33386852642564,0.3956133540079776,50.16254035400798,0.4685176090125225,50.45028860901253,-0.6786899024821267,49.96193509751787,1.9751508175907864,215.78306133333336,330.22674,603.8437466666666,30.388085,0.0733971373333333,39.41449866666666,-88.82356866666667,531.03078,82556.685,3311276.881981201,803.1504542917298,741894.1691428996,8.98648206553957,1.450375957838128,2025-03-17
2025-03-17 09:30:00,2754.898193359375,2741.81298828125,13.085205078125,1.6450195333333333,1.924641933333333,0.5436882437402123,18.790555666666663,10.909440333333334,1.5174502,4.020925166666667,422.7649733333333,415.78255,427.2122433333333,538.4031116666667,15.756429,0.1071093799999999,0.1188151066666666,416.2123366666667,497.8526354301075,469.2105083333333,429.25447333333335,415.9618433333333,264.10891666666663,26.910156,26.466797,49.742188,49.652994666666665,50.739583333333336,-0.0308955253771385,1.6141240079561947,0.0169091111509869,1.9415510444843205,0.0003962589108192,0.5440845026510316,-0.3758111133333344,18.41474455333333,-0.1514463056497899,10.757994027683544,-0.0062793878740148,1.511170812125985,-0.0037927581285854,4.017132408538082,-5.260937535344851,417.5040357979885,0.8529950880002843,416.6355450880002,0.6443962832956913,427.856639616629,-0.6021909291373504,537.8009207375294,-0.1111154852124283,15.645313514787572,4.2016790212470734e-05,0.1071513967902124,-0.002371315139502,0.1164437915271646,0.0632657425109641,416.2756024091777,-3.2123897138100688,494.64024571629744,-4.122898964753119,465.0876093685802,3.7311271869428415,432.9856005202762,-0.268371164491441,415.6934721688419,1.9149950780652036,266.02391174473183,0.0778837967518768,26.98803979675188,-0.4281706440924608,26.03862635590754,-0.6352159208480046,49.106972079152,0.0099491149651953,49.66294378163186,-0.488153927143621,50.25142940618972,2.025920216017046,213.31636466666663,329.79375,599.44921,30.34477616666667,0.0734101593333333,39.35387583333333,-88.85156333333333,531.222,82448.4375,1078854.7130584717,261.67629098695363,241718.24027337867,2.931750407924695,0.47497962391737797,2025-03-17
2025-03-17 09:45:00,2780.237548828125,2741.93017578125,38.307373046875,1.6888021000000002,2.0180664333333334,0.5445656413196467,20.778703,12.485791999999998,3.459061833333333,4.953664033333333,422.95117,423.5742133333333,421.2180933333333,539.5210933333333,15.529134333333332,0.1074583366666666,0.1187682333333333,415.975205,497.8585477956989,470.27574,431.5566733333333,418.3119566666667,263.82051333333334,26.910156,26.466797,49.828776000000005,49.70963533333333,50.82552066666667,-0.0150460678950949,1.6737560321049052,0.0213241113359514,2.039390544669285,-0.0012772318744446,0.5432884094452021,0.0370886230920071,20.815791623092004,-0.0045293494663631,12.481262650533637,0.0026013205171966,3.46166315385053,-0.0068346515560353,4.946829381777298,-0.0788302037834114,422.8723397962166,3.3454931205087632,426.9197064538421,-3.92983003204796,417.2882633012854,1.3738899103757376,540.894983243709,-0.1048654576062428,15.424268875727089,0.0002253214711072,0.1076836581377739,-0.0013408035132825,0.1174274298200507,1.3259953017541193,417.3012003017541,-1.440052127770059,496.4184956679289,-2.939705395967735,467.3360346040323,-1.134800456314963,430.4218728770184,-2.4096972879036684,415.902259378763,3.6480333167263552,267.4685466500597,-0.3350633765083444,26.575092623491656,0.2599348466131381,26.726731846613134,-0.0445072633840482,49.78426873661596,0.2425250301700074,49.95216036350334,-0.2821964770009231,50.54332418966575,2.0453324422148462,211.32912533333337,326.84055333333333,613.9101533333334,30.28198916666667,0.0735026075,39.24344883333333,-88.96354166666667,531.15659,81710.13833333334,3130100.7508467613,759.2061701941763,701301.5155934665,8.582796821766891,1.377845323433662,2025-03-17
2025-03-17 10:00:00,2762.787841796875,2728.903076171875,33.884765625,1.7877604333333332,2.128580733333333,0.5417755832263151,20.352196333333332,12.017720333333337,1.5202014666666666,4.661547266666667,423.9681,416.3554666666666,421.2610666666667,538.4340983333333,15.778971333333333,0.1067473966666666,0.1184036519999999,416.0689233333334,497.8644601612903,468.7736633333333,430.53197666666665,417.7293233333333,263.50909,26.910156,26.466797,49.68229233333333,49.876302333333335,50.90885466666666,-0.0159277187422359,1.7718327145910973,0.0224918723167051,2.1510726056500387,-0.0012706880331553,0.5405048951931598,0.036327336643751,20.388523669977086,-0.0043595516550887,12.013360781678246,0.0011432380963545,1.521344704763021,-0.0064316132594521,4.655115653407215,-0.0790197405545996,423.8890802594454,3.28847768719902,419.64394435386566,-3.930230959497635,417.33083570716906,1.3711218787240114,539.8052202120573,-0.1065525620365086,15.672418771296822,0.0002238307533868,0.1069712274200535,-0.0013366876658131,0.1170669643341868,1.3262940456892809,417.39521737902265,-1.4400692292433632,496.42439093204695,-2.9303158772097504,465.8433474561235,-1.1321059637563735,429.3998707029103,-2.406341012901692,415.3229823204316,3.6437270454616737,267.1528170454617,-0.3350633765083444,26.575092623491656,0.2599348466131381,26.726731846613134,-0.0443764235830883,49.63791590975024,0.2433381706996513,50.119640504032986,-0.282659168989241,50.62619549767742,2.0515602846616816,209.65080533333327,326.5834533333333,603.3984433333334,30.19754933333333,0.0733190133333333,39.12220566666667,-89.07617333333333,530.8778516666666,81645.86333333333,2766550.943300781,671.0271373029356,619847.8975408407,7.591908178007804,1.2264700572506453,2025-03-17
2025-03-17 10:15:00,2767.849853515625,2738.795166015625,29.0546875,1.7451171666666667,2.0587565333333333,0.5455487764869013,19.308868,10.859297666666668,1.510295,3.9144853,423.15885333333335,423.09440666666666,419.7786433333333,538.56485,15.650309333333333,0.1063541733333333,0.1170104216666666,416.5952216666667,497.87037252688174,470.29407,429.90966,416.91527333333335,263.91294,26.910156,26.466797,49.684896,49.89127533333334,50.972005,0.0124862490834545,1.7576034157501212,0.0005101017112574,2.0592666350445907,-0.0066318880315583,0.5389168884553429,0.2574053557991114,19.56627335579911,0.0901252550044269,10.949422921671095,0.0065811473678281,1.516876147367828,0.0107555363256452,3.9252408363256457,-2.6582683636775077,420.5005849696559,-0.2887801619453398,422.8056265047213,-1.5668394808147357,418.2118038525186,1.7318518809687475,540.2967018809687,-0.0089308933047913,15.64137844002854,0.0014618074994712,0.1078159808328045,0.0011168761239224,0.1181272977905891,-3.083167477616712,413.51205418905,-3.0986306185220656,494.7717419083597,1.104362467378451,471.3984324673785,0.6956763183219437,430.6053363183219,-2.6602720632515684,414.2550012700818,2.937919975833836,266.8508599758338,0.2622291404736359,27.17238514047364,-0.4364654362122948,26.030331563787705,0.5810838121632926,50.265979812163295,-0.1960991232968041,49.695176210036536,-0.4312067196473279,50.54079828035268,2.055328264018628,209.8662043333333,328.1124966666667,609.08203,30.128270666666666,0.0725364631666666,39.12870133333333,-89.03841133333333,529.0350233333334,82028.12416666668,2383301.513873698,578.0699596575431,533980.5638344623,6.509725405270856,1.0497205064463941,2025-03-17
2025-03-17 15:00:00,2751.00146484375,2729.5166015625,21.48486328125,1.7410481666666666,2.1321614666666666,0.5520936121161613,23.199293,15.248591666666668,1.4723267,4.3284921333333335,422.1419266666667,420.03646,424.3333333333333,538.758785,15.922444916666668,0.1064557316666666,0.1185494853333333,411.8460233333333,497.98270747311824,469.61019333333337,432.0640833333334,419.19447,263.1441466666667,26.910156,26.466797,49.62890566666667,49.98567766666667,50.402994666666665,0.016429156815354,1.757477323482021,0.0123337089387893,2.144495175605456,0.0070820462481668,0.5591756583643281,0.4250969976011802,23.62438999760118,-0.0004468486681883,15.24814481799848,0.0220156226581467,1.4943423226581467,-0.0139702467639013,4.314521886569432,-2.683120593690319,419.4588060729764,-1.6003220757612553,418.4361379242387,1.3140071770559985,425.6473405103893,3.090697699571137,541.8494826995711,-0.1688920662147524,15.753552850451914,0.0013545663206191,0.1078102979872858,0.0017433575992979,0.1202928429326312,-1.6105685560133338,410.23545477732,-3.676054523671837,494.3066529494464,1.3454726812494755,470.9556660145829,-2.5514222387710674,429.5126610945623,-2.327140512714493,416.8673294872855,3.0661639082649685,266.21031057493167,-0.0404742778826481,26.869681722117356,-0.2604547923955493,26.20634220760445,0.4809030389512116,50.10980870561788,0.4878522414580644,50.47352990812473,0.0123738507172603,50.415368517383925,2.219120647449365,209.71766766666667,325.77159,608.80078,29.747202166666668,0.0730585963333333,38.61773033333333,-89.60156333333333,532.0532583333332,81442.8975,1749789.5180163577,424.411577889222,392041.706843611,4.813700382450305,0.7809833457311622,2025-03-17
2025-03-17 15:15:00,2747.757568359375,2708.30615234375,39.451416015625,1.7911784,2.068359333333333,0.5645195935282327,19.853770666666662,12.602305333333334,1.4334734666666666,3.1101232333333333,424.2402366666667,420.6308533333333,421.1178333333333,537.8271583333333,15.85449225,0.1067161533333333,0.1188828166666666,413.94751,497.98861983870967,470.6358266666667,429.39596666666665,417.05187,263.35630999999995,26.909505,26.466797,49.983072666666665,50.11328133333333,50.405599,0.0128158155122748,1.8039942155122748,0.0005124810138283,2.068871814347162,-0.0068625041375928,0.5576570893906398,0.2646694204138384,20.118440087080504,0.1045911086217561,12.70689644195509,0.0062463956591294,1.439719862325796,0.0085454512789584,3.118668684612292,-2.6650615740318813,421.5751750926348,-0.2870986806509563,420.3437546526824,-1.5718380575590345,419.5459952757743,1.7294797010900993,539.5566380344234,-0.0090474108639373,15.845444839136062,0.0014667828103788,0.1081829361437122,0.001134748320606,0.1200175649872726,-3.0635721052355507,410.8839378947644,-3.0993665625773588,494.8892532761323,1.1051649934141778,471.7409916600809,0.6948450639442854,430.0908117306109,-2.661143665515908,414.3907263344841,2.9317234839294883,266.28803348392944,0.2622227967285298,27.17172779672853,-0.4364654362122948,26.030331563787705,0.5845711020262883,50.56764376869295,-0.1969717244014148,49.91630960893192,-0.4264151075997233,49.97918389240027,2.272273368471766,208.6449133333333,327.2870766666667,597.4218733333333,29.72988133333333,0.0734830766666666,38.624225,-89.58138166666667,529.3343033333333,81821.76916666667,3227984.6545286053,782.9479183209241,723232.4805905872,8.839120541593283,1.4357677136407838,2025-03-17
2025-03-17 15:30:00,2763.483154296875,2745.13623046875,18.346923828125,2.5338542,2.888183566666666,0.4566268818263804,18.71946266666667,10.690473333333337,4.8043623,2.8827341333333334,422.1347633333333,417.4225266666666,426.65364,538.9497650000001,15.0225425,0.107390632,0.1189322966666666,417.420145,497.994532204301,472.25921000000005,432.5054433333333,419.79692666666665,260.84003333333334,26.910156,26.466797,49.65559866666666,50.029296666666674,50.420573,0.0288872348566231,2.562741434856623,0.0104242656503137,2.8986078323169804,0.0031119395325059,0.4597388213588864,0.1752586555209667,18.894721322187635,-0.0472975198145277,10.643175813518807,0.0317072628604746,4.836069562860475,-0.0419207504910397,2.8408133828422937,-1.3612700109181333,420.7734933224152,-3.560772771830557,413.8617538948361,1.6338929124557922,428.2875329124558,3.35072109375119,542.3004860937513,-0.057435380772258,14.965107119227742,-0.0004874029702808,0.1069032290297191,6.569731973390947e-05,0.1189979939864005,-0.5982720600417224,416.8218729399583,-1.1888647049541987,496.8056674993469,0.8003563807612295,473.0595663807613,5.347769487167454,437.8532128205008,-0.9700621627572446,418.8268645039094,3.675100710857748,264.5151340441911,-0.2328310916057105,26.67732490839429,0.0365065549214165,26.503303554921416,-0.4572537778565007,49.19834488881016,0.3195668260448414,50.34886349271152,0.0848103317647712,50.50538333176477,1.9412456494721853,211.99774546666663,308.4245266666667,596.2148433333333,29.72338583333333,0.073226564,38.29079483333334,-89.97265666666665,524.89927,77106.13166666667,1414660.3243697104,343.12596701554514,316955.7495112695,4.110642599494988,0.6639057596424208,2025-03-17
2025-03-17 15:45:00,2746.672119140625,2717.33447265625,29.337646484375,2.1821289,2.4847005333333336,0.4353911352134049,31.104642666666667,20.672923,3.0505566,4.500267433333334,423.1803366666666,415.7467433333333,426.49609333333336,538.16425,15.267578,0.10651563,0.1181067786666666,410.309185,498.00044456989247,466.94444166666665,441.4712166666666,425.77214,260.7683,26.910156,26.466797,49.51757799999999,50.24544233333333,50.45768233333333,0.0248773864027866,2.2070062864027866,0.0089679820631469,2.4936685153964806,0.0029672166482051,0.43835835186161,0.2912133724824883,31.395856039149155,-0.0914625531283022,20.5814604468717,0.0201327031450055,3.0706893031450058,-0.0654429369792675,4.434824496354066,-1.3646417010666596,421.8156949656,-3.5464777032043457,412.20026563012897,1.6332895790773705,428.12938291241073,3.345837444381914,541.510087444382,-0.0583722200087066,15.209205779991294,-0.000483431687443,0.1060321983125569,6.524130970540776e-05,0.118172019976372,-0.5880801976243788,409.7211048023756,-1.188878819572608,496.8115657503199,0.7913492324456683,467.7357908991123,5.458627951031701,446.9298446176984,-0.983869620603798,424.7882703793962,3.6740900254159774,264.442390025416,-0.2328310916057105,26.67732490839429,0.0365065549214165,26.503303554921416,-0.4559828139984461,49.06159518600155,0.3209474767687581,50.56638981010209,0.0848727518184162,50.54255508515175,1.8670420859748256,208.07827978,311.95617666666664,616.2890666666667,29.70172966666667,0.0729348983333333,38.15656066666666,-90.08203,533.1647949999999,77989.04416666666,2288015.0074159745,554.9582104209153,512631.5477121121,6.573122586508327,1.0681160769037887,2025-03-17
2025-03-17 16:00:00,2723.117431640625,2683.0849609375,40.032470703125,2.191894533333333,2.4560547,0.4500707479754282,24.149709,21.031615,1.4628754666666666,2.8001404,421.9414,420.1582066666667,424.2330733333333,537.391455,15.060628166666667,0.1065416733333333,0.118765632,405.79303333333326,498.00635693548384,471.456,435.85147,421.8142066666667,261.30852,26.910156,26.466797,49.90234333333333,49.95703133333333,50.56119866666666,0.0370381752633557,2.228932708596689,-0.0251707312135032,2.4308839687864965,-0.0013756272117902,0.4486951207636379,0.023022629805844,24.172731629805845,0.1101871482063501,21.14180214820635,-0.0099955661016846,1.452879900564982,-0.0421159078147619,2.758024492185238,-0.9180076923528872,421.0233923076471,-8.403164133333348,411.7550425333333,0.2539200485015271,424.4869933818349,-2.594335517945183,534.7971194820548,-0.0632320261095742,14.997396140557091,0.0015368960201221,0.1080785693534554,0.0006910555667909,0.1194566875667909,-0.539509962455611,405.2535233708776,0.297547956769904,498.30390489225374,-0.0215710188884372,471.4344289811116,1.808692667263017,437.660162667263,0.6620442501990169,422.4762509168657,5.226170400000001,266.5346904,-0.1829847036256104,26.72717129637439,0.5293359399999993,26.99613294,-0.2811854453008422,49.62115788803249,0.4192400839431727,50.376271417276506,-0.3921574496869553,50.16904121697971,1.9223927403241656,205.17571109,311.6923233333334,611.0625,29.721218166666663,0.0733059931666666,38.325441,-89.94075333333332,515.61473,77923.08083333334,3119453.450557658,756.6236667162257,698915.9796557792,8.969306297715097,1.4700971114200616,2025-03-17
2025-03-17 16:15:00,2720.4267578125,2695.98193359375,24.44482421875,2.1385091333333333,2.3523763333333334,0.4364734625206841,26.490556666666667,26.31858433333333,1.4415593666666666,4.482053333333333,421.9700566666667,419.42773000000005,424.0468733333334,538.4693216666667,14.863199833333333,0.1075078199999999,0.1197395913333333,405.503515,498.01226930107526,474.6473433333333,435.11115666666666,422.05216666666666,261.00569666666667,26.910156,26.466797,49.559896,49.64257799999999,50.68033866666667,0.024380098735607,2.1628892320689403,0.0084903868615522,2.3608667201948856,0.0029745927735904,0.4394480552942745,0.2480145626011527,26.73857122926782,-0.1164404722955332,26.2021438610378,0.0095138332443995,1.4510731999110662,-0.0651780673429422,4.416875265990391,-1.3607388766325812,420.6093177900341,-3.577877918235401,415.8498520817647,1.6239101602142227,425.6707834935476,3.3477341147860216,541.8170557814527,-0.0568261692001641,14.806373664133169,-0.0004879348395716,0.1070198851604283,6.614326332804454e-05,0.1198057345966613,-0.5811924177095307,404.9223225822904,-1.1889070488093694,496.8233622522659,0.804403644871627,475.45174697820494,5.379988166657142,440.4911448333238,-0.9752735467693014,421.07689311989736,3.6774348212560426,264.6831314879227,-0.2328310916057105,26.67732490839429,0.0365065549214165,26.503303554921416,-0.4563724994697864,49.103523500530216,0.3170966242808148,49.95967462428081,0.0852472727009825,50.76558593936765,1.8923739028216864,205.75799947,309.0401933333333,597.3749933333334,29.69956916666667,0.0734492238333333,38.20635383333334,-90.03125133333333,524.4081183333333,77260.04833333332,1888608.300640462,458.08208395154384,423144.1634085596,5.476881940106125,0.898565791141024,2025-03-17
