timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-17 16:30:00,2763.3212890625,2713.20947265625,50.11181640625,1.6207682333333333,1.7981770666666668,0.512206059371485,25.65126533333333,22.98366866666667,3.0558821000000003,3.0059695666666664,423.92513,419.5065133333333,423.92513,533.0330316666666,15.797444583333334,0.1068307353333333,0.119351568,405.2139966666667,498.0181816666666,470.716275,425.2507233333333,414.83936666666665,262.8289733333333,26.910156,26.466797,49.67317666666667,49.664713,50.73567633333334,0.0184775874651563,1.6392458207984897,0.0064901260590124,1.8046671927256792,0.0034907149543449,0.5156967743258299,0.2401568012278865,25.891422134561218,-0.1016859113976416,22.88198275526903,0.0201678497509067,3.076049949750907,-0.043712841476013,2.9622567251906533,-1.3670434573707553,422.55808654262927,-3.578549970006179,415.9279633633272,1.6234439376138994,425.5485739376139,3.313935989695892,536.3469676563625,-0.0603980481248349,15.7370465352085,-0.0004848618240625,0.1063458735092707,6.592892211285117e-05,0.1194174969221128,-0.5807774623419846,404.6332192043247,-1.1889211634277217,496.8292605032389,0.7977415077291994,471.5140165077292,5.258067563522445,430.50879089685577,-0.9586062871418904,413.8807603795248,3.7031238433287967,266.5320971766621,-0.2328310916057105,26.67732490839429,0.0365065549214165,26.503303554921416,-0.4574156449394309,49.21576102172724,0.3172380136699502,49.98195101366995,0.0853403538698387,50.821016687203176,2.200661505753468,212.28085066666665,324.19858666666664,603.7734333333333,29.703900333333337,0.07327865,38.550608,-89.65625,518.6558666666667,81049.64666666667,4061545.013551432,985.1280454712099,909992.3294431207,11.227591567248298,1.8134632626541671,2025-03-17
2025-03-17 16:45:00,2751.00048828125,2692.366943359375,58.633544921875,1.5859375333333334,1.7097981666666666,0.5189622582031468,24.451589666666667,17.487036,1.475298233333333,1.0805158,422.3281266666666,421.56185,419.62825,536.6682983333333,15.25529,0.1068203183333333,0.1186145863333333,404.92447833333335,497.8670182916666,474.21451,426.9059833333333,415.2790433333334,264.2235866666667,26.910156,26.466797,49.85677066666667,50.33528666666666,50.67968733333333,-0.017271983751717,1.5686655495816164,-0.0139616464306326,1.695836520236034,-0.0017520360482892,0.5172102221548576,0.1815445381376363,24.633134204804303,0.2014337691093857,17.688469769109386,0.0069986462625026,1.482296879595836,-0.0078627757334941,1.0726530242665058,4.073878739775182,426.4020054064418,-3.1663560087864084,418.3954939912136,-1.596770571223317,418.0314794287767,-1.6608265878121529,535.0074717455211,-0.2791110447225975,14.976178955277405,0.0007188873088357,0.1075392056421691,0.0008379975290344,0.1194525838623677,-1.2965915315655252,403.62788680176783,-1.4592708737766316,496.40774741789,-3.1410636977856257,471.0734463022144,-2.6728542831197046,424.2331290502136,1.0133348559829187,416.2923781893163,1.7764857476174711,266.00007241428415,0.2769567406446462,27.187112740644647,-0.2507312795571792,26.21606572044282,0.1460473445861438,50.00281801125281,0.2945860226190717,50.62987268928573,1.013593746666665,51.69328108,2.191437015384849,211.1505456666667,328.41356666666667,600.1875100000001,29.6930705,0.0732682333333333,38.74330450000001,-89.48372666666667,519.57289,82103.39166666666,4814012.903525798,1167.639188215413,1078583.3473302235,13.136891490538995,2.131353490180863,2025-03-17
2025-03-17 17:00:00,2734.01220703125,2693.949462890625,40.062744140625,1.6577148666666668,1.8087565,0.5166424709207461,27.685867,19.98298833333333,1.5038992333333334,1.5688236666666666,423.8535133333333,420.0149733333333,421.6406233333334,539.4061883333334,15.416666500000002,0.10747657,0.1184453186666666,405.48943,497.7158549166666,473.3741083333333,431.7732766666666,419.05797,264.28825333333333,26.910156,26.466797,49.548828333333326,49.926432,50.404296666666674,0.0236232258671704,1.6813380925338373,-0.0036305504739106,1.8051259495260892,-0.0003357193458177,0.5163067515749283,-0.2252463032807625,27.46062069671924,-0.14026785345904,19.84272047987429,0.0267552728264905,1.530654506159824,-0.0101612075944044,1.5586624590722622,0.3626586633102988,424.2161719966436,0.6708699468251211,420.6858432801585,-2.7328706373639307,418.9077526959695,2.082009143741516,541.4881974770749,0.1786021707274567,15.595268670727458,0.0008940239128943,0.1083705939128943,0.0012746773154085,0.1197199959820752,-2.857309483704512,402.63212051629546,-1.6495850916534778,496.06626982501314,-1.678963671761153,471.69514466157216,-0.8445704258853084,430.9287062407813,-4.53394329306559,414.5240267069344,2.7630938484999774,267.0513471818333,-0.2953864597575908,26.61476954024241,-0.1329284735743598,26.33386852642564,0.39387961736346,49.94270795069679,0.4679988739728031,50.3944308739728,-0.6755226103425898,49.728774056324085,2.2326241298928693,207.831989,328.3053233333333,603.3750100000001,29.699569000000004,0.0732265645,38.70216716666667,-89.522135,527.4846150000001,82076.33083333333,3288203.042177124,797.5538927291066,736724.4573306576,8.976089085008837,1.4653462057555138,2025-03-17
2025-03-17 17:15:00,2702.770263671875,2698.228759765625,4.54150390625,2.7856445666666665,3.1048177,0.5225076163626238,20.543993666666665,13.039292666666666,1.4587770333333332,0.8842749666666666,424.04688,418.66862,422.51432,538.4117533333333,15.745361250000002,0.1074609433333333,0.1181354213333333,412.97264,497.56469154166666,474.28077166666674,431.11545666666666,419.36200333333335,259.3749,26.910156,26.466797,49.878906666666666,49.914062,50.409505333333335,0.0299363217278205,2.815580888394487,0.0062897152607526,3.1111074152607525,0.0040216706714698,0.5265292870340936,-0.3714407763483152,20.17255289031835,-0.054826341002828,12.984466325663838,-0.0084324740697661,1.450344559263567,0.0099031325573224,0.894178099223989,0.4140779107132744,424.4609579107133,1.5470559961128174,420.2156759961128,3.237016335114845,425.7513363351149,2.1367069067096054,540.5484602400429,-0.1682462069010935,15.577115043098908,0.0004416334305911,0.1079025767639244,-0.0019910211535346,0.1161444001797986,2.3122182632557724,415.2848582632557,-0.669570892114109,496.89512064955255,-0.3041060786248977,473.9766655880418,3.922518358652951,435.0379750253196,2.539983677241992,421.90198701057534,2.982322697714153,262.3572226977141,0.0648756232837435,26.975031623283744,-0.4461700937937713,26.02062690620623,-0.4254889844600953,49.45341768220657,0.3123000927253585,50.22636209272536,0.5879201660835349,50.99742549941687,2.395840333244535,186.6519803333333,303.09322,592.69922,29.703904,0.0727942736666666,38.1587285,-90.03450533333334,514.301995,75773.305,344124.76064697263,83.46748631944152,77101.42113785772,1.0175274938562826,0.16803144415537913,2025-03-17
2025-03-18 02:30:00,2740.7802734375,2705.612060546875,35.168212890625,2.180338566666667,2.545410166666666,0.4841559812706561,27.93015533333333,16.214808166666668,1.4119973,0.0,423.68164,420.63802,423.52409000000006,523.62883,15.559651666666666,0.10823438,0.1189036519999999,406.80171500000006,491.9716466666666,458.6492733333333,430.2355433333333,416.8145333333334,258.00729666666666,21.74869766666667,20.822916666666668,39.345052,39.76302033333334,40.951823,0.01221889115866,2.192557457825327,0.0304345751830394,2.575844741849706,0.0050644281040723,0.4892204093747285,0.0312430147055096,27.96139834803884,-0.0255021059746027,16.189306060692065,0.0178863697784603,1.4298836697784605,0.0,0.0,0.423512675012148,424.10515267501216,-4.318194524042326,416.3198254759577,-0.2896199856714361,423.2344700143286,3.153059475252462,526.7818894752525,-0.0949123754000353,15.46473929126663,0.0002369671037071,0.1084713471037071,0.0004806265586633,0.1193842785586633,-0.0265886740444898,406.7751263259556,-2.973147721202622,488.998498945464,1.3884077490409936,460.0376810823743,3.498581937225083,433.7341252705584,-1.0901437380617836,415.7243895952716,1.849913438697968,259.85721010536463,0.2294915160692276,21.978189182735896,0.2373836577703585,21.060300324437023,0.6409060890898743,39.98595808908988,-0.680533420503167,39.08248691283017,-0.7120766305082,40.2397463694918,2.2266554671853926,197.23225233333332,298.6989433333333,570.5273533333333,29.70173316666667,0.0734062526666666,37.699721,-90.54101333333334,512.5953233333333,74674.73583333332,2626177.0073378496,636.97942868248,588397.0076568673,7.879465539323925,1.2831460161714043,2025-03-18
2025-03-18 02:45:00,2775.862548828125,2723.865478515625,51.9970703125,1.5690104333333332,1.7835286666666663,0.5114843853489975,17.933412,9.6067725,1.4276301666666669,0.4759288333333333,423.3378933333333,418.86198,423.18749333333335,533.8458866666666,15.012532666666663,0.1078828166666666,0.1188359433333333,416.33415,494.2000994444445,472.48031,428.90418,415.1179666666667,260.35866333333337,22.738281,21.617187333333334,19.321614333333333,19.423828,20.432942333333333,-0.01719205566552,1.5518183776678132,-0.0258504117081934,1.757678254958473,-0.0040625022971128,0.5074218830518847,-0.1881925368938866,17.745219463106114,-0.0111503002505273,9.595622199749473,-0.0131281019791305,1.4145020646875364,0.0025828756746484,0.4785117090079818,-3.673795311165293,419.6640980221681,-4.129380783199849,414.7325992168001,1.220636574450225,424.4081299077836,-0.3642863373096361,533.481600329357,0.0593861663139723,15.071918832980638,0.0008235063410178,0.1087063230076845,0.0023767188666666,0.1212126621999999,-5.08014814213044,411.2540018578696,-0.487486785766464,493.712612658678,-0.7354384942344154,471.7448715057656,3.831570733762135,432.7357507337621,3.049398418422129,418.1673650850888,3.006897377171469,263.36556071050484,0.2025484087908218,22.940829408790822,-0.229034837453856,21.38815249587948,-0.0203310014055411,19.30128333192779,0.3769906559755505,19.80081865597555,0.3591634084915647,20.792105741824894,2.276241666955394,208.044003,309.74044,616.1132666666666,29.78618,0.0734348993333333,38.20202666666667,-90.12630333333334,525.2581949999999,77435.11,4026398.8593261717,976.6033431467894,902117.8061649838,11.649984175976297,1.8731860601113481,2025-03-18
2025-03-18 03:00:00,2760.870361328125,2691.65966796875,69.210693359375,1.0976562333333335,1.1943359000000002,0.5203394255384515,19.59439133333333,10.558557,1.4191548333333337,0.5247250333333333,423.18034000000006,419.4062466666667,422.3424566666667,537.0142783333333,15.412109416666668,0.10821094,0.1180677133333333,415.7556716666667,496.4285522222222,471.02216,427.94465,413.681,263.6841733333333,22.738281,21.615234,19.191406333333333,19.406901,20.43619766666667,0.0078536899408223,1.105509923274156,0.0002959226972893,1.1946318226972896,-0.0063254340533916,0.5140139914850598,0.2612116501507842,19.85560298348412,0.0876292989946065,10.646186298994609,0.0061840018644916,1.4253388351978251,0.0014417474391823,0.5261667807725157,-2.658403342127769,420.5219366578723,-0.2862628338377249,419.11998383282895,-1.576409009936583,420.7660476567301,1.726865739638697,538.741144072972,-0.0087949638483397,15.403314452818329,0.0014873282228526,0.1096982682228526,0.0011269680781407,0.119194681411474,-3.07695407640324,412.6787175902634,-3.0896570607669678,493.3388951614552,1.106072196078344,472.12823219607833,0.692496555107823,428.6371465551078,-2.6396346638950945,411.0413653361049,2.935373309649833,266.61954664298315,0.2215758200167243,22.959856820016725,-0.3564580382220335,21.258775961777967,0.2244508180705082,19.41585715140384,-0.0762793944749127,19.33062160552509,-0.1728836399099407,20.263314026756728,2.1975535836062883,213.24865633333332,328.0888166666667,628.06642,29.859793166666663,0.0732669306666666,38.70000516666666,-89.64778666666666,533.0941266666666,82022.20416666666,5676813.621239217,1376.911566543423,1271894.5213631561,15.50670985113622,2.50684328858096,2025-03-18
2025-03-18 03:15:00,2757.927001953125,2709.467041015625,48.4599609375,1.320638,1.4427083333333333,0.5252219788116333,14.040160666666669,4.5735077,1.4417837999999998,0.0,423.80338666666665,420.96028666666666,420.5807333333334,530.4346183333333,16.030924416666668,0.108195316,0.1191145866666666,417.367025,498.657005,467.49127,421.62659333333335,409.15096666666665,263.5392033333333,22.738281,21.615234,18.89778633333333,20.000651,20.443359333333333,0.0094491162725609,1.330087116272561,0.0003574623700099,1.4430657957033433,-0.0063847881350272,0.518837190676606,0.1871685358188806,14.227329202485548,0.0379572013199753,4.611464901319975,0.0062826081396993,1.4480664081396992,0.0,0.0,-2.662317298388075,421.1410693682786,-0.2873235330948773,420.6729631335718,-1.5698333117280754,419.0109000216053,1.705707662673376,532.1403259960067,-0.0091480923790747,16.021776324287593,0.0014871134754698,0.1096824294754698,0.0011369605883301,0.1202515472549968,-3.0888794944922893,414.2781455055077,-3.1035264379988234,495.5534785620012,1.0977808255482842,468.5890508255482,0.6822727271510303,422.3088660604844,-2.61072921980832,406.5402374468583,2.9337594810180008,266.4729628143513,0.2215758200167243,22.959856820016725,-0.3564580382220335,21.258775961777967,0.221016820162422,19.118803153495755,-0.0786131462918291,19.92203785370817,-0.1729442252997159,20.270415108033617,2.078039456799341,209.181076,328.50151666666665,618.1992133333333,29.946393666666665,0.0736145866666666,38.940334500000006,-89.47265666666665,520.2522983333333,82125.37916666667,3979792.666394043,965.2990075806705,891675.6522724928,10.857492060559146,1.7571154313794868,2025-03-18
2025-03-18 03:30:00,2749.93310546875,2664.761962890625,85.171142578125,1.1494140533333332,1.2443033666666663,0.5203512582630514,14.281993,3.053255766666666,1.4105001333333334,0.5298695333333333,423.60286333333335,419.44922333333335,422.4856733333333,532.9103916666668,15.347493416666667,0.108187504,0.1195651119999999,420.5789116666666,498.6693715151516,471.0105716666667,423.0201166666666,410.4032633333333,263.7081933333333,22.738281,21.615234,19.02278633333333,19.89778633333333,20.441406333333333,0.0010759849075239,1.1504900382408572,-0.0032037030076537,1.2410996636590128,0.0069486806701096,0.5272999389331611,0.1269396544275078,14.408932654427508,-0.0081624274524605,3.045093339214206,-0.0136327220412233,1.39686741129211,-0.0024842377530986,0.5273852955802346,1.6388288228073409,425.2416921561407,-4.139280067286563,415.3099432660468,-4.866202681861239,417.61947065147206,1.3501998366291446,534.2605915032959,-0.3069498683333336,15.040543548333334,0.0012469503236522,0.1094344543236522,-0.0002057828344738,0.1193593291655261,3.3274011922832187,423.9063128589498,-3.5963427139438977,495.07302880120767,-2.262647330748848,468.7479243359178,-0.966073370595268,422.05404329607137,-2.1216215815829287,408.2816417517504,2.0743427671028485,265.7825361004362,0.3598827490620948,23.098163749062092,0.2340267957974653,21.849260795797463,-0.041475215183734,18.9813111181496,-0.0795354427320162,19.81825089060132,0.4037879131963393,20.845194246529672,2.1752634086375964,214.35145566666665,326.69848666666667,609.8437533333333,30.030834,0.0737669316666666,38.981469833333335,-89.43619833333332,517.8351416666667,81674.62166666667,6956320.846986084,1687.2561394241097,1558569.113670233,19.082660952273766,3.0972077978459347,2025-03-18
2025-03-18 03:45:00,2783.681396484375,2701.549560546875,82.1318359375,1.1266276,1.2249349,0.5228291756928597,17.093271666666666,5.387973166666666,1.4503148,0.0,423.8964833333334,419.77148333333326,420.9889333333333,536.2985366666667,15.73087575,0.108187504,0.1199453153333333,419.42006,498.6817380303031,468.7499133333333,424.40012666666667,411.3957833333333,263.91176666666667,22.738281,21.615234,19.73763,19.87565133333333,20.446615,0.0080609790027821,1.134688579002782,0.0003035042651,1.2252384042651,-0.0063557003558053,0.5164734753370543,0.2278693745862909,17.321141041252957,0.0447167460095876,5.432689912676254,0.0063197821806615,1.4566345821806617,0.0,0.0,-2.662902128226335,421.23358120510704,-0.286512123599266,419.484971209734,-1.571356933489767,419.41757639984354,1.724564143922407,538.0231008105891,-0.0089768687584292,15.72189888124157,0.0014870061017784,0.1096745101017784,0.0011448899761576,0.121090205309491,-3.104073741601212,416.3159862583988,-3.103680370687357,495.5780576596157,1.100736419815405,469.85064975314873,0.6867608362529722,425.0868875029197,-2.6250530487669157,408.7707302845664,2.9379069141043037,266.84967358077097,0.2215758200167243,22.959856820016725,-0.3564580382220335,21.258775961777967,0.230839112221723,19.96846911222172,-0.0781218314300247,19.79752950190331,-0.1729717671894945,20.273643232810503,2.026104356382098,212.72688066666663,329.35397,599.6015666666667,30.110946,0.073682295,39.087563333333335,-89.35286666666667,525.5485466666667,82338.49250000001,6762611.557351075,1640.271936798988,1515168.3961793291,18.401701927920637,2.9504754402291744,2025-03-18
2025-03-18 04:00:00,2757.6806640625,2695.478759765625,62.201904296875,1.1700846333333332,1.3121745,0.5260724357591462,15.306766333333334,6.7698125000000005,1.4489258333333332,0.0,422.72916333333336,419.77148333333326,422.7434933333334,531.2590483333333,15.776285833333333,0.108187504,0.11909636,409.185655,498.6941045454546,470.8088483333333,415.5956633333333,405.99835666666667,263.40084,22.738281,21.615234,19.76888033333333,20.171875,20.48502633333333,0.0166742629463891,1.1867588962797224,-0.0026338071226439,1.309540692877356,-0.0003418470294768,0.5257305887296694,-0.1245325830600059,15.182233750273328,-0.0475197729116017,6.722292727088399,0.0257772629421848,1.474703096275518,0.0,0.0,0.3616966439917064,423.09085997732507,0.6704810318251475,420.4419643651584,-2.740018907414367,420.003474425919,2.0505626747498127,533.3096110080832,0.182768362787776,15.959054196121109,0.00089993768551,0.10908744168551,0.0012816836507228,0.1203780436507228,-2.883355190361783,406.3022998096382,-1.6528273150780135,497.0412772303766,-1.6698652055104617,469.1389831278229,-0.8129261937822321,414.7827371395511,-4.392646502354978,401.6057101643117,2.753816075872976,266.154656075873,-0.2495927680821807,22.48868823191782,-0.1085616843463377,21.506672315653663,0.1571492058099615,19.926029539143293,0.1890865100458221,20.360961510045826,-0.2745420405951506,20.210484292738183,2.037818989412102,211.77981033333333,326.1707566666667,594.7851566666667,30.14558566666667,0.0730078158333333,39.1481835,-89.29232,517.81563,81542.68916666668,5072110.547654826,1230.240791017601,1136410.3258866884,13.936385192840007,2.2555876431769932,2025-03-18
2025-03-18 04:15:00,2766.283935546875,2716.6533203125,49.630615234375,1.1606445,1.2859700333333333,0.5206058698164133,20.044276,11.030995,1.4489248,0.0,423.6171866666666,419.0410166666666,424.4121133333333,534.5058066666667,15.334228499999998,0.107458338,0.120242192,404.90530666666666,498.7064710606061,472.8515,416.3328466666667,407.1817,263.20738666666665,22.738281,21.615234,19.50846333333333,20.128255,20.54687533333333,-0.0157312658334702,1.1449132341665298,0.0038976459932373,1.2898676793265706,-0.0014957286847611,0.5191101411316522,-0.2541246487808983,19.7901513512191,0.0555547073750268,11.086549707375026,-0.0062236823451278,1.4427011176548723,0.0,0.0,-4.5167795175563015,419.1004071491104,-3.729525300126909,415.3114913665397,-2.341521086267221,422.0705922470661,-2.1140190522257853,532.3917876144409,-0.1089590109822236,15.225269489017776,0.0014730352015579,0.1089313732015579,0.0019116611513867,0.1221538531513867,5.095204185886018,410.0005108525527,-2.0643221594660304,496.6421489011401,0.3131798209954581,473.16467982099545,0.4125468215671048,416.7453934882338,-0.9742427809424612,406.2074572190576,2.507512510848528,265.7148991775152,0.2704507382707106,23.00873173827071,0.138443483582705,21.753677483582702,-0.049333284231718,19.459130049101617,0.0130719102670866,20.14132691026709,-0.1160494404295029,20.43082589290383,2.1865431872169707,213.3662983333333,324.21548666666666,596.0859333333333,30.18455583333333,0.0739960985,39.0724055,-89.35677199999999,527.59033,81053.87166666666,4022753.5179447425,975.7191653232811,901301.0645840745,11.119778069216327,1.7941258522532457,2025-03-18
2025-03-18 04:30:00,2738.99658203125,2669.703125,69.29345703125,1.2408854,1.4285481666666666,0.5224805537677275,26.40121333333333,16.470868333333332,1.4263423333333334,0.0,423.48828,416.1979166666667,424.7343733333333,536.8538183333333,15.667073666666669,0.10906251,0.119723962,403.02197666666666,498.7188375757576,471.8549533333333,422.7182233333333,412.2903366666666,262.77324666666664,22.739583,21.615234,19.424479,19.971354,20.625651,-0.0135967042781282,1.2272886957218718,-0.0207053348474268,1.4078428318192395,-0.0041498401724031,0.5183307135953243,-0.2770533189265194,26.12416001440681,-0.0191172558009036,16.45175107753243,-0.0131162594111273,1.413226073922206,0.0,0.0,-3.675100391196054,419.813179608804,-4.103116924317533,412.0947997423492,1.225098375269056,425.9594717086024,-0.3663388929948041,536.4874794403385,0.0619753817080948,15.729049048374762,0.0008325113426527,0.1098950213426527,0.0023944792399999,0.12211844124,-4.917711761095973,398.1042649055707,-0.491944140448993,498.2268934353086,-0.7344650962841115,471.1204882370492,3.776309135415545,426.4945324687488,3.028627044638597,415.3189637113052,3.0347835408159085,265.80803020748255,0.2025600067664221,22.942143006766425,-0.2290141418205351,21.386219858179462,-0.0204392398604937,19.404039760139508,0.387617407092975,20.358971407092977,0.3625507768126184,20.98820177681262,2.0467055209764995,210.463306,321.04578,598.0429666666668,30.247346166666667,0.0741341161666666,39.00312366666667,-89.41341333333332,534.2139016666667,80261.44499999999,5561592.990373535,1348.9647939472927,1246079.2491129327,15.525253116398948,2.5298847572807746,2025-03-18
2025-03-18 04:45:00,2758.488525390625,2720.08203125,38.406494140625,2.359863266666667,2.90625,0.5407297338751468,21.415235666666664,12.358414000000002,1.4263594333333334,0.0,423.81055,416.9140566666667,424.1399733333333,532.3658133333333,16.104492166666667,0.108591148,0.1204192753333333,408.64433333333335,498.7312040909091,471.5396683333333,424.3766,414.15214,258.1099566666667,22.739583,21.615234,19.514323,19.736979,20.692708666666665,0.0132249701241597,2.3730882367908266,0.0347490103104046,2.9409990103104047,0.0056562078480529,0.5463859417231998,0.0239553455707834,21.439191012237448,-0.0194368986833843,12.338977101316615,0.0180683010240849,1.4444277343574183,0.0,0.0,0.4236415336026198,424.2341915336026,-4.2799649838934215,412.63409168277326,-0.2900411473630129,423.8499321859703,3.205669695519191,535.5714830288525,-0.0982358499338467,16.00625631673282,0.000237748207453,0.108828896207453,0.0004867529375816,0.120906028270915,-0.0267091080949057,408.6176242252384,-3.013997967123089,495.717206123786,1.4274291218999338,472.9670974552333,3.4509382833363134,427.8275382833363,-1.083180469777005,413.06895953022297,1.8506495113442725,259.9606061780109,0.2399473043137767,22.979530304313776,0.2464161669866413,21.86165016698664,0.3178760174256858,19.832199017425687,-0.3377930981266388,19.399185901873363,-0.3598080179104101,20.33290064875625,2.201206684615675,191.14781166666663,297.5149533333333,606.9258,30.279822000000003,0.0742968766666666,38.546281,-89.90169333333334,520.9586933333333,74378.73833333333,2856626.5779862464,692.8749892031858,640029.4137766588,8.605004980164143,1.3923021171598429,2025-03-18
2025-03-18 05:45:00,2796.796875,2734.455810546875,62.341064453125,2.3274739666666666,2.7314452666666664,0.5501428383025785,29.284608666666667,21.706502666666665,1.3700737666666667,1.6264446,423.83203333333336,420.1367166666666,424.15429666666665,536.1569566666667,15.1240235,0.10872657,0.12014844,401.88141666666667,498.7806701515152,468.961355,436.46808,422.56649,256.9939133333333,23.17317733333333,21.91145833333333,19.859375,20.363281333333333,20.947265666666667,-0.0111201014985828,2.316353865168084,-0.012477263509488,2.7189680031571783,0.005362182489953,0.5555050207925315,0.4073541298395895,29.691962796506257,0.0925626386467755,21.79906530531344,0.0047493725884821,1.3748231392551489,-0.0071029954129782,1.6193416045870217,-1.322305998197919,422.5097273351354,-5.465078572899984,414.67163809376666,-2.5671413125728577,421.5871553540938,0.5288897859689996,536.6858464526357,-0.1611265501515575,14.962896949848442,4.33077153593614e-05,0.1087698777153593,-0.000532014074182,0.1196164259258179,-0.0144646611612415,401.8669520055054,0.6073537448582442,499.3880238963734,-0.1019775079850546,468.85937749201497,-0.1476937012064922,436.3203862987936,-1.7045325669755016,420.8619574330245,-2.199569580463105,254.7943437528702,-0.1072792667228164,23.065898066610515,0.0287098348190362,21.94016816815237,0.0590838392932546,19.91845883929325,-0.1116611445542332,20.2516201887791,-0.2798381478852079,20.66742751878146,2.03562879878485,203.0907173333333,292.96508,650.7070299999999,30.394576666666666,0.0739427103333333,38.23883633333333,-90.15104333333332,536.2371166666667,73241.27,4565938.73369873,1107.4687798515426,1023002.1360122655,13.967564134432205,2.2290165228078997,2025-03-18
2025-03-18 06:00:00,2748.615966796875,2724.044921875,24.571044921875,1.2223307333333333,1.4318034,0.5247798774810434,34.02518833333333,23.81374466666667,1.4310799,0.0,423.1946666666667,421.86979,419.09114666666665,532.9302183333334,15.08398425,0.10872657,0.120002608,402.2156041666667,498.7930366666667,468.6592816666666,431.71085,419.0395733333333,262.23081333333334,24.5,23.158854,20.084635,20.00260433333333,20.953125,0.0115343525139846,1.233865085847318,0.0082824151309595,1.4400858151309597,0.0067316760796829,0.5315115535607263,0.6234675083984129,34.648655841731745,-0.0006978441236746,23.813046822542997,0.0213988614565356,1.4524787614565358,0.0,0.0,-2.689811775483406,420.5048548911833,-1.607306989573658,420.2624830104264,1.2977740170321113,420.3889206836988,3.057260959252403,535.9874792925858,-0.159998372113483,14.923985877886516,0.0013834609707967,0.1101100309707967,0.0017647268396326,0.1217673348396326,-1.5729077570440495,400.64269640962266,-3.6820362861967615,495.11100038046993,1.3427482393869354,470.0020299060536,-2.549336327405342,429.16151367259465,-2.326280610368258,416.713292722965,3.0555217194176976,265.28633505275104,-0.0368492775785043,24.463150722421496,-0.2279019448665771,22.930952055133424,0.194619685402678,20.27925468540268,0.1952222279367603,20.19782656127009,0.0051439570708993,20.9582689570709,1.9596996299995555,218.1130773333333,317.9606733333333,548.82422,30.41406116666667,0.073917972,38.990136,-89.42643333333332,534.7791516666666,79490.16833333333,1953156.496965739,473.7382537766839,437606.23716113623,5.505161787129225,0.8939424502619439,2025-03-18
2025-03-18 06:15:00,2744.5673828125,2697.443359375,47.1240234375,1.04069009,1.2989908666666663,0.5251836414068295,32.44374233333333,19.845650666666668,1.4459888,0.0,423.16601666666674,417.1217433333333,424.77734,532.5745400000001,15.791829416666666,0.1080546933333333,0.1197838583333333,402.5497916666667,498.6361566666667,466.08502,428.4625066666667,416.61839,263.9704633333333,24.733073,23.490234,19.40950533333333,19.828776,20.970052666666664,0.0067900956209669,1.047480185620967,0.0018190530713888,1.3008099197380554,0.0037790210293596,0.5289626624361892,-0.1407233074043929,32.30301902592894,0.0949899496269104,19.940640616293575,0.0065688300234374,1.4525576300234375,0.0,0.0,-4.221063874835409,418.9449527918313,-3.855057232250204,413.2666861010831,0.6244095951409463,425.401749595141,0.2064862342955393,532.7810262342956,0.1832735493658877,15.975102966032551,-0.0004311001644875,0.1076235931688458,-3.146653642324693e-05,0.1197523917969101,-4.723190389153615,397.8266012775131,-2.470147965772469,496.1660087008942,-0.2081515435678511,465.8768684564321,-0.1773198282438102,428.2851868384229,0.7915207150589936,417.409910715059,0.0731955234569454,264.0436588567903,-0.2125528038067088,24.52052019619329,0.2424508557937308,23.73268485579373,-0.1011861996967944,19.308319133636537,-0.1368414647962055,19.6919345352038,-0.1303067525645964,20.839745914102068,2.1205902334915847,217.93491833333337,330.1760033333333,546.28126,30.418392833333336,0.0736914113333333,39.33005966666667,-89.10416866666667,536.3743033333333,82544.00083333332,3889805.429895019,943.4725966671241,871513.9417193226,10.558174221274038,1.7169927666053357,2025-03-18
2025-03-18 06:30:00,2757.855224609375,2732.7216796875,25.133544921875,1.2529296666666667,1.549641933333333,0.5297610628902102,23.305322666666665,10.197643333333334,1.4299646666666668,0.0,424.0468733333333,416.3912766666666,426.49609333333336,528.1517183333333,16.21525066666667,0.1067109399999999,0.1182291716666666,409.9953833333334,497.5008266666666,465.28087333333326,421.0998,411.2364233333333,263.81845333333337,24.732422,23.490234,19.309245333333333,19.617187333333334,20.99869766666667,0.0011355767356948,1.2540652434023616,-0.0228004372187931,1.5268414961145402,3.962425442294304e-05,0.5298006871446331,-0.3268170661394514,22.97850560052721,0.0893906633327734,10.287033996666109,-0.0065438522785712,1.4234208143880955,0.0,0.0,-0.0166711467430786,424.0302021865902,-1.3492781987994815,415.0419984678672,-0.2605540535334967,426.2355392797999,0.0462341284476224,528.1979524617809,-0.1640788702027684,16.0511717964639,-0.0003370296098552,0.1063739103901447,-0.0007319994150593,0.1174971722516073,-1.6640778802795353,408.33130545305386,-6.702298848906025,490.7985278177606,-2.8466890907918696,462.4341842425414,2.549896529789464,423.6496965297894,1.9698105769825816,413.2062339103159,2.816217710742194,266.6346710440756,0.2222290393090773,24.95465103930908,-0.156771979081796,23.333462020918205,0.0468243003520214,19.356069633685355,-0.1507297691197813,19.466457564213552,0.1139211777830055,21.112618844449678,2.06037857220272,210.9410716666667,329.59078,511.19531,30.396740666666663,0.07325391,39.5314075,-88.91927,519.2884333333334,82397.69499999999,2070946.1687414548,502.3081474368412,463997.1050318333,5.631190351038744,0.911343884102362,2025-03-18
2025-03-18 06:45:00,2774.13720703125,2724.171142578125,49.966064453125,1.4791666666666667,1.6878255333333332,0.5297688004557843,21.189175666666667,7.322900100000001,1.4738393333333333,0.0,422.5859333333333,419.0983066666667,423.76758,533.375735,16.041829333333332,0.1067109399999999,0.1193385496666666,415.3461566666667,497.4947453333333,468.7257066666666,422.4275866666667,412.02293333333336,263.21103,24.732422,23.488932,19.28645833333333,19.405599,21.019531333333333,-0.0080417666633716,1.471124900003295,-0.0019473056117818,1.6858782277215514,-0.0048645143991687,0.5249042860566155,0.0934980330363615,21.28267369970303,0.0620924629776542,7.384992562977655,-0.0044480994289382,1.469391233904395,0.0,0.0,2.667443858596755,425.2533771919301,-3.3895180202706,415.7087886463961,1.348915375650563,425.1164953756506,4.080481610366519,537.4562166103665,-0.0222961898687579,16.019533143464574,-0.0004037280730179,0.106307211926982,0.0018774090367175,0.1212159587033842,-0.8046530114365282,414.5415036552301,-4.593138506763125,492.9016068265702,-1.3418955260922871,467.3838111405743,0.5552792032947309,422.9828658699614,-1.7441405730231168,410.27879276031024,0.1364047143571838,263.3474347143572,-0.4555617437258448,24.276860256274155,-0.007914116655499,23.481017883344503,-0.2260318129433152,19.060426520390017,0.2213815552441858,19.626980555244185,-0.0585113211405747,20.96102001219276,2.089194633828923,206.86334033333333,325.2066533333333,479.7890666666667,30.398904,0.0733359425,39.412332,-89.01432333333332,519.0080716666666,81301.66333333333,4062324.150259603,985.3170251377935,910166.895630534,11.194935728422784,1.8011389028084992,2025-03-18
2025-03-18 07:00:00,2764.408935546875,2747.642578125,16.766357421875,1.5734049666666667,1.8138021,0.5267572425072061,22.51839766666667,8.594165733333334,1.4613961,0.0,422.92969,421.1250033333333,420.46614666666665,535.90841,15.885905166666667,0.1067109399999999,0.1188046933333333,415.9014733333333,497.488664,469.66631500000005,425.1164933333334,413.9449666666667,262.8139966666667,24.732422,23.49088533333333,19.391927,20.073567666666666,21.024739666666665,0.0224217696634607,1.5958267363301275,-0.0036406780424755,1.8101614219575244,-0.0003422920236195,0.5264149504835866,-0.1832048759832147,22.33519279068345,-0.0603255709094838,8.53384016242385,0.025999116494265,1.487395216494265,0.0,0.0,0.3618682191482207,423.2915582191482,0.6726429449665261,421.7976462782999,-2.7252582475252893,417.74088841914136,2.068508359675093,537.9769183596751,0.184038303399582,16.06994347006625,0.0008876551617476,0.1075985951617476,0.0012785448108949,0.1200832381442283,-2.930678671555029,412.9707946617783,-1.6488321103180397,495.83983188968193,-1.6658128673561805,468.0005021326439,-0.8315494200966782,424.2849439132367,-4.478623817407822,409.46634284925887,2.7476807172865847,265.5616773839533,-0.2714819853073607,24.46094001469264,-0.117982071282384,23.37290326205095,0.1541526821848542,19.546079682184853,0.1881649997463625,20.261732666413028,-0.2817753239436165,20.74296434272305,2.152767214223235,204.99162666666663,322.78456666666665,447.90234333333336,30.411897333333336,0.0729622425,39.33871116666667,-89.08724033333333,521.9556083333333,80696.14166666666,1352980.353749593,328.1654855487679,303136.30396596337,3.756515462884647,0.6065078580191379,2025-03-18
2025-03-18 07:15:00,2782.281005859375,2748.423828125,33.857177734375,1.5,1.7555338666666664,0.5275708703687588,25.326346,11.376489666666666,1.4737751333333335,0.0,422.75065,421.73372666666666,421.8483066666666,536.03323,15.4891765,0.1067109399999999,0.1187604199999999,413.8801883333333,497.4825826666666,469.16437,427.3640833333334,415.46863,263.54998333333333,24.733073,23.491536666666665,19.263672,20.45247433333333,21.02018233333333,0.0054391635514743,1.5054391635514743,0.0193692019638125,1.774903068630479,-0.0037877493013442,0.5237831210674145,-0.1682707663132738,25.158075233686727,0.1054197778069436,11.48190944447361,0.0033842105889219,1.4771593439222557,0.0,0.0,-1.441910542186406,421.3087394578136,-2.002668811173692,419.73105785549296,-3.406462399063741,418.4418442676029,-0.4757579611331266,535.5574720388669,-0.0202305809004688,15.46894591909953,-0.0006792891129986,0.1060316508870013,0.0018818778407314,0.1206422978407314,1.756263044336663,415.63645137767,-3.2676233476361745,494.21495931903047,-2.3096422492279203,466.854727750772,-1.0897076578378917,426.2743756754955,2.603416896033764,418.0720468960338,0.3531235117154665,263.9031068450488,-0.2083433009581874,24.524729699041814,0.0639236599536126,23.55546032662028,-0.1397051703306751,19.123966829669325,-0.1930618523623621,20.25941248097097,-0.2791338357050392,20.74104849762829,2.141296770951168,208.95721666666668,325.87984,430.1718733333333,30.403235,0.0733815133333333,39.356037,-89.01237133333332,526.4716133333334,81469.96,2758342.915732422,669.0362796050368,618008.8825595607,7.585727089586894,1.216885629563409,2025-03-18
2025-03-18 07:30:00,2763.838134765625,2709.666259765625,54.171875,1.5369466,1.8624674333333333,0.530080677364873,28.25954433333333,15.120861666666668,1.4809279999999998,0.0,423.24479,422.6289066666666,419.6425766666666,537.2162883333333,15.760905,0.1067109399999999,0.118697922,410.4750333333333,497.4765013333333,468.5006516666666,430.19643333333335,417.7251733333333,263.1451433333333,24.732422,23.492188,19.451171666666667,20.45833333333333,21.028646,-0.0136931395897335,1.5232534604102663,0.0196799581282287,1.882147391461562,-0.0012432586373185,0.5288374187275544,0.0504414346040178,28.309985767937352,-0.0054852480900589,15.11537641857661,0.0011137032457089,1.4820417032457087,0.0,0.0,-0.0788849290710231,423.165905070929,3.3380268563912523,425.9669335230579,-3.915130965672006,415.7274457009946,1.3680207268089362,538.5843090601422,-0.1064305633293312,15.65447443667067,0.0002237543100878,0.1069346943100878,-0.0013400097515155,0.1173579122484844,1.3084625216720838,411.78349585500536,-1.438947061233648,496.03755427209967,-2.928609274462872,465.5720423922037,-1.131223635313063,429.0652096980203,-2.4063171067149938,415.3188562266183,3.638694496821927,266.7838378301553,-0.3079480038892868,24.424473996110716,0.2307207133672797,23.72290871336728,-0.0173738648626766,19.43379780180399,0.0998128003881682,20.5581461337215,-0.1167564982997113,20.911889501700287,2.145320365715192,203.4102133333333,323.99562,408.91406,30.416225333333337,0.07332292,39.306236166666665,-89.08072966666667,535.3807816666667,80998.905,4387862.556796875,1064.2763898839337,983104.0296274861,12.13725086317508,1.9600234296858996,2025-03-18
2025-03-18 07:45:00,2773.41650390625,2743.2470703125,30.16943359375,1.6661783666666663,1.9742838333333332,0.543419261062362,22.099508,8.8939659,1.4615212666666668,0.0,422.7363266666666,420.6809933333333,423.6673166666667,529.2785016666667,15.83203125,0.1067109399999999,0.1190260433333333,413.42009500000006,497.47042,465.5887983333333,423.4535533333333,412.3903466666666,262.92922,24.732422,23.491536666666665,19.432292,20.351562666666663,20.51237,-0.0006739804951341,1.6655043861715324,0.0073801570329454,1.981663990366279,0.0002240570067386,0.5436433180691007,-0.0030284776924176,22.096479522307582,-0.1778793180000004,8.716086581999999,0.0048847341890538,1.4664060008557207,0.0,0.0,-4.293707908149884,418.4426187585168,-4.902560889102745,415.7784324442306,0.1513258817000746,423.8186425483668,2.8655726152998118,532.1440742819665,-0.2778914703427535,15.554139779657246,0.000809989993544,0.107520929993544,0.0017950046031755,0.1208210479365089,0.2293990780376589,413.6494940780377,-4.455867777005835,493.01455222299415,-2.6281775275008386,462.9606208058325,0.7745905561877748,424.2281438895211,1.4290914422156789,413.8194381088823,3.7246256970676086,266.6538456970676,-0.2785812996265022,24.453840700373497,-0.0699788277822648,23.4215578388844,-0.3159854859966131,19.116306514003387,0.0603185760724223,20.41188124273909,0.2375789192473014,20.749948919247306,2.076687090523837,204.44318833333332,324.37110666666666,387.92577666666665,30.43354083333333,0.0732604199999999,39.37552516666666,-89.02474000000001,522.1857416666667,81092.77666666667,2446523.1405777996,593.404369922287,548145.4186283142,6.759485137393628,1.087807530937294,2025-03-18
2025-03-18 08:00:00,2772.490234375,2748.833740234375,23.656494140625,1.4868164,1.7561849,0.5553252685849628,21.292768,7.727965399999999,1.4319355666666669,0.0,424.31901,419.8216166666666,422.2063766666667,533.93465,15.492919999999998,0.1066536506666666,0.118002608,416.3966733333333,497.63610703703705,468.67586333333327,424.56099,412.91275666666667,263.5762966666667,24.733073,23.491536666666665,19.171224,20.043619333333336,20.245443,0.0053913583804094,1.4922077583804096,0.0193763849617358,1.775561284961736,-0.0039870148566604,0.5513382537283024,-0.1414712721799951,21.151296727820004,0.0716108763984362,7.799576276398436,0.0032881349384736,1.4352237016051403,0.0,0.0,-1.4472598771145613,422.87175012288543,-1.9935888566469089,417.82802781001976,-3.409353845993735,418.79702282067296,-0.4738953599244269,533.4607546400756,-0.0202354703262948,15.472684529673703,-0.0006789244266748,0.1059747262399918,0.0018698695503411,0.1198724775503411,1.766941520213777,418.1636148535471,-3.268631744381139,494.3674752926559,-2.3072373870761567,466.3686259462571,-1.0825602339197644,423.4784297660802,2.587401237233905,415.5001579039006,0.353158768240803,263.9294554349075,-0.2083433009581874,24.524729699041814,0.0639236599536126,23.55546032662028,-0.1390347133385354,19.032189286661463,-0.1892024511788612,19.854416882154474,-0.268845820199008,19.97659717980099,1.98406589357402,207.040227,325.96103,362.4257833333333,30.46386233333333,0.0731393275,39.43398083333334,-89.00195000000001,525.9367966666666,81490.25749999999,1927773.7990667722,467.58167851122096,431919.2238911702,5.300255970981196,0.8532579789576018,2025-03-18
2025-03-18 08:15:00,2773.194091796875,2727.724365234375,45.4697265625,1.4003906,1.6318359333333332,0.556612335575145,18.01481,6.249461533333334,1.4586313333333336,0.0,423.25195333333335,420.97460666666666,421.0319,534.0898766666667,15.734537833333334,0.10764844,0.118088547,417.1754516666667,497.80179407407405,469.8215916666667,423.3024,411.53441,263.6349,24.733073,23.491536666666665,19.28190133333333,20.36393233333333,20.246744666666668,-0.0124765193312186,1.3879140806687813,0.0172429661133255,1.6490788994466588,-0.0013054863597028,0.5553068492154422,0.0321552552228148,18.046965255222812,-0.0022670564479261,6.247194476885408,0.0010969354689938,1.4597282688023274,0.0,0.0,-0.0788862641826426,423.1730670691507,3.324960788875728,424.2995674555424,-3.928092907824976,417.10380709217503,1.3600593227089348,535.4499359893756,-0.1062525105841523,15.628285322749182,0.0002257200847844,0.1078741600847844,-0.0013331303687212,0.1167554166312787,1.3298213024912116,418.5052729691579,-1.439887968054563,496.3619061060195,-2.9368665033936168,466.88472516327306,-1.113095420281411,422.1893045797186,-2.3706550478696045,409.1637549521304,3.6454667095453033,267.2803667095453,-0.3079561096118297,24.42511689038817,0.230714316513513,23.722250983180174,-0.017222671919292,19.26467866141404,0.0993522336344696,20.463284566967804,-0.1124151792392318,20.13432948742744,1.995181831732144,204.71401916666667,327.9940933333333,348.83202666666665,30.472522166666664,0.0730130241666666,39.48378066666666,-88.92708133333333,527.5662916666668,81998.52333333333,3728450.4344954425,904.3359305180003,835362.2290973924,10.187527715609583,1.6396157303594339,2025-03-18
2025-03-18 08:30:00,2791.482421875,2749.882080078125,41.600341796875,1.4389648666666668,1.7591146,0.55625098876243,16.198344333333335,5.3228800000000005,1.4931282666666668,0.0,422.69335666666666,419.43489666666665,422.9010433333333,534.21513,15.581298833333332,0.10764844,0.1174218799999999,418.14823666666666,497.9674811111111,472.45542166666667,423.39141666666666,411.7052033333334,263.3250366666667,24.734375,23.49088533333333,19.152994666666668,20.376302,20.243489666666665,0.0205059342494422,1.459470800916109,-0.003530908856274,1.755583691143726,-0.000361457349267,0.5558895314131629,-0.131786271325808,16.066558062007527,-0.0373632281301299,5.285516771869871,0.0265636508445223,1.5196919175111891,0.0,0.0,0.3616660069969271,423.0550226736636,0.6699434179458308,420.1048400846125,-2.741040070331508,420.1600032630018,2.061972608845508,536.2771026088456,0.1805094372630105,15.761808270596342,0.000895453581611,0.1085438935816111,0.0012636633380998,0.1186855433380998,-2.9465106457201387,415.2017260209465,-1.650419059096805,496.3170620520143,-1.6757052731459223,470.7797163935208,-0.8281750826520238,422.5632415840146,-4.454390988849013,407.2508123444844,2.753023563449915,266.0780602301166,-0.271503422929495,24.462871577070505,-0.117982071282384,23.37290326205095,0.1522533320045447,19.305247998671213,0.1910027616579874,20.567304761657983,-0.2713049459355616,19.972184720731104,1.9927096689634665,205.26922733333333,325.0679566666667,357.2578066666667,30.5006695,0.07304297,39.42965683333333,-88.97395833333333,525.1815833333334,81266.98916666668,3380734.5261362717,819.9974110535579,757456.2085125031,9.320589039653868,1.4902598515713608,2025-03-18
2025-03-18 08:45:00,2782.94775390625,2735.457763671875,47.489990234375,1.4381510666666666,1.6992187666666665,0.5580568362056076,17.000135666666665,6.816109,1.4820878000000002,0.0,423.28776,423.7532566666666,420.88867,536.4045133333334,15.6612955,0.106601566,0.1180989599999999,417.80696166666667,498.1331681481482,472.9151433333333,424.62098,412.52,263.37932,24.734375,23.491536666666665,19.50716133333333,20.26237,20.246744666666668,-0.0128129391788829,1.4253381274877837,0.0179549739126716,1.717173740579338,-0.0013088743116922,0.5567479618939154,0.0303441280359955,17.03047979470266,-0.0024726136445183,6.813636386355482,0.0011145754508561,1.4832023754508563,0.0,0.0,-0.0788929378770149,423.208867062123,3.34690724870893,427.1001639153756,-3.926756617754791,416.9619133822452,1.3659535426047569,537.7704668759382,-0.1057579182497523,15.555537581750247,0.0002235249718033,0.1068250909718033,-0.0013332479236144,0.1167657120763855,1.3318343534686503,419.1387960201353,-1.4408464650866222,496.6923216830616,-2.9562043721240343,469.9589389612093,-1.1165626941718756,423.5044173058281,-2.376332565597977,410.143667434402,3.64193262364995,267.02125262365,-0.3079723210569121,24.426402678943088,0.230714316513513,23.722250983180174,-0.0174238750584159,19.48973745827492,0.0988567279283714,20.36122672792837,-0.1124151792392318,20.13432948742744,2.035667283869537,202.419553,324.9123566666667,534.0000033333334,30.502836666666667,0.073063805,39.4296495,-88.94401133333334,529.4818333333333,81228.08916666667,3857521.161281942,935.6420449110428,864280.6261456776,10.640169367671767,1.7064635930630128,2025-03-18
2025-03-18 09:00:00,2779.838623046875,2728.810791015625,51.02783203125,1.5232747333333332,1.8224283666666663,0.5568476309182921,16.053295000000002,5.768997466666666,1.4864031666666666,0.0,424.0898466666667,419.7499966666667,422.63607,534.467705,15.6993,0.106601566,0.1175416733333333,418.3722966666666,498.2988551851852,471.97285166666666,423.69155,411.7838033333333,262.92622666666665,24.734375,23.49088533333333,19.277343666666667,20.054687333333334,20.26171833333333,0.0217073899781361,1.5449821233114691,-0.0036579927537343,1.818770373912932,-0.0003618450531929,0.5564857858650992,-0.1306061809162617,15.92268881908374,-0.0404946886702699,5.728502777996396,0.0264440072664837,1.5128471739331504,0.0,0.0,0.3628608754615925,424.4527075421283,0.6704467121940638,420.4204433788608,-2.739322641311958,419.89674735868806,2.062947502109296,536.5306525021093,0.1818764814625488,15.881176481462548,0.0008867453544152,0.1074883113544152,0.001264952522394,0.1188066258557273,-2.9480895001008776,415.4242071665658,-1.6515173358081938,496.647337849377,-1.67399369347811,470.29885797318855,-0.8287621586728164,422.8627878413272,-4.4552413913430655,407.32856194199024,2.74885406501852,265.6750807316852,-0.271503422929495,24.462871577070505,-0.117982071282384,23.37290326205095,0.1532418223117204,19.430585488978387,0.1879880198504189,20.242675353183756,-0.2715492480547077,19.990169085278627,2.0101721834949533,205.7165293333333,324.08355666666665,595.0195199999999,30.481181,0.0731171886666666,39.36470233333333,-89.01497333333333,528.95875,81020.88916666666,4134320.323419189,1002.779702298693,926297.6944043717,11.432825582781508,1.8356400838592686,2025-03-18
2025-03-18 09:15:00,2754.307373046875,2719.631591796875,34.67578125,1.2565104,1.4967448,0.5568696697084423,21.206764333333336,12.407411000000002,4.9033624,0.0,423.58138,420.6523399999999,420.82422,537.3272333333333,15.441975833333334,0.1062239619999999,0.1185807333333333,406.96092833333336,498.46454222222224,475.81781,421.05293666666665,410.8664533333333,263.6925166666667,24.734375,23.492188,19.495442666666666,19.869140666666667,20.328125,0.0045562437131523,1.2610666437131524,0.0165139236957774,1.5132587236957775,-0.0039981030433003,0.5528715666651419,-0.1408998552493514,21.065864478083984,0.1149727683234189,12.52238376832342,0.0112595270337267,4.914621927033727,0.0,0.0,-1.4447439815784264,422.1366360184216,-1.997533676814669,418.65480632318526,-3.3981928086250264,417.4260271913749,-0.4769064578177904,536.8503268755155,-0.0201689315993878,15.421806901733946,-0.0006761891604196,0.1055477728395803,0.0018790305254704,0.1204597638588037,1.7269017920353915,408.6878301253688,-3.2740731693625094,495.1904690528597,-2.3423963693387577,473.4754136306612,-1.0736152787152378,419.9793213879514,2.574578655003336,413.4410319883367,0.353314488283047,264.0458311549497,-0.2083542685794697,24.52602073142053,0.0639254323200226,23.55611343232002,-0.1413860316152906,19.35405663505137,-0.1875554536549728,19.681585213011694,-0.2699437813602294,20.05818121863977,1.9792574519073192,207.92127966666663,327.0029333333334,598.7460833333333,30.448704666666664,0.0731862026666666,39.3841885,-88.96810033333334,532.7252699999999,81750.73333333334,2834770.5460937503,687.573807040198,635132.552777242,7.769135846005565,1.2589655602468541,2025-03-18
