timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-18 09:30:00,2738.66015625,2699.03125,39.62890625,1.3603515666666668,1.6153971333333337,0.5558974341176346,22.343861,14.503031,1.4599000666666668,0.0,422.46419,417.11458,425.04948,534.0723366666666,15.682617166666668,0.10653907,0.1194010453333333,401.2771283333334,498.6302292592593,471.7677633333333,417.77992666666665,409.29657333333336,263.56648333333334,24.733073,23.492188,19.244791666666668,19.669270666666662,20.39192733333333,-0.0005502714720109,1.359801295194656,0.0060385869110022,1.6214357202443357,0.000229201877936,0.5561266359955707,-0.0030619633975987,22.3407990366024,-0.2900606200000002,14.21297038,0.0048793157724711,1.464779382439138,0.0,0.0,-4.2909438320957065,418.17324616790427,-4.86099837784252,412.2535816221575,0.1518195640703084,425.2012995640703,2.891526970625023,536.9638636372916,-0.275268882081539,15.407348284585128,0.0008086854133371,0.1073477554133371,0.0018006599227791,0.1212017052561124,0.2226611729583965,401.4997895062918,-4.466256247351055,494.1639730119082,-2.6630568394910483,469.10470649384223,0.7642122334632404,418.5441389001299,1.4183703256072135,410.71494365894057,3.7336530976247673,267.3001364309581,-0.2785886323667412,24.45448436763326,-0.0699807680360571,23.42220723196394,-0.3129365721601544,18.931855094506517,0.058296378436804,19.72756704510347,0.2361839249790662,20.6281112583124,1.994640368137108,207.26408733333332,326.52933,585.4921866666667,30.41189416666667,0.0734296926666666,39.37336116666667,-89.00781333333333,527.40229,81632.3325,3235000.0516113285,784.6495034057253,724804.2857809707,8.87888736709772,1.4470180303153486,2025-03-18
2025-03-18 09:45:00,2740.5400390625,2725.449462890625,15.090576171875,1.2934570333333333,1.5047200666666667,0.5555064297108231,27.515579666666667,18.368697,1.4134417333333331,0.0,422.73633,416.7923166666666,425.1425766666666,536.0769166666666,15.5805665,0.10653907,0.1189947966666666,401.92599,498.7959162962963,473.2503416666667,424.02722,413.3408,263.75463,25.09700533333333,23.89062533333333,19.40039033333333,19.41862,20.46940133333333,0.0084393010199084,1.3018963343532417,0.0021071477322041,1.5068272143988708,0.0039972122402714,0.5595036419510946,-0.1193476182882911,27.396232048378376,0.0879206044714209,18.456617604471425,0.0064209753867385,1.419862708720072,0.0,0.0,-4.21677776774095,418.5195522322591,-3.852012656717704,412.9403040099489,0.6249464817817625,425.7675231484484,0.2078441523232186,536.2847608189899,0.1808217178797893,15.761388217879787,-0.0004250533612608,0.1061140166387391,-3.1259254423654514e-05,0.118963537412243,-4.715871210016701,397.2101187899833,-2.47093938436268,496.3249769119336,-0.2113515450720342,473.0389901215947,-0.1754842784402512,423.85173572155975,0.7852937206614001,414.1260937206613,0.0731356757239609,263.8277656757239,-0.2156803908172655,24.881324942516063,0.2465834336735,24.137208767006832,-0.1011386811127579,19.299251652220576,-0.1340109144972388,19.28460908550276,-0.127195732747392,20.34220560058594,1.9635221033950117,209.62753283333333,327.48667,602.0390466666666,30.372920666666666,0.0732760473333333,39.3235645,-89.05078333333334,537.3764550000001,81871.6675,1235490.6347271728,299.66834545125784,276812.6407436904,3.381055366237538,0.5506424265575508,2025-03-18
2025-03-18 10:00:00,2775.838134765625,2739.852783203125,35.9853515625,1.7236328,2.006998733333333,0.5567757961982536,25.413581333333337,16.784249666666668,1.469342266666667,0.0,423.72461,417.20052333333336,424.2903666666666,532.4207816666667,16.046793666666666,0.10653907,0.1186536483333333,404.04024166666665,498.96160333333336,469.47770333333335,424.1728166666667,413.5763733333333,263.60714333333334,25.826172,24.6875,19.345703,19.891276,20.55338533333333,0.0015621924842501,1.7251949924842502,-0.0295296917521661,1.9774690415811675,4.164486095814546e-05,0.5568174410592117,-0.3563817678154599,25.05719956551788,0.1471276413778817,16.93137730804455,-0.0067240533726899,1.462618213293977,0.0,0.0,-0.0166584771547491,423.7079515228453,-1.3519004892891644,415.8486228440442,-0.2592065358587661,424.0311601308079,0.0466078400454534,532.4673895067122,-0.1623742875968048,15.88441937906986,-0.0003364867856701,0.1062025832143298,-0.0007346275030965,0.1179190208302368,-1.6399073165994196,402.4003343500672,-6.721978337354528,492.2396249959788,-2.872366205114929,466.6053371282184,2.5685046472341355,426.7413213139008,1.9810188698236288,415.55739220315695,2.8139620119579263,266.42110534529127,0.2320567469126544,26.05822874691265,-0.1647624384491806,24.52273756155082,0.0469127090238608,19.39261570902386,-0.1528357449022941,19.738440255097707,0.1115052896027037,20.66489062293604,2.0367990404628062,203.91591033333333,328.05499000000003,617.8593766666667,30.3361205,0.0732096425,39.37769266666666,-89.02344000000001,527.0000866666667,82013.74750000001,2951293.536745606,715.8364670994422,661239.6197537677,8.062546096357414,1.2963778799565482,2025-03-18
2025-03-18 10:15:00,2754.4853515625,2707.375244140625,47.110107421875,1.4648437666666665,1.7244466333333337,0.5587422186935771,28.067665666666667,18.463425666666662,1.4573510333333333,0.5487319666666667,424.31901,416.1263100000001,425.4075566666667,535.4706683333334,15.341796833333332,0.10653907,0.118877605,404.482715,499.07426,472.18399833333336,427.5449633333333,416.09669333333335,264.3372933333333,25.826172,24.6875,19.18684933333333,20.167969,20.618489666666665,0.0013276423626233,1.46617140902929,-0.0253724014268903,1.6990742319064431,4.179194240805373e-05,0.5587840106359852,-0.3936007356672668,27.6740649309994,0.1618469889355509,18.625272655602217,-0.0066691786884405,1.4506818546448927,-0.0057661097483771,0.5429658569182896,-0.0166818456318083,424.3023281543682,-1.3484195983273253,414.7778904016727,-0.2598890471117556,425.14766761955497,0.0468748255478885,535.5175431588813,-0.15524056599806,15.186556267335272,-0.0003364867856701,0.1062025832143298,-0.0007360140995404,0.1181415909004595,-1.6417032150815205,402.84101178491846,-6.723496040656414,492.3507639593436,-2.888923903689033,469.29507442964433,2.588924094318372,430.1338874276517,1.9930911297493024,418.08978446308265,2.8217562406615,267.1590495739948,0.2320567469126544,26.05822874691265,-0.1647624384491806,24.52273756155082,0.0465274939793758,19.233376827312707,-0.1549617312273667,20.013007268772636,0.1118584906654476,20.730348157332116,1.964855436011276,210.305463,328.68080333333336,611.1796866666667,30.288484333333336,0.07273568,39.336552,-89.11979333333333,533.8952783333334,82170.20083333334,3871046.988135376,938.9227352215153,867311.0982061704,10.555056327114817,1.7103052443227365,2025-03-18
2025-03-18 10:30:00,2755.642333984375,2707.234619140625,48.40771484375,1.5361328,1.8414713666666664,0.5567817631777787,30.079731666666664,19.373809,1.4846095666666663,0.0,423.5312533333333,420.3873733333333,422.2923166666667,535.7050683333333,15.8167315,0.1058125033333333,0.1180026086666666,404.10518,499.18691666666666,470.7846283333333,428.2698066666667,417.1552933333333,264.27613333333335,25.826823,24.6875,19.222656333333333,20.169271,20.682942666666666,0.0109909736334214,1.5471237736334216,0.0004562645850345,1.841927631251701,-0.0067684402762056,0.5500133229015731,0.4009910903114644,30.48072275697813,0.1607902766945734,19.53459927669457,0.0064692224644329,1.4910787891310997,0.0,0.0,-2.660607766790178,420.8706455665432,-0.2869324950603982,420.1004408382729,-1.5762218605119642,420.71609480615473,1.7226557400423417,537.4277240733757,-0.0090258625851031,15.807705637414898,0.0014543624012355,0.1072668657345688,0.0011263466476158,0.1191289553142825,-2.990730290971385,401.11444970902863,-3.1068244862580627,496.0800921804086,1.105514415161622,471.89014274849495,0.6930227209836062,428.9628293876503,-2.6618035938561206,414.4934897394772,2.941963100619944,267.2180964339533,0.2516724762373989,26.0784954762374,-0.4071229494256911,24.28037705057431,0.2248162987415369,19.44747263207487,-0.079275912155186,20.08999508784481,-0.1749710230144394,20.507971643652223,2.0017827134100767,206.95009,329.84110333333336,598.4531233333333,30.212707,0.0728046883333333,39.31273783333333,-89.13281333333333,530.56921,82460.27583333335,3991713.51847697,968.1904111410454,894346.5284833178,10.845786282487689,1.7566762655209116,2025-03-18
2025-03-18 10:45:00,2744.7607421875,2701.9990234375,42.76171875,1.4484049333333333,1.8834635666666664,0.5569065823150842,28.58243133333333,18.359691,1.4820354666666666,0.0,422.67188,419.4420566666667,424.6412766666666,534.9697933333333,15.600748833333334,0.10649219,0.11803386,405.7223466666667,499.2995733333333,470.9747583333334,428.5367733333333,416.96932,264.26248333333336,25.826172,24.6875,46.48632866666667,46.95638,47.25455733333333,0.0136676699918214,1.4620726033251548,0.0108950901661295,1.894358656832796,0.007143785193867,0.5640503675089512,0.5237360355740996,29.106167368907432,-0.0005380171265016,18.359152982873496,0.0221607973285573,1.504196263995224,0.0,0.0,-2.686488960139002,419.985391039861,-1.5980574228874502,417.8439992437793,1.3149607664121277,425.9562374330788,3.06896138982745,538.0387547231608,-0.165479781449962,15.435269051883372,0.0013550302245317,0.1078472202245317,0.0017357749485531,0.1197696349485531,-1.586621254041802,404.1357254126249,-3.685775485122633,495.6137978482107,1.349382274685354,472.3241406080188,-2.530592788871843,426.0061805444615,-2.3147876858466248,414.65453231415336,3.079194802427196,267.34167813576056,-0.0388439094211534,25.787328090578846,-0.2429450638573733,24.444554936142627,0.4504515347494333,46.936780201416106,0.4582867793954648,47.41466677939547,0.0116009146285804,47.26615824796191,1.977961548396523,208.886972,329.71255666666667,593.0156266666667,30.1239325,0.0728476583333333,39.1849965,-89.19987199999998,535.3297866666667,82428.13916666668,3524768.9041308598,854.9329601613589,789727.223289852,9.580796452204902,1.5579397538278716,2025-03-18
2025-03-18 11:00:00,2748.412353515625,2714.91455078125,33.497802734375,1.5024414333333331,1.9988606666666664,0.5608372260018749,26.526992333333336,17.044483333333336,1.4877065333333332,0.0,423.7532566666667,415.7682266666666,427.49870333333337,535.6057933333334,15.658366,0.1061588566666666,0.1179479216666666,408.1854550000001,499.41223,470.901705,428.75344,417.24644,263.8025866666667,25.826172,24.6875,59.945313,60.40625033333333,60.51302066666667,0.010749913145222,1.5131913464785551,0.0004952612074926,1.9993559278741595,-0.0068177399475177,0.5540194860543571,0.3536297363388669,26.880622069672203,0.1414583570676626,17.185941690401,0.00648271757236,1.494189250905693,0.0,0.0,-2.6620023835705524,421.0912542830961,-0.2837797284403791,415.4844469382263,-1.595654893400308,425.90304843993306,1.72233650347232,537.3281298368057,-0.0089354908644203,15.64943050913558,0.0014591229281078,0.1076179795947745,0.0011258246547564,0.119073746321423,-3.020927879722876,405.1645271202772,-3.108226784591068,496.30400321540895,1.105789339054411,472.0074943390544,0.6938053325135343,429.4472453325136,-2.6623851866796717,414.5840548133203,2.936691505329861,266.73927817199655,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.701083303049721,60.64639630304972,-0.2374285414207406,60.16882179191259,-0.5119206344271561,60.00110003223951,1.9968401713062007,207.800251,327.08411,597.3984333333334,30.06114166666667,0.0727434933333333,39.0788975,-89.27539,526.9874533333333,81771.0275,2739149.748582153,664.3809754835607,613708.6384834296,7.505208840422479,1.2188055657487629,2025-03-18
2025-03-18 11:15:00,2741.13916015625,2706.622802734375,34.516357421875,1.5073242333333334,1.9615885666666664,0.5660463080531093,26.77601733333333,17.518577333333333,1.5011190666666667,0.4570293666666666,424.21159000000006,418.22461,424.9134166666667,537.2231516666666,15.71150725,0.1065234399999999,0.1179583396666666,408.2876233333334,499.52488666666665,471.59029333333336,430.69214,418.1695966666666,263.73714,25.826172,24.6875,59.77929666666666,60.578124333333335,60.50260433333333,0.0107848493994686,1.518109082732802,0.0004860262340102,1.9620745929006769,-0.006881063430953,0.5591652446221562,0.3569494736081822,27.132966806941518,0.1453930353459114,17.663970368679244,0.0065411630141065,1.5076602296807733,0.0012557451563478,0.4582851118230145,-2.664881616724756,421.5467083832753,-0.2854563159008307,417.9391536840992,-1.5860052142589325,423.3274114524078,1.7275374093089797,538.9506890759756,-0.0089658160691001,15.7025414339309,0.0014641340210828,0.1079875740210828,0.0011259240956035,0.1190842637622702,-3.0216840143739887,405.2659393189594,-3.108927933757513,496.41595873290913,1.107406308434463,472.6976996417678,0.6969425210994586,431.3890825210994,-2.6682757070021808,415.5013209596645,2.9359629428374205,266.67310294283743,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6991416787006486,60.47843834536731,-0.2381040972266817,60.34002023610665,-0.5118325156072814,59.99077181772605,2.015628089823644,205.9171143333333,328.22750666666667,591.0585866666667,30.02867,0.0727473983333333,38.9641455,-89.37760666666667,536.6358416666667,82056.87666666666,2832304.4839493814,686.9756634834512,634580.0296295683,7.733416812918362,1.2591975600358614,2025-03-18
2025-03-18 11:30:00,2759.5107421875,2712.366943359375,47.143798828125,1.4913737333333332,1.8930664,0.5705169558553266,25.357926000000003,16.222953666666665,1.5282109,0.4801846,422.2779933333333,420.5878933333333,423.00846666666666,535.4835350000001,15.524088666666668,0.1061614633333333,0.1175156283333333,408.6671833333333,499.6375433333333,470.56045,429.23979333333335,416.79148,264.08591,25.826172,24.6875,59.840495,61.12304733333334,60.52799533333333,0.0212527855443205,1.5126265188776538,-0.0037997779776681,1.8892666220223315,-0.0003707275146318,0.5701462283406947,-0.2063066722948257,25.151619327705177,-0.1138748043901394,16.109078862276526,0.0271877920140239,1.555398692014024,-0.0031101362810284,0.4770744637189716,0.3613106127238552,422.6393039460572,0.6717850447010392,421.2596783780344,-2.741736336433973,420.2667303302327,2.066868419952357,537.5504034199524,0.1798466571506995,15.703935323817367,0.0008830844420124,0.1070445477753457,0.0012646722329654,0.1187803005662988,-2.8797017436857573,405.78748158964754,-1.6559541645524405,497.9815891687809,-1.66898418610009,468.8914658138999,-0.8396148040035314,428.4001785293298,-4.509421298807126,412.2820587011929,2.760978379452183,266.8468883794522,-0.2834878220761929,25.542684177923807,-0.1239920225846376,24.56350797741536,0.4756913950593642,60.31618639505936,0.572953367182059,61.6960007005154,-0.8112012687485333,59.7167940645848,1.969048822550493,210.01939633333333,329.25587666666667,603.6562533333334,29.968043,0.072579432,39.02477266666666,-89.36133,532.6259333333333,82313.96916666666,3880593.2031378173,941.238170381196,869449.9351262222,10.562604912973981,1.7084114987265278,2025-03-18
2025-03-18 11:45:00,2759.3203125,2719.17822265625,40.14208984375,1.4749349,1.9287109,0.5702647945276805,26.949191666666668,18.41287133333333,1.5388533333333332,0.5234310333333333,422.69336,417.4941433333333,426.49609333333336,537.2988116666667,15.538899833333335,0.1058099,0.1181849033333333,408.4323216666666,499.7502,470.8181266666666,431.7784833333333,418.70137,264.22581,25.826172,24.6875,59.61849,60.062501,60.617838000000006,-0.0058439205908935,1.4690909794091065,0.0224014295428933,1.9511123295428927,-0.0030694021235653,0.5671953924041152,-0.2693873619755997,26.679804304691068,-0.1233359415666441,18.289535391766687,-0.0167699393819806,1.5220833939513525,-0.0006261193180264,0.5228049140153068,-0.5053323532168292,422.1880276467832,1.4178354457563955,418.91197877908974,1.7973403570233015,428.2934336903567,-1.3101934968949536,535.9886181697717,0.3107779966666673,15.849677830000005,-0.0007709461283884,0.1050389538716115,0.0005492984488872,0.1187342017822206,0.9119475140313398,409.344269180698,-1.7789709109055138,497.9712290890945,1.8423056412904089,472.6604323079571,-3.125212851143317,428.65327048219,0.5697404788917879,419.2711104788918,1.7611836429947516,265.9869936429947,0.0399257916454516,25.86609779164545,-0.3787086786364781,24.30879132136352,0.7711711111949526,60.38966111119496,0.6601973972591395,60.72269839725914,-0.0121808807812726,60.60565711921873,1.951077241867912,210.79719366666663,329.5738633333333,604.13672,29.92907233333333,0.0727838566666666,38.9598175,-89.40559666666667,538.240615,82393.46583333332,3307445.908019612,802.2212512720811,741035.8364375595,8.993866551706144,1.454781804848907,2025-03-18
2025-03-18 12:00:00,2750.390869140625,2713.634765625,36.756103515625,1.4309896000000002,1.840494766666667,0.5670024585744377,28.808773,19.682998666666663,1.520142,0.485801,423.43099,417.6875,424.15429666666665,537.288285,15.598877083333331,0.10644011,0.1177734433333333,407.374685,499.8628566666666,470.91512,432.8015233333333,419.6682733333334,264.26745,25.826172,24.6875,59.60221266666667,60.259114,60.67317766666667,0.0102386779081211,1.4412282779081214,0.0004560226111425,1.8409507892778088,-0.0068926867421437,0.5601097718322939,0.3840480169112368,29.19282101691124,0.1633563540237332,19.8463550206904,0.0066240559109478,1.5267660559109475,0.0013347988054865,0.4871357988054865,-2.6599779162152686,420.7710120837848,-0.2850897151839717,417.402410284816,-1.583171770477179,422.5711248961895,1.7277468572256112,539.0160318572256,-0.0089015433457966,15.589975539987536,0.0014629886742185,0.1079030986742185,0.0011241592416943,0.1188976025750276,-3.0149274755756323,404.3597575244244,-3.1110313812569643,496.75182528540967,1.1058208406689118,472.0209408406689,0.7003559080683885,433.5018792414017,-2.6778385316890763,416.9904348016443,2.941866436400062,267.20931643640006,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6970706137678917,60.29928328043456,-0.2368502177403115,60.02226378225969,-0.5132755109833909,60.15990215568328,1.960820793389135,210.462884,330.06437,606.4921800000001,29.890104333333333,0.0726757791666666,38.93166983333333,-89.36718666666667,536.2312816666666,82516.0925,3032970.0376348877,735.6471084720043,679539.3035088446,8.23523367286017,1.336395634817885,2025-03-18
2025-03-18 12:15:00,2796.299560546875,2715.39453125,80.905029296875,1.4667968666666666,1.8823242,0.569521092984072,27.282015333333334,17.682599333333332,1.5077974,0.0,424.08984333333336,420.30143,421.6549466666667,536.1279566666667,15.575195333333332,0.10534115,0.1161953166666666,408.64160833333335,499.9755133333333,470.74945,431.3406866666666,418.51656,264.05880666666667,25.826172,24.6875,59.80664099999999,60.2181,60.54882799999999,0.0104948775829267,1.4772917442495934,0.0004663867630849,1.882790586763085,-0.0069233041719997,0.5625977888120723,0.3636949024558831,27.645710235789217,0.1467543134902342,17.829353646823566,0.0065702640147971,1.5143676640147972,0.0,0.0,-2.664116808639505,421.42572652469386,-0.286873835032452,420.01455616496753,-1.5738428531571458,420.0811038135096,1.724015613334359,537.8519722800011,-0.0088880292881494,15.566307304045184,0.0014478837853432,0.1067890337853432,0.0011090958655486,0.1173044125322153,-3.0243038116803405,405.617304521653,-3.111732530423467,496.8637808029098,1.105431808057972,471.854881808058,0.6979919940453101,432.038678660712,-2.6704896265241587,415.8460703734759,2.9395437862987706,266.99835045296544,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6994614811101059,60.5061024811101,-0.2366890110084938,59.98141098899151,-0.5122235529163532,60.03660444708364,1.925353657870394,213.262199,329.08336,604.6054700000001,29.86195433333333,0.072261721,38.92084716666667,-89.44336,534.11739,82270.84000000001,6656124.720478516,1614.443546586233,1491309.937288101,18.12683494283152,2.8932890609564135,2025-03-18
2025-03-18 12:30:00,2779.45703125,2727.612060546875,51.844970703125,1.4588216333333337,1.886555966666667,0.5655158685448394,29.170600333333336,19.639478,1.5173555,1.4420663666666669,423.2806000000001,417.2792933333333,424.80599,537.8309833333333,15.543457,0.1056536533333333,0.1179531286666666,408.04859166666665,499.6104466666666,469.82069666666666,434.18734,420.8797133333333,264.00373,25.826172,24.6875,59.680339,60.44205733333333,60.559896,0.0104378150820239,1.4692594484153574,0.0004674352753222,1.8870234019419887,-0.0068746152166448,0.5586412533281945,0.3888715152890043,29.55947184862234,0.1629951602060764,19.80247316020608,0.0066119136691074,1.5239674136691077,0.0039622571045736,1.4460286237712403,-2.6590331717628146,420.6215668282372,-0.2848110965460364,416.9944822367873,-1.585604240209193,423.2203857597908,1.7294920010637045,539.560475334397,-0.0088699177184263,15.534587082281574,0.0014521790537089,0.1071058323870423,0.0011258743560897,0.1190790030227564,-3.0199149718538933,405.0286766948128,-3.1094604395067336,496.5009862271599,1.1032508740674984,470.92394754073416,0.7025984253371007,434.8899384253371,-2.685568543503109,418.1941447898302,2.9389306642623865,266.94266066426235,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6979843310393079,60.37832333103931,-0.2375692818860955,60.20448805144724,-0.5123171846260206,60.04757881537398,1.9288053798586573,213.09715966666664,327.7945,596.7656166666667,29.83597333333333,0.0728098998333333,38.87970849999999,-89.49153833333332,533.4023116666667,81948.625,4248624.062286377,1030.504082672314,951907.5362868967,11.615906139814998,1.8652913184201612,2025-03-18
2025-03-18 12:45:00,2778.280517578125,2732.83203125,45.448486328125,1.4760742,1.8880208333333333,0.5628804667847023,29.511603,22.813106333333334,1.5054465666666663,0.4982064333333333,422.29948,423.2233066666667,421.5045566666667,537.5495466666667,15.463216166666664,0.1052942766666666,0.1184192746666666,403.0794733333333,499.24538,471.64842,432.1223766666667,419.7096333333334,263.68625000000003,25.826172,24.6875,59.86263066666667,60.11067766666667,60.558594,-0.0131508082749292,1.4629233917250708,0.0199499708184016,1.907970804151735,-0.0013201877223423,0.56156027906236,0.0526762772685032,29.5642792772685,-0.0082756889588537,22.80483064437448,0.0011321419593242,1.5065787086259907,-0.0006873835915991,0.4975190497417341,-0.0787087409310629,422.2207712590689,3.342721573511028,426.5660282401777,-3.9325026432871937,417.5720540233795,1.368869368812739,538.9184160354795,-0.1044203240550931,15.358795842611572,0.0002207838130912,0.1055150604797579,-0.0013368640339022,0.1170824106327644,1.2848878525668963,404.3643611859002,-1.4440635295537732,497.8013164704462,-2.948286052930712,468.7001339470693,-1.1362880023094704,430.9860886643572,-2.4177486419693537,417.291884691364,3.646176762408345,267.3324267624084,-0.3215664893434748,25.504605510656525,0.2424600727379982,24.929960072738,-0.0534695427787212,59.80916112388795,0.2932699831107399,60.40394764977741,-0.3362370253126983,60.2223569746873,1.9166598151063765,214.945176,326.20458,607.3242166666666,29.779681166666663,0.072690105,38.769292166666666,-89.58528666666666,533.3684583333334,81551.145,3706376.09857544,898.9817986968852,830416.4569102738,10.182768824524459,1.6358494414287303,2025-03-18
2025-03-18 13:00:00,2780.466796875,2708.994140625,71.47265625,1.3307291666666667,1.7153320666666667,0.5560486554245753,33.815641666666664,27.168235,1.5040249,0.4540519666666667,423.30208,423.8535166666666,420.4804666666666,537.7632416666667,15.47566725,0.10524219,0.11744792,403.37104466666665,498.8803133333333,473.6355133333334,428.23793,417.4207166666667,263.83905,25.826172,24.6875,59.72526,59.84635466666666,60.54817666666667,0.0095213181985687,1.3402504848652357,0.0004250108297969,1.7157570774964637,-0.0067595283534888,0.5492891270710865,0.4507942814039438,34.26643594807061,0.2254790486967834,27.393714048696783,0.006553825253863,1.5105787252538632,0.0012475643786972,0.4552995310453639,-2.65916810833329,420.6429118916667,-0.2892982872272682,423.56421837943935,-1.56945906264599,418.9110076040207,1.7292741655833197,539.49251583225,-0.0088312333057736,15.466836016694227,0.0014465236086279,0.1066887136086279,0.0011210520890698,0.1185689720890698,-2.9852970501030995,400.3857476165636,-3.10491625767321,495.7753970756601,1.1122089720222448,474.7477223053557,0.692971138420603,428.9309011384206,-2.6634972192130704,414.7572194474536,2.9370974208389384,266.7761474208389,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6985096992704527,60.42376969927045,-0.2352278550554842,59.61112681161118,-0.5122180428464631,60.03595862382021,1.8959573920557256,217.78850133333333,327.92643333333336,594.3398466666666,29.755864666666668,0.0723828156666666,38.72598366666666,-89.62304666666667,540.8154,81981.60833333334,5859443.311230469,1421.2084114499326,1312812.8459086462,16.013504401753273,2.5705272341438845,2025-03-18
2025-03-18 13:15:00,2767.9658203125,2747.862060546875,20.103759765625,1.5756836,2.042643233333333,0.5548427479238339,31.148602333333333,23.210581666666663,1.4971304333333333,0.0,423.43099,418.45378,423.97526,533.9518166666667,15.800618583333332,0.1058697966666666,0.1167500033333333,403.662616,498.51524666666666,470.249415,425.8697133333333,415.4145333333333,263.1013,25.826172,24.6875,59.747395,60.57812466666667,60.55013,0.011273958151414,1.586957558151414,0.0005061092907014,2.043149342624035,-0.0067448689062202,0.5480978790176136,0.4152401407610604,31.563842474094397,0.1926330464197967,23.403214713086463,0.0065237824468908,1.5036542157802242,0.0,0.0,-2.6599779162152686,420.7710120837848,-0.285612734299832,418.16816726570016,-1.5825035094250666,422.3927564905749,1.7170178448163824,535.668834511483,-0.009016667703614,15.791601915629718,0.0014551498816109,0.1073249465482775,0.0011143904050045,0.1178643937383378,-2.987454931916375,400.6751610680837,-3.102644166756477,495.4126024999102,1.1042576068047651,471.3536726068048,0.6891389094549822,426.5588522427883,-2.650696072752851,412.7638372605805,2.9288846728691738,266.03018467286915,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6987685765393579,60.44616357653936,-0.2381040985368585,60.34002056812981,-0.5122345674163569,60.037895432583646,1.9178168377956983,214.5139563333333,325.91028,593.2031133333334,29.74070683333333,0.0723932298333333,38.64803883333333,-89.70508,534.122745,81477.57,1638005.4935668947,397.29835443524513,366996.408942469,4.504263062122115,0.7263008675213811,2025-03-18
2025-03-18 13:30:00,2763.98095703125,2698.647705078125,65.333251953125,1.4433593666666666,1.866862,0.553152025729742,35.568575,26.533182,1.4945711,1.5974806,422.9583333333333,422.7578133333333,420.60221666666666,537.9734966666667,15.564697166666663,0.1055364633333333,0.116609382,403.9541873333333,498.339195,471.405875,433.37949333333336,421.34188,263.77437333333336,25.826172,24.6875,59.842447666666665,60.255209,60.53059866666666,0.0103271831332456,1.4536865497999123,0.0004625556667159,1.867324555666716,-0.0067243158763777,0.5464277098533642,0.4741625300427969,36.0427375300428,0.2202085132235716,26.75339051322357,0.0065126300893514,1.5010837300893514,0.0043892770839664,1.6018698770839663,-2.657008704407531,420.3013246289258,-0.2885504224929036,422.4692629108404,-1.5699134990729249,419.03230316759374,1.7299502782506124,539.7034469449173,-0.008882038479637,15.555815128187028,0.0014505683108909,0.1069870316442242,0.0011130481603781,0.1177224301603781,-2.98961281372965,400.9645745196037,-3.1015484616997355,495.2376465383003,1.10697325027229,472.5128482502723,0.7012911744257622,434.0807845077591,-2.6885175577286304,418.6533624422714,2.936377430106461,266.7107507634398,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6998802537360476,60.54232792040271,-0.2368348690230988,60.0183741309769,-0.5120693386368131,60.01852932802985,1.9166578040751872,215.131371,326.7559866666667,615.9374899999999,29.7277165,0.0723255233333333,38.75846166666666,-89.63281333333333,536.0309133333333,81688.99666666667,5337007.801021322,1294.491639546655,1195760.7621984317,14.637966078562009,2.3637374124059978,2025-03-18
2025-03-18 13:45:00,2756.655029296875,2726.59814453125,30.056884765625,1.5183919,1.9692383,0.5509223956138085,34.848696,25.17662,1.5156780333333335,0.0,422.56445333333335,416.6562533333333,424.11849,533.521275,15.75431325,0.1058125059999999,0.1185859446666666,404.2457586666667,498.1631433333334,469.386885,430.27073,419.31902,264.19641333333334,25.826172,24.6875,59.70247433333333,60.25846233333333,60.52539133333333,-0.0135278299445282,1.5048640700554716,0.020808163726731,1.990046463726731,-0.0012921410949067,0.5496302545189018,0.0622026384992295,34.910898638499226,-0.0091330778505529,25.167486922149447,0.0011398363358468,1.5168178696691803,0.0,0.0,-0.078758127014737,422.4856952063186,3.2908533741327237,419.9471067074661,-3.95688980489706,420.16160019510295,1.3586113791484422,534.8798863791484,-0.1063860504244029,15.647927199575596,0.0002218704500091,0.1060343764500091,-0.0013387456121263,0.1172471990545402,1.2886055954850235,405.5343642621517,-1.440933168085678,496.7222101652477,-2.9341491411634024,466.4527358588366,-1.1314190022172284,429.13931099778273,-2.4154985033468392,416.9035214966531,3.653231152582407,267.84964448591575,-0.3215664893434748,25.504605510656525,0.2424600727379982,24.929960072738,-0.0533264904968362,59.64914784283649,0.2939909998814656,60.5524533332148,-0.3360526754932138,60.18933865784011,1.9111031352547576,215.6963133333333,329.66859,603.2226633333333,29.7147265,0.072977865,38.764960333333335,-89.60611866666666,526.6486933333333,82417.14749999999,2477202.7051190184,600.8457005862481,555019.199002535,6.734268484632217,1.0903389958551124,2025-03-18
2025-03-18 14:00:00,2766.344970703125,2726.98828125,39.356689453125,1.6157226333333334,2.1256510333333334,0.5399957466368971,26.487059666666667,16.80245,1.5584297333333332,0.0,423.80338666666665,421.50456333333335,420.1796866666666,530.40427,16.1044925,0.106148444,0.1182474033333333,404.53733,496.41991999999993,467.57347333333337,424.8979433333333,414.8667266666666,264.01531666666665,25.826172,24.686198,60.033853666666666,59.973307,60.59830733333333,0.0115604359609331,1.6272830692942666,0.0005266762786586,2.126177709611992,-0.0065643833944142,0.5334313632424829,0.3530973963657864,26.840157063032454,0.1394496345373639,16.941899634537364,0.0067908956445408,1.565220628977874,0.0,0.0,-2.662317298388075,421.1410693682786,-0.2876950253705104,421.2168683079629,-1.56833639005049,418.6113502766162,1.7056100721637222,532.1098800721637,-0.0091900742139934,16.095302425786006,0.0014589798090017,0.1076074238090017,0.0011286832370799,0.1193760865704133,-2.9939285773562574,401.5434014226437,-3.089603335802451,493.3303166641975,1.0979738585500058,468.6714471918834,0.6875663991376655,425.585509732471,-2.6472006028946,412.219526063772,2.9390596488413507,266.954376315508,0.2516661324922928,26.077838132492293,-0.407101478070544,24.279096521929457,0.702118819922255,60.73597248658892,-0.235726844930987,59.73758015506901,-0.5126421321152108,60.08566520121812,1.956719352774959,211.17720533333332,331.4581,608.7890633333333,29.667093666666663,0.0727317741666666,38.758466166666665,-89.57291666666667,523.4138216666666,82864.525,3261273.377105713,791.0221004607756,730690.8448586323,8.817896981351577,1.4226963690331673,2025-03-18
2025-03-18 14:15:00,2768.531494140625,2708.577880859375,59.95361328125,1.7111002666666666,2.193033833333333,0.5440549593107492,19.844207666666662,10.000376833333334,1.5569853666666666,0.0,423.6959633333333,422.87239666666665,419.7213566666667,531.70365,15.711263166666663,0.106148444,0.1177317766666666,412.1706,499.3268033333334,471.445835,423.43859,413.01002,263.52863333333335,25.826172,24.6875,59.91927133333333,60.45117066666666,60.658854,0.0122428594162391,1.7233431260829055,0.0005433718330052,2.1935772051663385,-0.0066137286502548,0.5374412306604943,0.2645419366370838,20.10874960330375,0.0829967590824107,10.083373592415745,0.0067846017814965,1.5637699684481632,0.0,0.0,-2.6616424689563587,421.034320864377,-0.2886286305548537,422.5837680361118,-1.5666256561896148,418.15473101047706,1.7097884616317742,533.4134384616318,-0.008965676782255,15.70229748988441,0.0014589798090017,0.1076074238090017,0.0011237615292128,0.1188555381958795,-3.0504214236200937,409.12017857638,-3.107695108677831,496.21910822465554,1.107067085867982,472.552902085868,0.6852048854325403,424.1237948854325,-2.6353532439923697,410.3746667560076,2.9336418141307377,266.4622751474641,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.7007787358238602,60.6200500691572,-0.2376051021104785,60.21356556455618,-0.5131543373839449,60.14569966261605,1.9847845749061184,208.4621,326.88454,603.1289,29.651936,0.0723242249999999,38.66969133333333,-89.70247466666666,522.0730900000001,81721.13500000001,4899477.324694824,1188.3685899338868,1097731.7175796293,13.432653836484642,2.165538423822775,2025-03-18
2025-03-18 14:30:00,2765.1259765625,2733.694580078125,31.431396484375,1.6707356666666666,2.1180013,0.5522869252533008,19.94644166666667,10.620101666666663,1.4931452333333333,0.0,423.04427,418.5970033333333,423.7675766666666,536.143605,15.592692083333333,0.1047682333333333,0.1165703166666666,413.6792933333333,499.24426511904767,472.7120883333333,425.64649333333335,413.97818,263.85998333333333,25.826172,24.6875,59.801433,60.498046666666674,60.766927,0.0119540521892054,1.682689718855872,0.0005247808908355,2.1185260808908355,-0.0067137994024287,0.545573125850872,0.2659048119306924,20.21234647859736,0.0881400805338703,10.708241747200535,0.0065064168405091,1.4996516501738424,0.0,0.0,-2.657548555388985,420.3867214446111,-0.2857104903957292,418.3112928429376,-1.58172832361862,422.185848343048,1.7240659333571102,537.8676709333571,-0.0088980138580456,15.583794069475289,0.0014400092106683,0.1062082425440016,0.0011126752778822,0.1176829919445489,-3.0615870682965465,410.6177062650368,-3.10718140982749,496.1370837092202,1.110040550227211,473.8221288835605,0.6887776966648858,426.33527102999824,-2.6415309236445523,411.33664907635546,2.9373304539677747,266.7973137873011,0.2516661324922928,26.077838132492293,-0.4071229494256911,24.28037705057431,0.6994005715633946,60.5008335715634,-0.2377893496054994,60.260257317061175,-0.5140686001015382,60.252858399898464,1.983844858727132,208.828994,328.3797233333333,603.92578,29.628119833333336,0.072419275,38.624229166666666,-89.70117166666667,529.7779416666667,82094.93083333332,2580358.3203798416,625.8661027490242,578131.2950923562,7.042228907727093,1.1367075768261858,2025-03-18
2025-03-18 14:45:00,2765.838134765625,2732.403076171875,33.43505859375,1.6310221333333337,2.0597331000000003,0.5535317439711485,19.518994000000003,9.488688333333334,1.5676857,0.0,422.90820333333335,419.9147066666667,422.6933633333333,534.7078483333333,15.549560583333331,0.10613282,0.1173828216666666,414.11122666666665,499.161726904762,471.8123883333334,424.79878,413.4090866666667,263.9653,25.826172,24.686849,59.76953133333333,60.233724333333335,60.87695299999999,0.0116699033202034,1.642692036653537,0.0005103436768907,2.060243443676891,-0.0067289318685109,0.5468028121026375,0.2602065328433944,19.7792005328434,0.0787500703958219,9.567438403729156,0.0068312287454681,1.574516928745468,0.0,0.0,-2.656693789590008,420.25150954374334,-0.2866098796951632,419.6280967869715,-1.5777187821895495,421.11564455114376,1.7194490002547127,536.4272973335881,-0.0088734007455268,15.540687182587805,0.0014587650616189,0.1075915850616189,0.0011204307189972,0.1185032523856638,-3.064783751159325,411.0464429155073,-3.106667710977149,496.0550591937848,1.1079278403818762,472.92031617371526,0.6874059338375105,425.48618593383753,-2.637899626849048,410.7711870398177,2.938502855513491,266.9038028555135,0.2516661324922928,26.077838132492293,-0.4071122137481175,24.27973678625188,0.6990274694021039,60.46855880273544,-0.2367504229096368,59.9969739104237,-0.5149993845691299,60.36195361543086,1.9756600618446736,209.26148366666663,329.59754333333336,598.48828,29.60646733333333,0.0729492216666666,38.64371116666666,-89.71289,528.7066383333333,82399.38583333333,2755028.2934265137,668.2323177179225,617266.2388455765,7.491150966757225,1.2088581097166504,2025-03-18
2025-03-18 15:00:00,2739.489013671875,2722.12841796875,17.360595703125,1.4923502666666666,1.9171549,0.5543760736511844,20.806128,10.982736,1.5570569333333335,0.0,424.3476566666666,415.3027333333334,424.46223333333336,536.4160366666667,15.423583999999998,0.10613282,0.1164010453333333,413.4725916666667,499.0791886904762,471.996065,426.4457666666667,414.22315333333336,264.0999266666667,25.826172,24.686849,60.02539,60.45703133333333,61.009765,0.0106777112192142,1.5030279778858808,0.0004750168266145,1.9176299168266144,-0.0067391958451543,0.54763687780603,0.2773652386375964,21.0834932386376,0.0911497145606947,11.073885714560696,0.0067849136349953,1.5638418469683288,0.0,0.0,-2.665736382523733,421.6819202841429,-0.2834620091842339,415.01927132414914,-1.584321155598559,422.8779121777348,1.724941986249064,538.1409786529158,-0.0088015118517876,15.41478248814821,0.0014587650616189,0.1075915850616189,0.0011110595661535,0.1175121048994869,-3.0600572959345413,410.41253437073215,-3.106154012126808,495.9730346783494,1.1083591569341138,473.1044241569341,0.6900710742779097,427.1358377409446,-2.643094060705266,411.5800592726281,2.94000154054686,267.0399282072136,0.2516661324922928,26.077838132492293,-0.4071122137481175,24.27973678625188,0.7020198341119297,60.72740983411192,-0.2376281376329743,60.21940319570036,-0.5161229312463647,60.49364206875363,1.966142476486618,210.68547366666667,329.81065333333333,601.2070433333333,29.608634666666667,0.072513025,38.64587933333334,-89.69336,531.7853166666666,82452.66333333333,1431427.3527758787,347.1928110039824,320712.4153087087,3.8896550134730887,0.633716565990375,2025-03-18
2025-03-18 15:15:00,2756.5517578125,2693.031005859375,63.520751953125,1.5192057,1.933593766666667,0.5516935202298069,22.570930333333333,13.807966666666667,1.5088019666666668,0.0,422.91536333333335,423.18749333333335,420.69532,537.8846333333333,15.555176,0.10576563,0.1170807346666666,412.76297,498.9966504761905,472.02439833333335,429.7678533333333,416.7502533333333,264.09839,25.826172,24.686198,59.94986866666667,60.26692666666667,61.14583266666667,0.0108698608560688,1.5300755608560688,0.0004790899133937,1.934072856580061,-0.0067065857565683,0.5449869344732385,0.3008917122002508,22.871822045533584,0.1145973298757496,13.922563996542417,0.0065746414385945,1.515376608105261,0.0,0.0,-2.6567387684468717,420.2586245648865,-0.2888436976060688,422.8986496357273,-1.5702610107455257,419.12505898925446,1.7296645222622828,539.6142978555956,-0.008876605198937,15.546299394801062,0.0014537181407609,0.1072193481407609,0.0011175472685075,0.1181982819351742,-3.0548054775499622,409.70816452245,-3.105640313276467,495.891010162914,1.108425690347758,473.1328240236811,0.6954468479262914,430.4633001812596,-2.6592190960806192,414.0910342372527,2.9399844341340327,267.038374434134,0.2516661324922928,26.077838132492293,-0.407101478070544,24.279096521929457,0.7011365833092498,60.65100524997592,-0.2368809256561519,60.03004574101052,-0.5172740198133781,60.62855864685329,1.9686744713649345,210.19881766666668,329.5434266666667,600.99609,29.60213266666667,0.0726549493333333,38.6913445,-89.69205666666666,530.4240316666667,82385.85666666667,5233211.565769044,1269.315854957249,1172505.1346996597,14.231874039298003,2.304355496794037,2025-03-18
2025-03-18 15:30:00,2760.371826171875,2691.494873046875,68.876953125,1.7480468666666666,2.2862955666666664,0.524347340881623,23.759236,14.173581666666664,1.5321548333333332,0.4051132666666666,422.9368533333333,422.00586,420.2942766666667,536.9284916666667,15.7421875,0.1053854246666666,0.117106775,412.9852416666666,498.9141122619048,471.328115,431.2056833333333,418.09713,263.09317333333337,25.826172,24.686198,59.90625,60.16927033333334,61.27343733333333,0.0125072109791017,1.7605540776457684,0.0005664794559798,2.2868620461226463,-0.0063741557203469,0.5179731851612761,0.3167329434379624,24.075968943437964,0.1176317015377019,14.291213368204367,0.0066764021257414,1.5388312354590747,0.0011130991999469,0.4062263658666136,-2.6568737678369985,420.2799795654963,-0.2880371819443326,421.7178228180557,-1.568764101509771,418.7255125651569,1.726589877223887,538.6550815438906,-0.0089833238405745,15.733204176159424,0.0014484923278925,0.1068339169945592,0.0011177958260817,0.1182245708260817,-3.05645048147278,409.92879118519386,-3.1051266144261263,495.80898564747866,1.1067906512753325,472.43490565127536,0.6977735327483288,431.9034568660816,-2.667813308377845,415.4293166916221,2.9287942055494227,266.0219675388828,0.2516661324922928,26.077838132492293,-0.407101478070544,24.279096521929457,0.7006264463632448,60.606876446363245,-0.236497084569244,59.93277324876409,-0.5183535141304105,60.75508381920292,2.086704705944985,203.52955,323.69454333333334,600.4570433333333,29.61729383333333,0.072575524,38.56360316666667,-89.79231666666668,531.7871683333334,80923.63583333333,5573773.47199707,1351.9191706720749,1248808.2955249157,15.431935091212473,2.4952056267187595,2025-03-18
2025-03-18 15:45:00,2738.593994140625,2669.640869140625,68.953125,2.6386718666666664,3.416992233333333,0.4485445325182974,26.168216666666662,15.715454333333334,4.520304133333333,2.761819133333334,422.9583333333333,419.7929666666666,423.13737,540.725015,15.7952475,0.105658859,0.1180625066666666,415.86758333333336,498.8315740476191,473.1918933333333,440.4106833333333,426.4568633333333,257.76614,23.705078,22.369140666666667,60.02083366666667,60.55664,61.32226566666666,0.0300822099085116,2.668754076575178,0.012332884646399,3.429325117979732,0.0030568578381766,0.451601390356474,0.2449966941918617,26.413213360858528,-0.0695293828017398,15.645924950531594,0.029832569322445,4.550136702655778,-0.0401624032723306,2.7216567300610035,-1.3639258005860029,421.5944075327473,-3.580993525790973,416.21197314087567,1.6204271686002585,424.7577971686002,3.3617580549079094,544.0867730549079,-0.0603896480608749,15.734857851939124,-0.000479543147796,0.1051793158522039,6.521685418053869e-05,0.1181277235208472,-0.5960468337852376,415.2715364995481,-1.190862978910559,497.6407110687085,0.8019370361328129,473.9938303694661,5.445514849479935,445.8561981828133,-0.9854518718196346,425.4714114615137,3.631791148939385,261.3979311489394,-0.2051002300892861,23.499977769910718,0.0308545179189074,22.39999518458557,-0.5527020855878533,59.468131581078815,0.3868112192277451,60.94345121922774,0.1031476119035232,61.42541327857018,1.994819704697767,185.48316415666667,294.92372666666665,613.5820366666667,29.602136,0.0730585981666666,37.87942133333333,-90.438802,531.2507333333333,73730.93166666666,5083978.147578124,1233.1192782626924,1139069.270909597,15.449001459241888,2.517829409818654,2025-03-18
2025-03-19 04:15:00,2776.535400390625,2745.28955078125,31.245849609375,2.7584635666666664,3.1609700333333333,0.4176863516781148,29.248307,22.744866,1.3925374,0.0,423.5742166666667,418.1959633333333,426.9759133333334,528.1749833333333,15.169921833333332,0.109046884,0.1202552133333333,405.9660872222222,494.7046633333333,461.7147183333333,434.71405,419.6157533333333,253.81417333333331,18.783203,18.246745,80.41666666666667,79.96419333333334,80.67838666666667,-0.0326457517784684,2.725817814888198,0.0632194006666666,3.224189434,0.0022775315916033,0.4199638832697182,0.0658762996966118,29.31418329969661,0.0778478122287182,22.82271381222872,0.0055718740114423,1.3981092740114425,0.0,0.0,0.4984181910921279,424.0726348577588,-3.985513956262253,414.2104493770711,2.50989788688247,429.4858112202159,2.733809912136053,530.9087932454694,-0.254651645313027,14.915270188020306,-0.0011837805148068,0.1078631034851931,0.000296044623695,0.1205512579570283,-3.107606232389628,402.8584809898326,-0.4619555478308825,494.2427077855024,2.2043198740680623,463.9190382074013,2.6571798673865032,437.37122986738655,-1.3958192113577184,418.2199341219756,-1.7313331528955018,252.08284018043784,-0.3756640600000018,18.40753894,0.1852854725306727,18.432030472530677,0.4475456435458085,80.86421231021248,-0.0865479159077011,79.87764541742564,-0.546628351434407,80.13175831523226,2.0593014397543272,188.10262816666665,278.1754166666667,620.3203066666666,30.158578666666664,0.0748984376666666,37.58062866666667,-90.84309666666668,518.9891133333333,69543.85416666667,2172956.8085479736,527.0508357179176,486852.668477712,7.000656985604161,1.1253539070663061,2025-03-19
2025-03-19 04:30:00,2719.599365234375,2702.266845703125,17.33251953125,1.669108066666667,1.8680013,0.4098047888224376,34.418301,29.116459666666668,1.397375933333333,0.0,424.3404933333333,419.1412733333333,423.7174466666667,530.2473733333334,14.822509666666663,0.109046884,0.1203099033333333,404.8968611111111,495.88087,462.7321783333333,436.7052366666667,420.2460533333333,259.4092,18.783203,18.248047,80.42968666666667,80.16601333333334,80.71940000000001,0.0190286863083455,1.6881367529750122,0.006742141327535,1.8747434413275352,0.0027928441659983,0.412597632988436,0.3222370890654389,34.74053808906544,-0.1288190227947225,28.987640643871945,0.0092222366396268,1.4065981699729602,0.0,0.0,-1.3683828913581806,422.97211044197513,-3.575434334016052,415.5658389993173,1.6226486031914078,425.3400952698581,3.296617187938068,533.5439905212714,-0.0566705993146943,14.76583906735197,-0.000494920033262,0.1085519639667379,6.645829945248205e-05,0.1203763616327858,-0.5803229242838484,404.3165381868272,-1.1838187491648,494.6970512508352,0.7842105430037236,463.516388876337,5.3996983749689775,442.10493504163566,-0.97109999976351,419.2749533335698,3.654941011699407,263.0641410116994,-0.1625153588236969,18.620687641176303,0.0251701530039341,18.27321715300393,-0.740637089626631,79.68904957704004,0.5120679310822851,80.67808126441562,0.1357747182653668,80.85517471826537,1.872956129050527,202.9481038333333,301.97688666666664,605.1796766666666,30.16723783333333,0.074975265,38.303787166666666,-90.203775,528.8927333333334,75494.22166666666,1308505.0715340169,317.3780025356226,293171.58228223067,3.8833645252571185,0.6373188548584723,2025-03-19
2025-03-19 04:45:00,2708.32421875,2669.787353515625,38.536865234375,1.221354133333333,1.5662435,0.407669422374376,36.423976333333336,31.512688666666666,1.3915851666666663,0.0,422.82226666666674,420.07943,423.00846,532.2691366666667,15.163981166666666,0.1086875076666666,0.120057295,403.827635,496.299585,465.68304166666667,437.0150633333333,421.2937666666666,261.55953,22.811849,21.742187333333334,80.44726666666666,80.23698,80.86718666666667,0.0139240622813685,1.235278195614702,0.0056530126774179,1.5718965126774178,0.0027782915158355,0.4104477138902116,0.3410149764755061,36.76499130980884,-0.1394205822461884,31.37326808442048,0.0091840194217323,1.4007691860883988,0.0,0.0,-1.3634870225252484,421.4587796441415,-3.5834371668795484,416.49599283312045,1.6199335008669775,424.628393500867,3.309186754690927,535.5783234213576,-0.0579761403458061,15.10600502632086,-0.0004932889683446,0.108194218698322,6.631876048024399e-05,0.1201236137604802,-0.5787904440817897,403.2488445559182,-1.1848183494670934,495.1147666505329,0.7892114879246037,466.4722531545913,5.403529266856822,442.41859260019015,-0.9735210443151344,420.32024562235154,3.685238045519668,265.24476804551966,-0.1973718660053336,22.614477133994665,0.0299897398236765,21.77217707315701,-0.740798975126566,79.7064676915401,0.5125212373234831,80.74950123732349,0.1360233040208385,81.00320997068751,1.8896128111408352,207.14602166666668,313.6374366666667,592.51172,30.15641133333333,0.0751028706666666,38.691344,-89.80208333333333,534.5339933333332,78409.35916666668,3021650.9073195397,732.9016525711618,677003.2435295592,8.634214725445254,1.4229044280437482,2025-03-19
