timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-19 05:00:00,2718.35791015625,2673.308349609375,45.049560546875,1.2169596,1.7247721333333337,0.4070073570271638,37.00480266666667,30.466772666666667,1.3945715333333333,0.0,422.722,424.77018,418.70443,530.1375033333334,15.800699916666668,0.1090156299999999,0.1203359433333333,402.7584088888889,492.685485,463.269325,434.18186,419.8944466666667,262.1677133333333,24.826172,23.488932,80.45768133333333,80.38346166666666,81.01302199999999,-0.0045573157965375,1.2124022842034623,-0.0137883651201444,1.710983768213189,0.0049828155385447,0.4119901725657086,-0.1122863758192593,36.89251629084741,0.1095074588703894,30.576280125537057,0.0174456034147991,1.4120171367481325,0.0,0.0,-4.236678120660201,418.4853218793398,1.840027242353244,426.6102072423532,-0.7557187408700088,417.94871125913,-0.1002306425486949,530.0372726907847,0.0380354907530424,15.83873540741971,-7.145597546791282e-05,0.108944174024532,-4.032793277841673e-05,0.1202956154005549,-1.4169571141733854,401.3414517747155,3.354265467507446,496.0397504675075,-3.770353595584936,459.49897140441504,0.9842333873176016,435.1660933873176,2.9308465642264423,422.8252932308931,3.858503802675671,266.026217136009,-0.1020735327743054,24.72409846722569,-0.103424678835303,23.3855073211647,1.038357679291849,81.49603901262518,0.0686244718048243,80.45208613847149,-1.6018532487831862,79.4111687512168,1.957236914026869,203.96246018666668,319.1378966666667,624.7617133333333,30.1434215,0.0752252666666666,38.86455166666667,-89.63281333333333,535.5086416666667,79784.47416666667,3594255.4996718345,871.7869390839938,805295.7492400577,10.093389191960156,1.657234331747197,2025-03-19
2025-03-19 05:15:00,2742.12158203125,2693.50244140625,48.619140625,1.4920247666666666,1.7456054666666667,0.4275942265340833,33.12013433333333,26.438119666666665,1.3899105333333337,0.0,423.5599,421.4759133333334,422.3138033333333,529.5220999999999,15.2648115,0.1093489633333333,0.1198932333333333,401.6891827777778,494.6597716666666,463.960515,433.8026033333333,419.16888666666665,262.11671,24.826172,23.488281,80.46158666666666,80.18880333333334,81.15364533333333,-0.0006035341780377,1.491421232488629,0.0065253243956402,1.752130791062307,0.0001763012269912,0.4277705277610746,-0.0045387249344344,33.1155956083989,-0.5287623933333343,25.90935727333333,0.0046453949434372,1.3945559282767708,0.0,0.0,-4.302072893866068,419.2578271061339,-4.911824782085091,416.5640885512483,0.1508424325632518,422.4646457658965,2.866891483742279,532.3889914837422,-0.267935354930529,14.996876145069471,0.0008300139245743,0.1101789772579076,0.0018080824977122,0.1217013158310455,0.2228898142624871,401.91207259204026,-4.430692657365569,490.2290790093011,-2.6189861172255178,461.34152888277447,0.7935212661379296,434.5961245994712,1.4525816950380772,420.62146836170473,3.7131157719815633,265.8298257719816,-0.2796372818040638,24.546534718195936,-0.0699691294921862,23.41831187050781,-1.3083733800894493,79.15321328657721,0.2376659971148171,80.42646933044816,0.9399399168049456,82.09358525013828,1.8985328252667908,206.74992663,315.88362666666666,614.5312533333334,30.115277166666665,0.0749830786666666,38.829912333333326,-89.63867333333333,531.6511366666666,78970.90666666666,3839497.6165104164,931.2704327846244,860242.4368761411,10.89315639374882,1.7730483193595288,2025-03-19
2025-03-19 05:30:00,2726.946044921875,2689.750244140625,37.19580078125,1.3235677,1.6805013000000002,0.4507598725894173,29.026895666666665,22.48784433333333,1.4361923666666667,0.0,423.3092433333333,417.5944033333333,425.20703333333336,526.7261416666666,15.283203,0.109000005,0.1199244833333333,400.61995666666667,491.7183866666667,462.8029583333333,428.9229833333334,415.3551333333333,263.29872,24.826172,23.488281,80.45898466666667,80.06836133333333,81.31966166666666,0.0124896609498574,1.3360573609498576,0.0097210339036191,1.690222333903619,0.0057821756934662,0.4565420482828836,0.5318802688333122,29.558775935499977,-0.0006589895978876,22.487185343735444,0.0214753078980662,1.457667674564733,0.0,0.0,-2.690540021114714,420.6187033122186,-1.5910179377492568,416.0033853955841,1.3167127106080443,426.5237460439414,3.0216700305928725,529.7478116972595,-0.1621115190888584,15.121091480911142,0.0013869402183307,0.1103869452183307,0.0017635779588008,0.1216880612921341,-1.5666678043812112,399.0532888622855,-3.629811984538037,488.08857468212864,1.3259693807304984,464.1289277140638,-2.5328734338522167,426.3901098994812,-2.305826596290558,413.04930673704274,3.067965001627101,266.3666850016271,-0.0373398572750893,24.78883214272491,-0.2311437742762514,23.25713722572375,0.7796458478655808,81.23863051453225,0.7814544359451361,80.84981576927846,0.0199638406506608,81.33962550731732,1.927082928958168,211.65243433333333,324.84807666666666,608.3554633333333,30.126103666666666,0.0751640656666666,38.98796866666667,-89.42187666666666,525.9973516666666,81212.01916666667,3020746.08596639,732.6821880845797,676800.5175993688,8.333748188312013,1.364009414506609,2025-03-19
2025-03-19 05:45:00,2708.43115234375,2675.382568359375,33.048583984375,1.1373698,1.546875,0.4823675467480405,27.707452,20.377890333333333,1.4499706333333335,0.0,423.59570333333335,418.77604,423.3593766666667,528.5868183333333,15.445719416666668,0.1079661516666666,0.1199843796666666,402.829515,493.904595,463.8666433333333,428.31618333333336,415.24174,264.39790666666664,25.826172,24.583984,80.48177,80.10091333333334,81.42513000000001,0.0192190369340372,1.1565888369340374,-0.015853056874461,1.531021943125539,-0.0014743413704979,0.4808932053775426,0.026414331131658,27.733866331131654,0.1067622064350146,20.484652539768348,-0.0099073896864299,1.4400632436469036,0.0,0.0,-0.9216069200785456,422.6740964132548,-8.375520800000004,410.4005192,0.2533971069537415,423.61277377362046,-2.5518298520763665,526.034988481257,-0.0648488311793968,15.380870585487273,0.0015574445530365,0.1095235962197032,0.0006981470321027,0.1206825266987694,-0.5355699054969705,402.29394509450304,0.2950972433079641,494.199692243308,-0.0212237751244401,463.8454195582089,1.777422799709882,430.0936061330432,0.6517286569887233,415.8934686569887,5.287958133333348,269.6858648,-0.1756137879395467,25.650558212060453,0.4916796800000007,25.07566368,-0.453491776626322,80.02827822337368,0.672207950182667,80.773121283516,-0.631541026781079,80.79358897321893,2.045246344823874,209.927141,329.5501933333333,603.2578100000001,30.1390935,0.0745976591666666,39.208806,-89.23763333333333,528.55813,82387.54833333332,2722791.810360921,660.4133563499419,610043.6296611318,7.404561028966961,1.2202113373188865,2025-03-19
2025-03-19 06:00:00,2716.217041015625,2664.203857421875,52.01318359375,1.2722981666666666,1.7096354,0.4985381622182573,18.118136000000003,10.387567,1.4711637666666668,0.0,423.5097633333333,421.6263033333333,419.8574233333333,526.3623416666667,15.554687333333334,0.1086380233333333,0.1216250046666666,409.87153666666666,493.1751966666667,466.476415,421.2874366666667,410.50356,264.19487333333336,25.826172,24.583984,80.48502500000001,80.02669333333334,80.70442533333333,-0.013856228760674,1.2584419379059926,-0.0139603173318565,1.6956750826681437,-0.0016830835342024,0.4968550786840549,0.1345208502545318,18.25265685025453,0.1196547415288833,10.507221741528882,0.006979032825009,1.4781427994916758,0.0,0.0,4.085277091413445,427.59504042474674,-3.166840118530388,418.4594632148029,-1.5976426222217128,418.2597807111116,-1.6289327589834102,524.7334089076833,-0.2845888234140439,15.27009850991929,0.0007311202348942,0.1093691435682275,0.0008592657659576,0.1224842704326243,-1.3124322976451026,408.5591043690216,-1.4455189312080847,491.7296777354586,-3.089808730293157,463.3866062697068,-2.6376766161175738,418.6497600505491,1.0016820557910364,411.505242055791,1.7762926958612866,265.97116602919465,0.2658004814408379,26.09197248144084,-0.2328945873175847,24.351089412682416,0.2357678610752458,80.72079286107525,0.4683542471614572,80.4950475804948,1.6140885066666613,82.31851384,2.2252786907907534,209.15145566666664,329.59079,597.9023466666667,30.119608166666666,0.074570315,39.17849733333333,-89.20442866666667,519.0365766666666,82397.69750000001,4285766.567769776,1039.5130001430502,960229.3436221398,11.653594369213288,1.9149126453570025,2025-03-19
2025-03-19 06:15:00,2728.717041015625,2700.97900390625,27.738037109375,1.2885742333333334,1.6661783666666663,0.5177617872051236,15.581010666666666,6.780049900000001,1.4736269666666668,0.0,422.55013,417.5156233333333,425.95182,531.1626249999999,15.254801333333331,0.108976565,0.1215729253333333,414.827385,498.8347633333333,469.90986,421.70055333333335,410.2547133333333,264.2964166666667,25.823568,24.583984,80.49348666666667,80.05273466666667,80.71484666666667,-0.0140334866621361,1.274540746671197,-0.0136054615680869,1.6525729050985796,-0.001747983213174,0.5160138039919495,0.1156835781950693,15.696694244861735,0.0780996279819357,6.858149527981936,0.0069907179643822,1.480617684631049,0.0,0.0,4.076020237351884,426.6261502373519,-3.1359647527490893,414.3796585805842,-1.620833037182365,424.3309869628176,-1.643788188703752,529.5188368112962,-0.279102104068972,14.97569922926436,0.0007333985777364,0.1097099635777364,0.0008588978318443,0.1224318231651777,-1.3283012098115703,413.4990837901884,-1.4621073785071417,497.3726559548262,-3.112550905448927,466.7973090945511,-2.640263135620785,419.06029019771256,1.0010748375719345,411.2557881709053,1.7769754141859837,266.07339208085267,0.2657736813229689,26.089341681322967,-0.2328945873175847,24.351089412682416,0.2357926481589487,80.72927931482562,0.468506653421926,80.52124132008859,1.6142969333333357,82.32914360000001,2.03450350995638,211.42434166666663,329.8986333333333,599.56641,30.097952666666664,0.074744795,39.128701166666666,-89.22331000000001,520.4331,82474.65833333333,2287685.133433024,554.8781994617873,512557.6391888368,6.214728857890632,1.0165230286776432,2025-03-19
2025-03-19 06:30:00,2753.9619140625,2725.912353515625,28.049560546875,1.3191731666666666,1.6791992333333334,0.5277066506417213,14.628205666666666,5.034049966666667,1.4657391666666666,0.0,423.3307266666666,421.06055,421.6764333333333,533.0134433333333,15.382161666666669,0.108976565,0.12127344,417.0991533333333,498.8157564583333,470.1818566666667,421.8217666666667,410.18511,264.18936,25.822266,24.582682,80.48177,80.109375,80.74544333333334,0.0187988455075751,1.3379720121742418,-0.0033705020948748,1.6758287312384583,-0.0003429089583389,0.5273637416833823,-0.1190119583413213,14.509193708325345,-0.0353358252154922,4.998714141451175,0.0260763822651324,1.491815548931799,0.0,0.0,0.3622113552008841,423.6929380218675,0.6725399967216958,421.7330899967217,-2.733102740468098,418.9433305928652,2.05733431829185,535.0707776516251,0.1782024320333661,15.560364098700031,0.0009065013430842,0.1098830663430842,0.0013051128121373,0.1225785528121373,-2.939118207013337,414.16003512632,-1.653230507340936,497.1625259509924,-1.6676413909580674,468.51421527570864,-0.8251047676495773,420.9966618990171,-4.437944536408338,405.7471654635916,2.7620599336075884,266.9514199336076,-0.2834449468319242,25.538821053168075,-0.1234655781968605,24.45921642180314,0.6397755474473712,81.12154554744737,0.7509268295932827,80.86030182959328,-1.0821572020838204,79.66328613124952,2.0159728897636957,211.362135,330.1252633333333,603.9023433333333,30.065473,0.0747408898333333,39.08106733333334,-89.22916500000001,523.1983533333333,82531.31583333333,2314967.1404803465,561.495452302612,518670.1941554918,6.284525927139133,1.0185166470039435,2025-03-19
2025-03-19 06:45:00,2767.423095703125,2728.234619140625,39.1884765625,1.3759765666666668,1.7486979333333332,0.5245213789125073,12.975717333333334,4.1032473000000005,1.4795497333333332,0.0,424.16146,417.2936233333333,423.1588566666667,533.7554433333333,15.363606833333334,0.1086224,0.1206796953333333,418.12097166666666,498.7967495833333,471.28178,421.5648966666667,409.8677733333333,264.22271666666666,25.822266,24.583333,53.290365,53.071615,54.13346333333334,0.0012470987155448,1.3772236653822116,-0.0257292194964264,1.7229687138369068,3.923234458746983e-05,0.5245606112570947,-0.1819621178641846,12.79375521546915,0.0359683101257788,4.139215610125779,-0.0067707651240795,1.4727789682092536,0.0,0.0,-0.0166756516487112,424.1447843483513,-1.352202171402496,415.9414211619308,-0.2585152762628695,422.9003413904038,0.0467246756378472,533.8021680089712,-0.1554612570149718,15.208145576318362,-0.000343066653649,0.1082793333463509,-0.0007471714903204,0.1199325238430128,-1.6970577926381338,416.4239138740285,-6.719757438333602,492.0769921449997,-2.8834039366450384,468.398376063355,2.5527128416860023,424.1176095083527,1.9632547830567544,411.8310281163901,2.8205331539750773,267.04324982064173,0.2320216502032615,26.05428765020326,-0.1640672360623085,24.41926576393769,0.1292274251817247,53.419592425181726,-0.4077787574659766,52.663836242534025,0.2936823987039858,54.42714573203733,2.0044575371274447,210.808618,329.15439999999995,603.9609399999999,30.050319,0.074895839,39.09622633333333,-89.29491999999999,520.6363033333334,82288.59999999999,3224764.872460937,782.1669599406571,722511.0859059832,8.780208751953287,1.4160637967987797,2025-03-19
2025-03-19 07:00:00,2754.43505859375,2724.52734375,29.90771484375,1.4080403666666663,1.7182617333333334,0.5250766103880293,15.566001,6.6400705,1.4570348666666666,0.0,423.6601566666666,416.04036333333335,424.2044266666667,536.49175,15.012939500000002,0.1072474006666666,0.1204088613333333,418.62905,498.7777427083333,473.5213566666666,425.15638,412.3298233333333,263.8827733333333,25.822266,24.582031,39.29882833333333,39.57356733333334,40.41731766666667,0.010074476988465,1.4181148436551316,0.0004257367184368,1.7186874700517702,-0.0063830209839489,0.5186935894040804,0.2075094213588464,15.773510421358846,0.0551083564913055,6.695178856491306,0.0063490650353719,1.4633839317020385,0.0,0.0,-2.661417532792427,420.9987391338742,-0.2839654734406736,415.7563978598927,-1.5833588825764195,422.6210677840903,1.725185456053623,538.2169354560536,-0.0085671764059132,15.004372323594088,0.0014740846520612,0.1087214853187279,0.0011493145688765,0.1215581759022099,-3.0982195786641,415.5308304213359,-3.1042778817088674,495.67346482662447,1.111940904984806,474.6332975716514,0.6879845992515925,425.8443645992516,-2.631013013961024,409.6988103193723,2.9375841557993567,266.8203574891327,0.2516280700216526,26.07389407002165,-0.4053836542215201,24.17664734577848,0.4596147887978716,39.7584431221312,-0.1555450689112518,39.418022264422085,-0.3419174695597604,40.07540019710691,1.9827767217175185,215.844423,326.6477366666667,597.2343666666667,29.998355,0.0739961,38.92301016666666,-89.54557333333332,529.2578783333333,81661.93416666667,2442321.8406457524,592.385344310928,547204.1141003335,6.700846847241282,1.0858021411845917,2025-03-19
2025-03-19 07:15:00,2778.102783203125,2734.155517578125,43.947265625,1.3147786666666663,1.6074218666666666,0.5285664139654217,23.419825666666668,17.81433566666667,1.4234152,0.0,423.10156,417.28646333333336,427.40559666666667,538.6773900000001,14.9423015,0.106846357,0.11921615,406.3308483333333,498.7587358333334,475.63003,427.7152233333333,414.58535,263.6756766666667,25.820964,24.580729,38.96679666666667,39.71874966666667,40.226562666666666,0.0094071929582639,1.3241858596249303,0.0003982737305863,1.607820140397253,-0.0064254442970878,0.5221409696683339,0.3122082847363963,23.732033951403064,0.1478476411620093,17.962183307828678,0.0062025665163472,1.4296177665163472,0.0,0.0,-2.6579084490633136,420.4436515509367,-0.2848159903799683,417.0016473429534,-1.5953073692859334,425.81028929738073,1.7322137735257002,540.4096037735258,-0.0085268666313371,14.933774633368664,0.0014685724222993,0.1083149294222993,0.001137930020458,0.1203540800204581,-3.007202175103544,403.32364615822974,-3.104159587293111,495.6545762460403,1.11689257210935,476.7469225721094,0.6921252987401658,428.4073486320735,-2.64540518177796,411.9399448182221,2.9352787234324182,266.6109553900991,0.2516153825314404,26.07257938253144,-0.4053621828663729,24.17536681713363,0.455731551795111,39.42252821846178,-0.1561157123372751,39.56263395432939,-0.3403037437938891,39.88625892287278,1.908782293440001,222.23651666666663,325.6937766666667,596.1914166666667,29.8489665,0.0740000033333333,38.695678666666666,-89.76106866666667,539.16517,81423.44416666667,3578337.7288948568,867.9260825967549,801729.3602771005,9.846419154611423,1.5819164751827228,2025-03-19
2025-03-19 07:30:00,2778.91748046875,2716.386474609375,62.531005859375,1.3024088333333337,1.4710286666666663,0.5188470239938847,26.896901666666665,21.432026,1.413455,0.0,422.0703133333333,425.9016933333333,420.8600266666666,534.4710883333335,15.2323405,0.107851565,0.119669278,406.25750249999993,498.7397289583334,472.048195,422.8084966666667,412.09815333333336,264.2684433333333,25.81836,24.580078,39.52408866666666,39.948567,40.270833333333336,0.0093186872561421,1.3117275205894756,0.0003644793485904,1.471393146015257,-0.0063072918810171,0.5125397321128675,0.3585609753716312,27.255462642038296,0.1778721670408352,21.609898167040832,0.0061591647014613,1.4196141647014615,0.0,0.0,-2.651430195406192,419.4188831379272,-0.2906962560497277,425.6109970772836,-1.570875784536895,419.2891508821298,1.7186876560056137,536.1897759893391,-0.0086923782073746,15.223648121792625,0.0014823887169201,0.1093339537169201,0.0011422551723297,0.1208115331723297,-3.0066593520556357,403.2508431479443,-3.104041292877355,495.635687665456,1.1084815705877986,473.15667657058776,0.6841852735207681,423.4926819401875,-2.6295347634187465,409.4686185699146,2.9418774943414974,267.2103208276748,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.4622492943269236,39.98633796099359,-0.1570190161170259,39.79154798388297,-0.3406782593529698,39.930155073980366,2.0540478539673384,224.43153366666664,330.2301333333333,589.9218733333333,29.721215,0.0743385458333333,38.682685000000006,-89.68099033333333,539.4348283333334,82557.53333333333,5162405.600602213,1252.141862833619,1156641.0029552989,14.010120654710681,2.2501929725825187,2025-03-19
2025-03-19 07:45:00,2755.11328125,2706.942138671875,48.171142578125,1.2587890666666668,1.4145508,0.5178259895627794,29.819762333333333,22.586815,1.4162657333333335,0.4830009666666666,423.3020866666666,421.3828166666667,421.0891966666666,535.46672,15.089599583333335,0.107851565,0.1190599,406.1841566666666,498.7207220833334,471.5202016666666,426.5139166666666,415.5208366666666,264.2028,25.81836,24.580078,39.715495,40.01953133333333,40.303386,-0.0060141863613139,1.252774880305353,-0.0064616792049785,1.4080891207950217,0.0050471936754522,0.5228731832382316,0.4147982127944551,30.23456054612779,0.0963165382803552,22.68313153828036,0.0049094974413419,1.4211752307746754,-0.0021093578291552,0.4808916088375113,-1.3206526270486163,421.981434039618,-5.48128766422559,415.9015290024411,-2.5485901746992,418.5406064919674,0.5282089048979515,535.994928904898,-0.1607598086601012,14.928839774673234,4.295918539581889e-05,0.1078945241853958,-0.0005271940482182,0.1185327059517817,-0.014619526934041,406.1695371397326,0.6072807474750448,499.3280028308084,-0.102533939348973,471.4176677273176,-0.1443253741913395,426.36959129247526,-1.6761120796759317,413.8447245869907,-2.261269282278363,261.94153071772166,-0.1195250305533868,25.69883496944661,0.0322064359424878,24.612284435942488,0.1181579946011481,39.83365299460115,-0.2194453143408239,39.80008601899251,-0.5384199098448406,39.76496609015516,1.98407617061576,229.9391843333333,328.0414533333333,604.2539033333334,29.580486666666665,0.0737005249999999,38.61123466666667,-89.69270999999999,530.6637000000001,82010.36333333333,3950532.905013834,958.2020502791349,885119.9799043454,10.79278208178095,1.7484269306077196,2025-03-19
2025-03-19 08:00:00,2709.92138671875,2646.404296875,63.51708984375,1.2452799666666667,1.3304036333333331,0.5046417007104878,36.599324,30.258661333333333,1.4191592666666668,1.4320045,423.81055,419.67839,421.74088666666665,538.6754166666667,15.163004666666668,0.107851565,0.1189322996666666,406.1108108333333,498.7017152083334,469.9777966666667,436.6277,422.8489866666667,264.58594,25.81836,24.580078,39.32291666666666,40.184896,40.30533866666666,-0.0059496431847603,1.2393303234819064,-0.0060772942843323,1.324326339049001,0.0049186878440496,0.5095603885545374,0.5091031247997293,37.10842712479973,0.1290314509869681,30.3876927843203,0.0049195278997242,1.424078794566391,-0.0062538382154941,1.4257506617845055,-1.3222389727296218,422.4883110272704,-5.45911672489666,414.2192732751034,-2.552534447656342,419.1883522190103,0.531374110295701,539.2067907769624,-0.1615418431392914,15.001462823527376,4.295918539581889e-05,0.1078945241853958,-0.0005266290373599,0.1184056706293067,-0.0146168870442693,406.096193946289,0.6072576032407255,499.3089728115741,-0.1021985372598237,469.87559812940685,-0.147747714019033,436.47995228598097,-1.705672091239251,421.1433145754274,-2.2645485159307555,262.32139148406924,-0.1195250305533868,25.69883496944661,0.0322064359424878,24.612284435942488,0.1169900305964048,39.43990669726307,-0.2203520841116955,39.96454391588831,-0.5384459958568399,39.766892670809824,1.9407610514990368,232.069034,329.7463866666667,607.94531,29.489555000000003,0.0741523478333333,38.4661755,-89.77864533333333,542.04803,82436.59666666668,5236132.71688965,1270.0243803790695,1173159.620887558,14.23105354083505,2.343872045700126,2025-03-19
2025-03-19 08:15:00,2742.857421875,2680.963623046875,61.893798828125,1.3784179666666667,1.5610351666666666,0.5048814916221267,37.927690000000005,30.24117766666667,1.4391310666666666,0.484403,423.4309933333333,424.5696633333334,420.0364566666667,535.5678399999999,15.723307333333334,0.107851565,0.1187578183333333,406.037465,498.6827083333334,468.45352,435.89436,423.0774966666666,264.55585666666667,25.817708666666665,24.580078,39.49218833333333,39.91536466666667,40.25911333333334,0.0098625298069723,1.388280496473639,0.0003867804167017,1.5614219470833683,-0.0061375218238153,0.4987439697983113,0.5056117499528412,38.43330174995285,0.2509825158590679,30.492160182525737,0.0062710487893775,1.445402115456044,0.0013309576262175,0.4857339576262175,-2.6599779371551904,420.7710153961781,-0.2897870881830613,424.2798762451503,-1.5678017787204794,418.46865488794623,1.7222144577210656,537.290054457721,-0.0089725498200436,15.71433478351329,0.0014823887169201,0.1093339537169201,0.0011335551990699,0.1198913735324033,-3.005030882912081,403.0324341170879,-3.103686409630086,495.5790219237033,1.1000404176886605,469.5535604176887,0.7053607112296731,436.5997207112297,-2.699592260015095,420.3779044066515,2.945077024358227,267.5009336910249,0.2515836605576993,26.069292327224364,-0.4053514471887993,24.1747265528112,0.4618762077594809,39.95406454109281,-0.1568885133705109,39.75847615329616,-0.3405791119336285,39.91853422139971,1.959697158535219,228.99168666666665,331.6881233333333,610.16015,29.41160716666667,0.0740651058333333,38.44452283333334,-89.73763000000001,539.2737316666667,82922.03083333332,5132359.494817911,1244.854177638317,1149909.1495098425,13.867353922156928,2.2565445193944784,2025-03-19
2025-03-19 08:30:00,2766.23291015625,2724.3056640625,41.92724609375,1.4290364666666668,1.585612,0.5035106015029466,32.14014266666667,25.911920666666663,1.4489661333333337,0.0,423.73177,420.39453,422.19206,532.56407,15.834716833333331,0.1071718783333333,0.1183880266666666,405.96411916666665,498.4219866666666,469.5378483333334,430.49615666666665,419.0370266666667,264.2633866666667,25.817708666666665,24.580078,39.654947666666665,40.20442766666667,40.20052166666667,0.0102247033110229,1.4392611699776898,0.0003928698617319,1.586004869861732,-0.0061208567882294,0.4973897447147171,0.4284583051967416,32.56860097186341,0.2150524398006155,26.12697310646728,0.0063139053327057,1.4552800386660392,0.0,0.0,-2.66186740512029,421.06990259487975,-0.2869373797937555,420.1075926202063,-1.575847648755257,420.6162123512448,1.7125552964807866,534.2766252964808,-0.0090361259664604,15.825680707366873,0.0014730466193279,0.1086449249526612,0.0011300255007965,0.1195180521674632,-3.004488059864173,402.9596311068025,-3.1020637379793925,495.3199229286873,1.102586678826185,470.6404350121596,0.6966253824620594,431.1927820491287,-2.67381064405879,416.3632160226079,2.9418212027401864,267.2052078694069,0.2515836605576993,26.069292327224364,-0.4053514471887993,24.1747265528112,0.4637797402510912,40.11872740691776,-0.1580246839834842,40.04640298268318,-0.3400834453342511,39.860438221332416,2.0094255366433407,224.69178933333333,330.45001666666667,602.7656333333333,29.34665266666667,0.0738125026666666,38.42503133333334,-89.72981833333334,529.5652766666667,82612.50416666667,3463714.7926167804,840.1242808673544,776048.0019656013,9.39383220244677,1.5156802574292905,2025-03-19
2025-03-19 08:45:00,2765.474609375,2707.07568359375,58.39892578125,1.3982747666666668,1.5524088333333337,0.5083687948141443,29.792539,22.609930666666667,1.4932187,0.0,423.4095066666667,416.0260433333333,425.1282566666666,534.6603833333334,15.716308666666666,0.1071067746666666,0.1201953196666666,405.8907733333333,497.86098791666666,474.37553333333335,425.32093333333336,415.46169333333336,264.10553,25.81836,24.580078,39.410156,40.032552333333335,40.21419333333333,0.0100046044799719,1.4082793711466388,0.0003846430549865,1.55279347638832,-0.0061799147413661,0.5021888800727782,0.3971625421777141,30.18970154217772,0.1876480256380368,22.797578692304704,0.0065067369733045,1.4997254369733044,0.0,0.0,-2.6598429587048718,420.7496637079618,-0.2839556994236432,415.7420876339097,-1.586807112591316,423.5414495540753,1.719296368033156,536.3796797013665,-0.0089685560111067,15.70734011065556,0.001472151788169,0.1085789264548357,0.0011472762924088,0.1213425959590755,-3.003945236816321,402.886828096517,-3.0985722108678715,494.7624157057988,1.1139467152029852,475.48948004853634,0.6882508781184242,426.0091842114518,-2.6509969934399464,412.8106963398934,2.940063917726718,267.0455939177267,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.4609168083280295,39.87107280832803,-0.1573491229368286,39.875203210396506,-0.3401991032240161,39.87399423010932,2.047351697139796,221.529807,329.9865733333333,593.1914133333333,29.30335,0.0742734408333333,38.36007883333333,-89.77148333333332,530.503145,82496.64333333333,4817715.351225586,1168.5372171806916,1079412.8836263204,13.084324889012498,2.111714408198751,2025-03-19
2025-03-19 09:00:00,2758.94287109375,2697.14111328125,61.8017578125,1.4070638000000002,1.4506836,0.5074557746715309,31.30818333333333,25.16975133333333,1.4587490333333333,1.4402936333333332,422.89388,417.5227833333333,423.8893233333333,538.68846,15.195149666666666,0.10778907,0.119643237,405.8174275,497.2999891666667,473.5096783333333,430.13842666666665,418.7148933333333,264.3765266666667,25.81836,24.580078,38.937500666666665,39.84765633333333,40.30468733333333,0.0100674896899159,1.4171312896899162,0.0003594384157972,1.451043038415797,-0.006168815738642,0.5012869589328889,0.4173675054560668,31.7255508387894,0.2088929069766436,25.378644240309978,0.006356534558509,1.4651055678918423,0.0039573862987585,1.4442510196320917,-2.656603810936474,420.2372761890636,-0.2849772889620112,417.2378060443713,-1.582182747603781,422.3071405857296,1.7322493710964864,540.4207093710965,-0.0086711551530989,15.186478511513569,0.0014815297411337,0.1092705997411337,0.0011420066083922,0.1207852436083922,-3.0034024137684696,402.81402508623154,-3.0950806837562936,494.2049084829104,1.1119134814771885,474.6215918148105,0.6960465066829897,430.8344731733496,-2.6717551609375505,416.0431381723957,2.9430806948517443,267.3196073615184,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.455388923899477,39.39288959056614,-0.1566223837773535,39.69103394955598,-0.3409646532722803,39.96372268006105,2.023308055512428,224.904642,329.6618266666667,600.2695333333332,29.28603233333333,0.0740468773333333,38.2648105,-89.803386,537.17868,82415.45666666667,5093420.0929199215,1235.4094228084198,1141184.7461308215,13.846732060788053,2.2400521032898166,2025-03-19
2025-03-19 09:15:00,2743.653076171875,2666.724853515625,76.92822265625,1.2924804666666667,1.3430989666666668,0.5041135444117584,37.54986,30.826872,1.4766934666666665,3.247659133333334,422.88672,419.50651,424.1471333333333,539.5232033333334,15.326171833333332,0.1074427146666666,0.1196666699999999,405.74408166666666,496.7389904166667,470.0916766666667,437.21845,424.4760733333333,264.69753,25.81705733333333,24.580078,39.066406666666666,40.051432,40.29752533333333,0.0007271432360123,1.293207609902679,0.0085263308714722,1.351625297538139,-0.0041148762651282,0.4999986681466301,-0.404430874677061,37.14542912532294,-0.0266612740902623,30.800210725909736,0.027651790701243,1.5043452573679097,-0.0575659708742231,3.1900931624591107,-3.602277389850144,419.2844426101498,-6.309159742557199,413.1973502574428,5.033732281575396,429.1808656149087,-0.4182263977477305,539.1049769355857,-0.0086605426282062,15.317511290705127,-0.0015341032161257,0.1059086114505409,-0.0001980202811175,0.1194686497188824,-0.6291653931398855,405.1149162735268,-2.793548136345237,493.9454422803215,0.4230832658151371,470.5147599324818,-1.0589090166288884,436.15954098337113,-3.674288992897175,420.80178434043614,3.1293605288615822,267.82689052886155,-0.5163411466666687,25.300716186666666,0.0204154167363057,24.600493416736303,0.0220379722375057,39.08844463890417,-0.2911716567085562,39.76026034329144,-0.8059505066666688,39.49157482666666,2.003114383671245,226.99175533333332,330.18276999999995,608.4961,29.257881833333336,0.07404167,38.260479,-89.81184999999999,535.8922483333333,82545.69249999999,6350093.411954345,1540.215629915725,1422743.3838220527,17.235828311962525,2.803861148640021,2025-03-19
2025-03-19 09:30:00,2744.06591796875,2694.804931640625,49.260986328125,1.413737,1.5388997333333334,0.4936750122924009,34.46595766666667,26.839634,1.4836655333333333,1.6123415666666665,423.0013,418.89778666666666,425.3216166666666,532.7171016666667,16.04313133333333,0.10776563,0.1192500033333333,405.67073583333337,496.1779916666667,466.38029166666666,431.9399733333333,420.25354,264.9063733333333,25.817708666666665,24.580078,39.250652,39.715494666666665,40.302734,-0.0062352633639002,1.4075017366360998,0.0081556524585393,1.5470553857918727,0.0048040792734062,0.4984790915658072,0.3304346078556506,34.79639227452232,0.0659016038026436,26.905535603802644,0.0133513774444946,1.497016910777828,0.0189015971490928,1.6312431638157594,0.8471633158716827,423.8484633158717,0.9748498285972572,419.8726364952639,0.9802606862224934,426.3018773528891,1.024807198070107,533.7419088647368,-0.082027750753328,15.961103582580003,-0.0001569725731959,0.107608657426804,0.0021521074291919,0.1214021107625253,-1.3300707893531012,404.34066504398027,-1.7311100491264142,494.4468816175402,-3.085521490097392,463.2947701765693,1.7815684728303154,433.7215418061636,1.440309126605655,421.6938491266056,0.7310944567083766,265.6374677900417,0.0249912997682919,25.84269996643496,-0.0305961899123339,24.549481810087663,0.2994536185979157,39.55010561859792,-0.3943140210134572,39.32118064565321,-0.4263530569430145,39.876380943056986,2.083665593121929,219.81805566666668,335.6392466666667,605.0156233333333,29.21241883333333,0.0741627616666666,38.336267,-89.71419333333334,530.3401716666667,83909.81166666668,4133480.0853072107,1002.5759024820661,926109.438399759,11.036962424355645,1.7951823243586524,2025-03-19
2025-03-19 09:45:00,2756.447509765625,2722.0576171875,34.389892578125,1.4342448333333333,1.6479492,0.4990270485089539,25.946714333333333,18.306162333333333,1.4972571,0.0,423.50261,420.81706,421.6979166666667,532.9891949999999,15.942626999999998,0.10776563,0.1193437599999999,405.59739,497.4904316666667,471.036835,427.6734533333333,416.4920233333333,264.95818,25.81705733333333,24.580078,38.352865,39.748698,40.298177,-0.0063257128193903,1.427919120513943,0.0087335780580166,1.656682778058017,0.0048561613225646,0.5038832098315186,0.248758280817178,26.19547261415051,0.0449486553072304,18.351110988640563,0.0134736867740246,1.5107307867740245,0.0,0.0,0.8481673114666819,424.3507773114667,0.9793163198024786,421.7963763198025,0.9719089577669706,422.66982562443366,1.0253306338780703,534.014525633878,-0.0815138769818677,15.86111312301813,-0.0001569725731959,0.107608657426804,0.0021537994578144,0.1214975594578144,-1.329830310704267,404.26755968929575,-1.7356890069017368,495.754742659765,-3.1163286763813858,467.9205063236186,1.7639708944861925,429.4374242278195,1.4274175117369623,417.9194408450703,0.7312374338906125,265.68941743389064,0.0249906692837384,25.842048002617076,-0.0305961899123339,24.549481810087663,0.2926041638199308,38.64546916381993,-0.3946436792485528,39.354054320751445,-0.4263048495216424,39.87187215047836,2.1434808020672387,214.643452,335.3178833333333,602.9765699999999,29.162618666666667,0.0739973991666666,38.35574833333333,-89.70312333333334,530.0354316666667,83829.47083333333,2882886.4968393957,699.2443344764062,645912.9690858907,7.705082265997732,1.247616450387227,2025-03-19
2025-03-19 10:00:00,2760.700439453125,2714.272705078125,46.427734375,1.4746093666666666,1.7550456,0.4944923710649793,21.844753666666666,13.0473135,1.540123366666667,0.0,424.07552333333336,416.36263,424.16862,535.479155,15.906494333333333,0.10776563,0.1190156286666666,411.156885,499.2727833333333,473.13786833333336,426.4049566666667,415.06653,264.61315,25.81705733333333,24.580078,39.19791733333333,40.005208333333336,40.30468733333333,0.0105507757328204,1.4851601423994871,0.0004348507214912,1.7554804507214914,-0.006011227920775,0.4884811431442042,0.2912110948146882,22.135964761481357,0.1082843930063433,13.155597893006345,0.0067111252044593,1.5468344918711263,0.0,0.0,-2.664026850925836,421.41149648240753,-0.2841854343258205,416.0784445656742,-1.5832252328543746,422.5853947671456,1.7219292751955209,537.2010842751955,-0.0090770859999356,15.897417247333395,0.0014812075650807,0.1092468375650807,0.0011360160243682,0.1201516446910349,-3.0429190497160903,408.1139659502839,-3.107358900630004,496.1654244327033,1.111040383058139,474.2489087163915,0.6900050358675571,427.0949617025343,-2.648475517151269,412.41805448284873,2.9457148226733807,267.55886482267334,0.2515773135643862,26.06863464689772,-0.4053514471887993,24.1747265528112,0.4584345961580567,39.656351929491386,-0.1572416465415784,39.84796668679176,-0.3409646532722803,39.96372268006105,2.212636829042497,209.144264,334.38084,600.84375,29.1344675,0.073919275,38.24532133333334,-89.78711,531.6510350000001,83595.20999999999,3881136.2049023435,941.3698754996152,869571.5950952596,10.402170113517984,1.6817374935542446,2025-03-19
2025-03-19 10:30:00,2775.158203125,2704.751708984375,70.406494140625,1.5174153666666663,1.9200846333333332,0.5259747037724256,23.317255,14.982215000000002,1.5229225666666668,0.0,423.7460966666667,421.38282,420.24414,538.0999616666666,15.055419999999998,0.10776563,0.1188984446666666,405.112425,499.5193616666666,477.5582383333333,422.94325,413.15243333333336,263.94811,25.816406,24.580078,39.074219,39.871745,40.29687333333333,0.0108570510869776,1.5282724177536442,0.0004757427317725,1.920560376065106,-0.0063939385316071,0.5195807652408184,0.3108409213597412,23.62809592135974,0.1243428432347801,15.106557843234782,0.0066361722981433,1.5295587389648102,0.0,0.0,-2.661957404713746,421.08413926195294,-0.2876119303001019,421.0952080696999,-1.568576964526926,418.6755630354731,1.7303569491429016,539.8303186158095,-0.0085914180234407,15.046828581976555,0.0014812075650807,0.1092468375650807,0.0011348974914218,0.1200333421580885,-2.998184781240297,402.1142402187597,-3.108893547429034,496.4104681192376,1.1214204644398365,478.67965879777313,0.6844033302697312,423.6276533302697,-2.6362619615096605,410.5161713718237,2.938311493754668,266.88642149375465,0.2515709665710766,26.06797696657108,-0.4053514471887993,24.1747265528112,0.4569878969621541,39.53120689696215,-0.1567170649893086,39.71502793501069,-0.3408985493529357,39.9559747839804,2.0795018982083526,207.7135013333333,328.4879866666667,589.7461033333334,29.05436516666667,0.0740364626666666,37.989845,-90.02278666666666,533.3553166666668,82121.99666666667,5781921.877128093,1402.4055818359325,1295444.1081093058,15.774629949239008,2.537026323808961,2025-03-19
2025-03-19 10:45:00,2772.81591796875,2703.114501953125,69.701416015625,1.4427083333333333,1.6715495,0.5303903274792867,27.54598933333333,20.052943666666668,1.5159503666666667,0.0,422.1347666666666,422.76498,420.67383,538.2166083333334,15.1193035,0.1063802153333333,0.119718755,401.01038666666665,499.6426508333333,474.8990566666666,425.48268666666667,415.2597,264.4140933333333,25.81705733333333,24.579427,39.60156166666667,39.67513133333333,40.30859466666666,0.0103225250137124,1.4530308583470457,0.0004141627465881,1.671963662746588,-0.0064476164487349,0.5239427110305518,0.3672139239434031,27.913203257276734,0.166426661928174,20.21937032859484,0.0066057907662717,1.5225561574329385,0.0,0.0,-2.651835088877249,419.4829315777894,-0.2885553140516776,422.4764246859483,-1.5701807985170717,419.1036492014829,1.7307320474232029,539.9473403807566,-0.0086278733234781,15.110675626676525,0.0014621654392652,0.1078423807725986,0.0011427274352205,0.1208614824352205,-2.9678261248671447,398.0425605417995,-3.109660870828577,496.5329899625048,1.1151760726561974,476.0142327393229,0.6885126260480092,426.1711992927147,-2.649708105130969,412.609991894869,2.9434988928393864,267.3575922261727,0.2515773135643862,26.06863464689772,-0.4053407115112293,24.17408628848877,0.4631553706157802,40.06471703728245,-0.1559442691967802,39.51918706413655,-0.3409977080518445,39.96759695861482,2.0469749445069136,210.653313,330.2673433333333,602.3320333333332,29.056529333333337,0.073851566,38.06995416666666,-89.93619666666666,530.0251366666666,82566.83583333333,5755025.37351298,1395.881832881296,1289417.9254874396,15.616656645171869,2.513741195870131,2025-03-19
2025-03-19 11:00:00,2784.4287109375,2725.009521484375,59.419189453125,1.4562174666666667,1.6883138333333332,0.5760316244733552,28.45028633333333,22.343573666666668,1.4876402666666666,0.0,424.0468733333334,418.76172,422.4641966666666,535.8791466666667,15.374430333333333,0.107679695,0.1190494836666666,400.70296500000006,499.76594,472.3239583333333,428.06959,416.86754,264.16226666666665,25.815755,24.580078,38.929036,39.70052,40.302734,0.0104191823653927,1.4666366490320597,0.0004183164748134,1.688732149808147,-0.0070024485450123,0.5690291759283429,0.3792690527595042,28.82955538609284,0.1854374321646759,22.529011098831344,0.0064824288137406,1.4941226954804072,0.0,0.0,-2.663846872678846,421.38302646065455,-0.2858229166176897,418.4758970833823,-1.5768634090381397,420.8873332576285,1.7232155201487558,537.6023621868154,-0.0087734621728206,15.365656871160512,0.0014800264132412,0.1091597214132412,0.0011363391737137,0.1201858228403804,-2.965550936782222,397.7374140632178,-3.110428194228064,496.655511805772,1.1091291285619036,473.4330874618952,0.6926987320005651,428.76228873200057,-2.6599674842129275,414.2075725157871,2.940695519141798,267.10296218580845,0.2515646228259669,26.067319622825966,-0.4053514471887993,24.1747265528112,0.4552899263937675,39.38432592639377,-0.1560440600969315,39.54447593990307,-0.3409481287023865,39.961785871297614,2.0688479556947863,210.89663918666668,329.5434133333333,605.7539133333333,29.071687,0.0737513076666666,38.041802,-89.99023333333334,533.0257516666667,82385.85333333333,4895300.627470703,1187.3555317111673,1096795.9253075565,13.312915760791093,2.133981352071281,2025-03-19
2025-03-19 11:30:00,2747.04345703125,2713.552978515625,33.490478515625,1.4358724,1.643391933333333,0.547897194695494,31.618095666666665,24.234982,1.5054539,1.5440128,424.02539,419.42057,421.97721666666666,538.9153633333333,15.2145995,0.1058723999999999,0.1188046966666666,402.060565,499.0360941666667,472.1955833333333,434.2832433333333,421.59938,264.61304666666666,25.81836,24.579427,39.22070233333333,39.80468733333333,40.32421833333333,0.0102736141623678,1.446146014162368,0.0004071860969898,1.6437991194303232,-0.006660436251776,0.541236758443718,0.4214989280971188,32.039594594763784,0.2011349168079412,24.436116916807944,0.0065600521562818,1.512013952156282,0.0042423676383869,1.5482551676383869,-2.6637119151684487,421.3616780848316,-0.2862726101298563,419.1342973898701,-1.5750457379810996,420.4021709286856,1.7329790194659154,540.6483423527992,-0.0086822542555253,15.205917245744477,0.0014551856636782,0.1073275856636782,0.0011340026574286,0.1199386993240953,-2.975598359195942,399.08496664080405,-3.105885801728448,495.9302083649383,1.108827673492044,473.3044110068254,0.702753615331801,434.9859969486651,-2.6901606255174784,418.90921937448246,2.945713672350621,267.5587603390173,0.2515900075510124,26.06995000755101,-0.4053407115112293,24.17408628848877,0.4587010754249121,39.67940340875824,-0.1564534928605994,39.648233840472734,-0.3411298792319286,39.983088454101406,2.180686658589674,213.328214,330.5954766666666,611.7539,29.09983133333333,0.0736184926666666,38.147897666666665,-89.94531366666666,537.5885183333332,82648.86916666666,2767950.1771669514,671.3665215813662,620161.3969803554,7.503567843496574,1.2191462945336293,2025-03-19
2025-03-19 11:45:00,2762.737060546875,2707.17919921875,55.557861328125,1.5323893000000002,1.6889648333333334,0.558232073182005,29.666483,24.245200666666666,1.4807387,0.0,422.0846333333333,422.71484333333336,422.24935,534.7312133333334,15.46956375,0.1061562566666666,0.119088548,401.7537966666666,499.1151883333334,473.05190833333336,425.58139,415.5023066666667,264.24125,25.817708666666665,24.579427,39.47460933333333,39.675130333333335,40.3125,0.0014344941707207,1.533823794170721,-0.0043485711453683,1.684616262187965,0.0074545345182851,0.5656866077002901,0.2636784025940599,29.93016140259406,-0.0648159560271821,24.180384710639483,-0.0143115896523009,1.466427110347699,0.0,0.0,1.6329551158543725,423.7175884491877,-4.171506413221607,418.54333692011176,-4.863480702606012,417.385869297394,1.3548131321387018,536.0860264654721,-0.3093912749999994,15.160172475,0.0012235385207538,0.1073797951874205,-0.0002049626228829,0.118883585377117,3.1784666918641733,404.9322633585308,-3.599557890486551,495.5156304428468,-2.2724535330675053,470.77945480026585,-0.9719226857097284,424.6094673142903,-2.1479816068263062,413.3543250598404,2.0785358193815,266.3197858193815,0.4086213891650061,26.22633005583167,0.2661199292752378,24.84554692927524,-0.086066146552092,39.38854318678124,-0.1585894533014382,39.5165408800319,0.7963101943814763,41.10881019438148,2.1909007101509417,211.84625,329.6516733333333,596.4492100000001,29.1279755,0.0738437536666666,38.193364,-89.92317666666668,528.2793300000001,82412.91833333332,4578685.488409423,1110.560506155781,1025858.0563512796,12.447782181453872,2.01097173239959,2025-03-19
2025-03-19 12:00:00,2745.374755859375,2713.933837890625,31.44091796875,1.4458007666666666,1.4809570333333333,0.5580152682349386,28.222978666666663,22.620542333333333,1.4932113666666669,0.4787702,422.7220066666667,417.4654933333333,423.3235666666667,535.1354,15.394775500000002,0.10747657,0.1180651079999999,401.4470283333333,499.1942825,473.12543833333336,425.2640833333333,414.5586,264.26044666666667,25.81836,24.579427,39.25651033333333,39.70898366666666,40.304036,0.0013103829837826,1.4471111496504492,-0.0217898516656773,1.459167181667656,4.173756908409931e-05,0.5580570058040227,-0.3957787333598688,27.8271999333068,0.1982875080082635,22.8188298413416,-0.0068332839488458,1.4863780827178208,-0.005030947138404,0.473739252861596,-0.0166190604101643,422.7053876062565,-1.3527591005626505,416.11273423277066,-0.2586159005331296,423.0649507661336,0.0468454763312138,535.1822454763312,-0.1557766465033943,15.238998853496607,-0.0003394477309981,0.1071371222690018,-0.0007309836377656,0.1173341243622343,-1.6293820543104405,399.8176462790229,-6.725112975986917,492.4691695240131,-2.894683837379091,470.2307544959543,2.575112622555934,427.8391959558893,1.9857237071561256,416.54432370715614,2.8209359153925675,267.08138258205923,0.231986553493865,26.050346553493863,-0.1640411677247044,24.41538583227529,0.0951957779233865,39.35170611125672,-0.3051062233517925,39.40387744331487,0.2186556196681266,40.52269161966813,2.213304882340479,210.40956466666665,330.17601666666667,598.9804666666668,29.147464,0.0738398488333333,38.15872416666667,-89.94986999999999,536.8660733333334,82544.00416666667,2595259.263816325,629.4803276891103,581469.8630962619,7.04436220373077,1.145232282100888,2025-03-19
2025-03-19 12:15:00,2734.449462890625,2660.395751953125,74.0537109375,1.6201172,1.7277018,0.5593715000952046,27.304620666666665,21.05353333333333,1.5095099666666665,0.0,423.71028666666666,418.7617166666667,423.24479,534.6020733333332,15.697998000000002,0.1056875066666666,0.1172265713333333,401.14026,499.2733766666667,472.5618866666667,426.5610966666666,415.2705533333333,264.1104,25.81836,24.580078,39.222005,39.60221333333333,40.313802,0.0015166176632035,1.6216338176632037,-0.004448307061819,1.7232534929381809,0.007469750228137,0.5668412503233416,0.2426859550835018,27.547306621750167,-0.0562835057342425,20.99724982759909,-0.0145896688044904,1.494920297862176,0.0,0.0,1.6392444206942969,425.34953108736096,-4.132495497228604,414.6292211694381,-4.874946210440669,418.36984378955935,1.3544859386562391,535.9565592719895,-0.31395996,15.384038040000002,0.0012181357899152,0.1069056424565819,-0.0002017579854282,0.1170248133479051,3.173612709461452,404.3138727094614,-3.600698725461598,495.6726779412051,-2.270099559966241,470.2917871067005,-0.9741600935406608,425.586936573126,-2.1467835343021875,413.1237697990311,2.077506546276084,266.18790654627605,0.408631697931554,26.226991697931552,0.2661269776117976,24.8462049776118,-0.0855153955265706,39.13648960447343,-0.158297989427993,39.44391534390534,0.7963359133488694,41.11013791334887,2.254530068587373,207.082121,329.9053866666667,603.5742233333334,29.160457666666662,0.0729401076666666,38.2583225,-89.857422,531.6760850000001,82476.34666666666,6107679.535234375,1481.4181260664625,1368430.3655913735,16.591791718442266,2.7081762505574627,2025-03-19
2025-03-19 12:30:00,2745.417236328125,2674.6064453125,70.810791015625,1.5598958333333333,1.6757812666666665,0.5553300455546814,29.730391333333333,23.357518,1.4914377333333333,0.9756135333333334,423.61719,416.70638,423.61002,537.169045,15.166666666666666,0.1065703166666666,0.1183567753333333,401.0330466666667,498.81097000000005,473.1156,430.9415333333333,418.46349,264.54532333333333,25.81836,24.579427,39.30338566666666,39.730469,40.36393233333333,0.0014602434771948,1.561356076810528,-0.0043146274678753,1.6714666391987911,0.0074157813434674,0.5627458268981488,0.2642464256807812,29.994637759014115,-0.0624428677826358,23.295075132217363,-0.0144149976166789,1.4770227357166543,-0.004574061763268,0.9710394715700654,1.6388842496145912,425.2560742496146,-4.112212674844784,412.5941673251552,-4.879152940556423,418.7308670594436,1.3609897051039752,538.530034705104,-0.3033333333333328,14.863333333333332,0.00122831090418,0.1077986275708467,-0.0002037031731068,0.1181530721602265,3.172764493435295,404.205811160102,-3.597363904954193,495.21360609504586,-2.2727594960081205,470.8428405039919,-0.9841639279885044,429.9573694053448,-2.1632897464741063,416.30020025352593,2.080927676500892,266.6262510098342,0.408631697931554,26.226991697931552,0.2661199292752378,24.84554692927524,-0.0856928290845502,39.21769283758211,-0.1588106530509847,39.571658346949015,0.7973261594383274,41.16125849277166,2.207345492626489,211.630427,329.76668333333333,601.0547,29.1669495,0.073319012,38.18037683333333,-89.89713333333333,536.116935,82441.67083333334,5837759.924358114,1415.9491043494356,1307954.666160704,15.865212979548975,2.5792360475718192,2025-03-19
