timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-19 12:45:00,2739.082275390625,2713.137939453125,25.9443359375,1.6852213333333337,1.8364257666666663,0.5550679003353551,30.63969933333333,23.695464,1.4891443333333332,1.0158885333333334,421.9199233333333,421.87695333333335,423.3020933333334,536.3818150000001,15.440104166666664,0.10724219,0.1186250066666666,400.823865,498.3485633333334,470.97725333333335,432.15278000000006,420.17559666666665,264.4169866666667,25.81836,24.580078,39.014974,39.87695333333333,40.429688,-0.015014165721132,1.6702071676122014,0.0194047861169404,1.855830552783607,-0.0013018640196824,0.5537660363156727,0.0546898552920431,30.69438918862537,-0.0085957732776265,23.68686822672237,0.001119882180202,1.4902642155135353,-0.0014016380800925,1.0144868952532409,-0.0786379986527663,421.84128533468055,3.332087744366902,425.20904107770025,-3.9492730852225577,419.3528202481109,1.3658957413222197,537.7477107413223,-0.1042642528663098,15.335839913800354,0.0002248682490826,0.1074670582490826,-0.0013391865925583,0.1172858200741083,1.2776976979214965,402.1015626979215,-1.4414694940495565,496.9070938392839,-2.9440905733348472,468.0331627599985,-1.1363679494373289,431.01641205056274,-2.42043283629539,417.75516383037126,3.6562811764740673,268.07326784314074,-0.3214692206729701,25.49689077932703,0.2414050632824604,24.82148306328246,-0.0348483318903873,38.980125668109615,0.1945530126182504,40.07150634595158,-0.2244761169230713,40.20521188307693,2.2306003415522486,209.421867,330.3417666666667,608.1211,29.149631,0.0736679695,38.22800716666666,-89.89192666666668,529.1173833333334,82585.44166666667,2142624.44214681,519.6937179886802,480056.67811768356,5.812848710736449,0.9471908226561042,2025-03-19
2025-03-19 13:00:00,2729.270751953125,2701.19482421875,28.075927734375,1.6036783666666663,1.8190104,0.544074912882073,31.469534,24.138704,1.4643174,0.9140395333333334,424.6914033333333,418.4537733333333,422.17773000000005,536.7105283333333,15.374674166666669,0.1061718786666666,0.1170963613333333,401.54286,497.8861566666667,471.7713433333333,433.1825666666667,421.0102166666666,264.5015866666667,25.81836,24.580078,39.36263,39.742187,40.42447933333333,0.0015012290079905,1.605179595674657,-0.0046833989568353,1.814327001043165,0.0072654822491542,0.5513403951312272,0.2797040840836935,31.749238084083693,-0.0645312529488855,24.074172747051115,-0.0141528750140211,1.4501645249859787,-0.0042853785199665,0.9097541548133669,1.643040151108437,426.33444348444175,-4.129456598523802,414.3243167348096,-4.862655781293711,417.3150742187064,1.359827991731322,538.0703563250646,-0.3074934833333334,15.067180683333332,0.0012237185772043,0.1073955972438709,-0.0002015338817375,0.1168948274515958,3.176797870873145,404.7196578708732,-3.5906942639393264,494.29546240272737,-2.266301936578145,469.5050413967552,-0.98928189411032,432.1932847725564,-2.176455310057861,418.8337613566088,2.080583641539306,266.582170308206,0.408631697931554,26.226991697931552,0.2661269776117976,24.8462049776118,-0.0858219989879671,39.27680800101203,-0.1588574922471863,39.583329507752815,0.7985221704358878,41.22300150376922,2.225704934961769,209.7214733333333,330.1760033333333,603.51562,29.134470666666665,0.0731588565,38.25615466666667,-89.89909,527.9611266666666,82544.00083333332,2317499.402302856,562.1096525962212,519237.5493927074,6.290433516072392,1.028697050825143,2025-03-19
2025-03-19 13:15:00,2728.34521484375,2692.22265625,36.12255859375,1.5708008,1.7270508,0.5189110504592483,36.140278,28.268488666666663,1.4657079,2.5846314666666665,422.1204433333333,421.2395833333333,423.3164033333333,539.9933633333333,15.324056,0.1057604216666666,0.1173072986666666,401.3907966666666,497.42375,470.61950666666667,439.23469,425.35775,264.62000333333333,25.81836,24.580078,40.018228666666666,39.492838,40.344400666666665,-0.022249454458384,1.548551345541616,0.0016818587207436,1.7287326587207437,-0.006682197279578,0.5122288531796703,0.1884153563252084,36.32869335632521,0.3796437257465186,28.648132392413185,-0.0104273599251825,1.4552805400748174,-0.0066875496933174,2.577943916973349,0.9287663051147206,423.049209638448,-5.170287252200239,416.0692960811331,2.993762043625111,426.3101653769584,-1.9473031517965185,538.0460601815367,-0.0025015597086106,15.321554440291388,-9.613214102958956e-05,0.105664289525637,0.0003093944602986,0.1176166931269653,1.3247707034857967,402.7155673701524,3.47992901113696,500.903679011137,-4.874878448459072,465.7446282182076,0.3451253296317418,439.5798153296317,-4.407133666900506,420.95061633309945,1.8140281446831068,266.43403147801644,0.2849948496228087,26.103354849622807,-0.3426347428079381,24.237443257192066,0.5285054012222474,40.54673406788891,0.292125564045655,39.78496356404565,-0.411619110427182,39.93278155623948,2.270555957978812,208.7460543333333,330.15232,603.3515666666667,29.130139166666662,0.0728216186666666,38.210682,-89.98177,539.5123933333334,82538.07999999999,2981486.6310156244,723.1598043628996,668004.4060841413,8.093287438769371,1.3239731686893115,2025-03-19
2025-03-19 13:30:00,2724.986328125,2682.272216796875,42.714111328125,1.7062174333333333,1.9375,0.5671348265376756,33.95706233333333,25.543761666666665,1.4943464666666666,0.8510487000000001,423.8463566666667,420.00781,422.01302,532.4066733333334,15.735758333333331,0.1067708399999999,0.1191849033333333,400.82232,496.9613433333334,465.19739,433.88786,421.07509,264.5578666666667,25.81836,24.580078,39.440104,39.663411333333336,40.313151,-0.0152012265651066,1.6910162067682266,0.0204727976398495,1.957972797639849,-0.0013301659572318,0.5658046605804437,0.0606111308387582,34.01767346417209,-0.009266262266248,25.534495404400417,0.0011237943439115,1.495470261010578,-0.0011742058570336,0.8498744941429665,-0.0789970498695424,423.76735961679714,3.3173247914626245,423.3251347914626,-3.937246443492256,418.0757735565078,1.355773047148432,533.7624463804818,-0.1062607524016456,15.629497580931687,0.0002238799099857,0.1069947199099857,-0.0013455074023967,0.1178393959309366,1.2776927729578915,402.1000127729579,-1.4374569705697129,495.5238863627637,-2.9079605032849827,462.289429496715,-1.1409304314875612,432.7469295685124,-2.425614391857607,418.6494756081424,3.658229224134061,268.2160958908008,-0.3214692206729701,25.49689077932703,0.2414050632824604,24.82148306328246,-0.035228059718392,39.404875940281606,0.1935111767720343,39.85692251010537,-0.2238290732645111,40.08932192673549,2.0276401497441667,205.06821933333333,331.30248,595.4062466666667,29.108486666666664,0.0733216181666666,38.228003666666666,-89.91927,528.5950283333334,82825.62,3537822.753500976,858.0991722981078,792651.948426931,9.57012997218652,1.5674981884226769,2025-03-19
2025-03-19 13:45:00,2757.162109375,2713.6201171875,43.5419921875,1.5182291666666667,1.7815755333333332,0.5685860392256114,30.576791,21.87136266666667,1.4712326999999998,0.9685468666666668,424.21875,419.7428366666666,422.1562533333333,535.9282933333334,15.1270345,0.1071093799999999,0.1194791733333333,405.3087816666666,497.06976320512825,470.522195,434.3451733333333,421.01341,264.42678666666666,25.81836,24.580078,39.51497366666667,39.691405333333336,40.334634666666666,0.0108628737960188,1.5290920404626855,0.0004414240895287,1.782016957422862,-0.0069119373206806,0.5616741019049307,0.4076173583324554,30.984408358332452,0.18151838158726,22.05288104825393,0.0064109324410579,1.4776436324410578,0.0026612032512992,0.971208069917966,-2.664926595581619,421.5538234044184,-0.2864925710150032,419.4563440956516,-1.575713999033212,420.5805393343001,1.7233735600711952,537.6516668934046,-0.0086322850405036,15.118402214959495,0.0014721875977257,0.1085815675977257,0.0011404406043603,0.1206196139376937,-2.999637991592237,402.3091436750744,-3.0936478103560034,493.97611539477225,1.1048981592017526,471.62709315920176,0.7028538299545062,435.0480271632878,-2.6864216413146664,418.32698835868536,2.943640197004129,267.3704268636708,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.4621426909248001,39.97711635759147,-0.1560082346318481,39.53539709870149,-0.3412179980518104,39.993416668614856,1.9671993985370415,209.42271433333335,329.9290633333333,607.0781233333333,29.08034233333333,0.0736406295,38.139238500000005,-90.005858,535.3917033333333,82482.26583333332,3591442.174522298,871.1045668594854,804665.4215451125,9.755617324711336,1.5792322126960536,2025-03-19
2025-03-19 14:00:00,2759.427978515625,2706.129150390625,53.298828125,1.5252278666666663,1.8352864333333332,0.5696528378983443,31.507956,21.479150333333333,1.454542233333333,1.5698646,422.9296866666666,422.17773333333326,420.8743500000001,537.4721066666666,15.506266333333334,0.10636198,0.1177343799999999,405.47785,497.1781830769231,468.884575,434.6997166666667,421.81004666666666,264.51921,25.81836,24.580078,39.580078,39.86263,40.305989,0.0109129492368713,1.536140815903538,0.0004547321332724,1.8357411654666056,-0.0069249057107765,0.5627279321875678,0.4200306628375507,31.927986662837547,0.1782632689968686,21.6574136023302,0.0063382033247123,1.4608804366580457,0.0043133986814676,1.5741779986814677,-2.656828747100405,420.2728579195663,-0.2881544928996504,421.8895788404336,-1.5709292469140903,419.303420753086,1.7283379687680736,539.2004446354347,-0.0088486947592603,15.497417638574074,0.0014619147998574,0.1078238947998574,0.0011237863782886,0.1188581663782886,-3.0008892445104607,402.47696075548953,-3.094322590686261,494.08386048623686,1.101052637475732,469.9856276374758,0.7034275490954656,435.40314421576215,-2.6915048570288604,419.1185418096378,2.944669067953896,267.4638790679539,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.4629041109386733,40.042982110938674,-0.1566812382140483,39.70594876178596,-0.3409756649523814,39.96501333504762,2.007200130123471,206.9564323333333,330.4736966666667,601.7812566666666,29.0651855,0.0729518265,38.1327435,-90.00455833333332,533.4209683333333,82618.42416666666,4403465.189617513,1068.0608096363965,986599.8116854285,11.941644029607179,1.9315172760432386,2025-03-19
2025-03-19 14:15:00,2754.984619140625,2724.25537109375,30.729248046875,1.5857747666666666,1.8634440333333333,0.569628590185144,30.08630233333333,20.251532333333333,1.4390814666666667,0.0,422.2779933333333,417.8593766666666,424.9921866666666,536.5068766666667,15.489095,0.10699219,0.1183411546666666,406.5626883333333,497.286602948718,470.9431550000001,433.0841266666666,420.5778333333333,264.26033666666666,25.81836,24.580078,39.352214,39.72981733333334,40.307943,0.0088868809515545,1.5946616476182212,0.0222805456953676,1.8857245790287007,0.0059584992287931,0.5755870894139371,0.0336549072146752,30.119957240548008,-0.0318509302363771,20.21968140309696,0.0182294564261058,1.4573109230927723,0.0,0.0,0.4221095881222823,422.7001029214556,-4.289669469587523,413.5697071970791,-0.2906239194395539,424.7015627472271,3.230605333575568,539.7374820002423,-0.0944819865341966,15.394613013465802,0.0002342474672426,0.1072264374672427,0.0004783528593022,0.1188195075259689,-0.0265730511945889,406.5361152821387,-3.005267763618349,494.2813351850997,1.4256233766768105,472.36877837667686,3.521745997821938,436.6058726644886,-1.0999863361512323,419.4778469971821,1.894747762680879,266.15508442934754,0.2724344542203205,26.09079445422032,0.2802157314139002,24.8602937314139,0.6410227535540614,39.99323675355406,-0.6799651600699406,39.0498521732634,-0.7008807455081225,39.60706225449188,2.009199376840312,205.478702,329.81405666666666,604.9570233333333,29.041371833333336,0.0738958366666666,38.09809383333334,-90.00390666666665,528.09966,82453.51416666666,2533734.489164022,614.5574890158827,567685.1893286413,6.8849120024303145,1.115405430338138,2025-03-19
2025-03-19 14:30:00,2771.804443359375,2709.23486328125,62.569580078125,1.5546875,1.7981770666666668,0.5677236582745879,32.10825966666667,22.445718666666664,1.4612740333333332,1.379901466666667,423.58854,420.5878933333333,421.91276,538.9853966666667,15.347005166666667,0.10699219,0.1182057333333333,405.88903,497.3950228205129,469.6142516666666,436.98333,423.1054266666667,264.43657333333334,25.81836,24.580078,39.24544266666667,39.69661466666667,40.30989566666667,0.0111237318288561,1.5658112318288562,0.000445537480513,1.7986226041471798,-0.0069014539062652,0.5608222043683226,0.4280332748449353,32.536292941511604,0.1862851706147132,22.632003837281378,0.0063675373077096,1.4676415706410428,0.0037914512925989,1.3836929179592656,-2.6609676395246424,420.9275723604754,-0.2870693585999788,420.30082397473336,-1.5748051510628898,420.3379548489371,1.733204224211477,540.7186008908782,-0.0087578119238607,15.338247354742808,0.0014705768549077,0.1084627668549077,0.0011282854927814,0.1193340188261148,-3.003932334631316,402.8850976653687,-3.0956721513467755,494.2993506691661,1.1027660920467497,470.7170177587134,0.7071228736346029,437.6904528736346,-2.6997704770377595,420.4056561896289,2.9437491437026324,267.380322477036,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.4589904230610173,39.70443308972769,-0.1560287100695419,39.54058595659713,-0.3410087140921618,39.96888695257451,2.00957900247099,205.825286,330.2977866666667,605.8007833333334,29.03703766666667,0.0733333366666666,38.09160633333333,-90.02018166666666,536.1051583333334,82574.44666666667,5166648.453116862,1253.1709670269818,1157591.6173718339,14.018763238520448,2.2573591087216758,2025-03-19
2025-03-19 14:45:00,2760.560546875,2722.50048828125,38.06005859375,1.5926106666666666,1.820638,0.5669925574056375,31.57784033333333,22.427654,1.4400967333333334,1.4752751,422.5358033333334,418.71159000000006,424.2115933333334,536.3009516666667,15.427897166666668,0.1062968766666666,0.1188489629999999,405.4483483333333,497.5034426923077,468.1911733333334,435.42673,422.1048866666667,264.36057666666665,25.81836,24.580078,39.32226566666667,39.679036,40.298178,0.0113950706902679,1.6040057373569343,0.0004511026652951,1.8210891026652951,-0.0068925663799584,0.560099991025679,0.4209622866741433,31.998802620007478,0.186135245385671,22.61378924538567,0.0062752567054744,1.446371990038808,0.0040535022390733,1.4793286022390733,-2.654354386477337,419.881448946856,-0.2857887007328372,418.4258012992672,-1.583385632427735,422.6282077009057,1.7245719097880965,538.0255235764548,-0.0088039731725508,15.419093193494115,0.0014610199732801,0.1077578966399468,0.0011344251839873,0.1199833881839873,-3.000670906482356,402.447677426851,-3.096346931677033,494.4070957606307,1.0994243652427826,469.29059769857616,0.704603996163712,436.1313339961637,-2.693386185599195,419.4115004810675,2.9429031369660947,267.30347980363274,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.4598888973519095,39.782154564018576,-0.1559596166038162,39.52307638339619,-0.3409095864120743,39.957268413587926,2.021091176562801,204.692019,329.09350666666666,607.8046833333333,29.021887,0.0735716175,38.11758283333333,-90.03711,526.8581883333334,82273.37666666666,3131329.5366389975,759.504212279582,701576.8260090183,8.527385825568826,1.378707619249091,2025-03-19
2025-03-19 15:00:00,2762.406982421875,2719.939453125,42.467529296875,1.5517578,1.8292643333333332,0.5675507894034526,32.36304666666667,23.321666,1.4531607,0.9812074,423.1516966666666,417.98112,423.86784000000006,537.42965,15.242512916666666,0.1065833366666666,0.1195390666666666,405.8397616666667,497.6118625641026,469.5306233333333,436.87373333333335,422.9281333333333,264.1352933333333,25.81836,24.580078,39.51367166666667,49.96419333333333,50.40820299999999,0.0111027699332089,1.562860569933209,0.0004532400270103,1.829717573360344,-0.0068993524498108,0.5606514369536417,0.4314298249890456,32.794476491655715,0.1935549756435826,23.51522097564358,0.0063321832594533,1.4594928832594534,0.0026959896448434,0.9839033896448436,-2.658223405760566,420.49347326090606,-0.2852901234848559,417.6958298765151,-1.5821025602588747,422.2857374397412,1.72820144174068,539.1578514417407,-0.0086981831257286,15.233814733540935,0.0014649572835254,0.1080482939501921,0.0011410122921897,0.1206800789588564,-3.003567706053957,402.8361939606127,-3.0970217120072903,494.5148408520953,1.102569712805689,470.633193046139,0.7069455251992167,437.58067885853256,-2.6986391956196485,420.2294941377137,2.940395247791628,267.0756885811249,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.462127463538124,39.97579913020479,-0.1963857296378321,49.7678076036955,-0.4264371365997164,49.98176586340028,1.9987548465122316,207.8586466666667,328.01778,608.9648333333333,29.011057666666662,0.0739075546666666,38.017989666666665,-90.13346333333334,535.7957583333333,82004.445,3482526.170511475,844.6869819764618,780262.705861117,9.514883075681043,1.5373378928995682,2025-03-19
2025-03-19 15:15:00,2771.505126953125,2723.69921875,47.805908203125,1.4314778666666663,1.7672526333333334,0.566678045533251,34.32042533333333,28.10601133333333,3.0703745,1.2095369666666669,423.7890633333333,419.76432,421.74804,538.9810833333333,15.219889166666665,0.1069062599999999,0.1190000066666666,405.10888166666666,497.7202824358975,470.86905,435.7569,422.97804,264.5495,25.81836,24.580078,70.30924333333333,70.48111999999999,70.78580666666666,0.0102421714381464,1.441720038104813,0.0004378752795155,1.767690508612849,-0.0068887430600058,0.5597893024732451,0.4575235220471541,34.77794885538049,0.2332619950505048,28.33927332838384,0.0133792319109322,3.083753731910932,0.0033233535918997,1.2128603202585664,-2.662227319734484,421.1268360135989,-0.286507234315593,419.4778127656844,-1.5741903275043685,420.1738496724956,1.7331903539144378,540.7142736872478,-0.0086852728187754,15.21120389384789,0.0014693957717918,0.1083756557717918,0.0011358669108229,0.1201358735774896,-2.9981585574875567,402.1107231091791,-3.097696492337548,494.6225859435599,1.1057126573383016,471.9747626573383,0.705138274574665,436.4620382745747,-2.698957642363098,420.27908235763687,2.945006260954244,267.49450626095427,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.8222934218570117,71.13153675519034,-0.2770281126035314,70.20409188739646,-0.598825090171033,70.18698157649563,1.9814052281418864,208.269132,330.12864,594.7031333333333,29.013228,0.07389323,38.02232066666667,-90.10481666666664,533.1114233333333,82532.16,3945524.864765625,956.9873497440188,883997.9245790426,10.710951035075812,1.7249078032801906,2025-03-19
2025-03-19 15:30:00,2780.9775390625,2738.974365234375,42.003173828125,1.2861328,1.5463867333333334,0.5679396804975515,35.58079133333333,28.986718,1.4334734666666666,0.0,424.9205733333333,417.15039,422.74349,535.8242650000001,15.12972,0.1069062599999999,0.11857813,404.37800166666665,497.8287023076923,472.55136333333337,428.59439,418.0797233333333,264.5176633333333,25.81836,24.580078,70.31315,70.032552,70.77734333333333,0.0092022328368215,1.2953350328368216,0.0003831509487244,1.546769884282058,-0.0069040799504554,0.561035600547096,0.4743253852463382,36.05511671857967,0.2405712995151105,29.22728929951511,0.0062463956591294,1.439719862325796,0.0,0.0,-2.6693354239665155,422.2512379093668,-0.2847231144671127,416.8656668855329,-1.5779058818469591,421.16558411815305,1.72303903830516,537.5473040383052,-0.0086338175286773,15.121086182471323,0.0014693957717918,0.1083756557717918,0.0011318400560392,0.1197099700560392,-2.9927494089211564,401.3852522577455,-3.098371272667805,494.7303310350245,1.1096631296538249,473.6610264629872,0.6935479590960085,429.287937959096,-2.667702239122264,415.4120210942111,2.944651850219543,267.46231518355285,0.2515900075510124,26.06995000755101,-0.4053514471887993,24.1747265528112,0.8223391118139745,71.13548911181397,-0.2752650029024579,69.75728699709754,-0.5987534931011567,70.17858984023218,1.951856759126509,211.46496266666668,329.76668333333333,591.4921866666667,29.017555833333333,0.073570315,38.080776166666666,-90.02929666666667,530.424395,82441.67083333334,3462811.830693563,839.9052673856409,775845.692642138,9.410843870578654,1.510374436259732,2025-03-19
2025-03-19 15:45:00,2781.032958984375,2717.769287109375,63.263671875,1.2833658666666663,1.5244140333333334,0.5648485792785014,38.367372,31.021006666666665,1.4046052666666666,1.4939638333333332,424.2975266666666,418.9264366666666,422.43554666666665,538.545325,15.019856833333334,0.1069062599999999,0.1182239616666666,403.6471216666666,497.9371221794872,470.44071,433.6413500000001,421.94497666666666,264.64016666666663,25.81836,24.580078,70.29752333333333,69.84570333333333,70.781248,-0.0114339092568123,1.2719319574098542,0.0161078813025963,1.5405219146359297,-0.0013248037609221,0.5635237755175793,0.0684832445576049,38.4358552445576,-0.0112531892243374,31.009753477442327,0.0010563062109882,1.405661572877655,-0.0020612464166815,1.4919025869166516,-0.0790811395365835,424.2184455271301,3.3087838394086475,422.2352205060753,-3.941188482094788,418.4943581845719,1.371405117316499,539.9167301173165,-0.1014263980334604,14.918430435299872,0.0002241638622091,0.1071304238622091,-0.0013346590978748,0.1168893025687918,1.2866973330695828,404.9338189997362,-1.4402794035877946,496.4968427758994,-2.940736627557897,467.4999733724421,-1.1402822207709278,432.5010677792291,-2.430625397419476,419.5143512692472,3.6593672445941934,268.2995339112608,-0.3214692206729701,25.49689077932703,0.2414050632824604,24.82148306328246,-0.0627900309299747,70.23473330240336,0.3407655516797376,70.18646888501307,-0.3929958525034607,70.38825214749654,1.923583686499092,214.813565,330.3654466666667,603.4921866666667,29.00239533333333,0.0733671891666666,38.0699535,-90.00846333333334,535.0909449999999,82591.36166666666,5225032.804189453,1267.3320957271053,1170672.676785999,14.17427504719873,2.2748263975304956,2025-03-19
2025-03-19 16:00:00,2783.914306640625,2736.910400390625,47.00390625,1.5026041666666667,1.730306,0.5619792253291822,37.92328066666666,32.54106533333333,1.397121,2.1534208,422.3782533333333,423.47396333333336,420.6165333333333,538.9693033333333,15.435384166666664,0.1069062599999999,0.1181614633333333,402.9162416666667,498.0455420512821,469.7566516666666,439.08258,425.59795333333335,264.58333,27.366536666666665,26.46289,70.45572966666667,70.22330666666666,70.78255,-0.0133871720736959,1.4892169945929707,0.0182834604351058,1.7485894604351058,-0.0013180739380228,0.5606611513911594,0.0676905706317825,37.990971237298446,-0.0118046061397194,32.52926072719361,0.0010506778130658,1.398171677813066,-0.0029711100152294,2.1504496899847703,-0.0787234228101283,422.2995299105232,3.344701321398304,426.81866465473166,-3.9242176697314335,416.6923156636019,1.3724847777070863,540.3417881110404,-0.1042323795532649,15.3311517871134,0.0002241638622091,0.1071304238622091,-0.0013339535389677,0.1168275097943656,1.2843675224594904,404.20060918912617,-1.4405930072564956,496.6049490440256,-2.9364605618317228,466.8201911048349,-1.154590214757491,437.9279897852425,-2.4516684678509364,423.1462848654824,3.658581323700503,268.2419113237005,-0.3407458573957278,27.025790809270937,0.2598964753117023,26.722786475311704,-0.062931341464008,70.39279832520266,0.3426078154419798,70.56591448210864,-0.3930030815452454,70.38954691845476,1.974214490714271,213.15132766666665,330.54811666666666,612.14062,28.98940483333333,0.0733450548333333,38.061287166666666,-90.02408666666668,538.23807,82637.02916666666,3884263.1717285155,942.1283215361462,870272.1944525844,10.531261871689193,1.6884106719046266,2025-03-19
2025-03-19 16:15:00,2762.61767578125,2720.344482421875,42.273193359375,1.7491861666666668,1.9933268333333332,0.5550672591594584,33.520799333333336,29.00703533333333,1.4018895333333334,3.8203919,422.83659000000006,421.4544233333333,422.93684666666667,536.9865766666667,15.548421083333333,0.1061979233333333,0.118072922,402.18536166666667,498.1539619230769,468.23409,437.9156533333333,424.73358,264.30727,27.697266,26.46289,70.44010466666667,70.34570333333333,70.88802333333332,-0.015584048494982,1.7336021181716847,0.0210626977491175,2.014389531082451,-0.0013018625158595,0.5537653966435989,0.0598324299749037,33.58063176330824,-0.0105226004091534,28.99651273292418,0.0010542638962858,1.4029437972296193,-0.0052710573967669,3.815120842603233,-0.0788088482099738,422.7577811517901,3.3287504986996623,424.78317383203296,-3.94586545069194,418.9909812159747,1.3674357662856664,538.3540124329523,-0.1049956975681798,15.443425385765153,0.0002226786032267,0.10642060193656,-0.0013329539742906,0.1167399680257093,1.282037711849398,403.46739937851606,-1.4409066109251398,496.71305531215177,-2.926942990827115,465.30714700917287,-1.1515217211026538,436.7641316122306,-2.44668922199412,422.2868907780059,3.654764046322441,267.96203404632246,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0629173851510813,70.37718728151559,0.3432049683898412,70.68890830172317,-0.3935886968560993,70.49443463647722,1.9892973789266368,213.4818283333333,329.70918666666665,596.0390666666667,28.987240666666665,0.0734244825,38.03098266666667,-90.03125,534.0520366666667,82427.29666666666,3484465.050080566,845.1572573603194,780697.1133414478,9.471341957247025,1.530186161116935,2025-03-19
2025-03-19 16:30:00,2743.4326171875,2718.251953125,25.1806640625,1.6774088333333337,2.0115559666666667,0.5598644037111378,33.290023,28.159015666666665,2.8573703333333333,8.887692233333334,424.43359333333336,415.2311133333333,423.8535133333333,537.6891616666667,15.140380999999998,0.1068281299999999,0.1173697933333333,401.45448166666665,498.26238179487177,464.9576716666666,441.2360433333333,427.3663833333333,264.68535,27.697266,26.46289,70.48567666666666,70.27604333333333,70.87435,-0.0149445617068839,1.6624642716264495,0.0212553178047993,2.032811284471466,-0.0013131138058103,0.5585512899053274,0.0594205093441715,33.34944350934417,-0.0102149725530544,28.14880069411361,0.0021488300676506,2.859519163400984,-0.0122624948206748,8.87542973851266,-0.079106499823581,424.3544868335098,3.279597268553857,418.5107106018872,-3.954417657382635,419.89909567595066,1.369224898266907,539.0583865649336,-0.1022402761041121,15.038140723895886,0.0002240000371669,0.1070521300371669,-0.0013250161835186,0.1160447771498146,1.2797079012393056,402.734189567906,-1.4412202145938409,496.82116158027793,-2.9064620179962617,462.0512096486704,-1.160252857289322,440.075790476044,-2.461855556474461,424.90452777685886,3.659992026584291,268.34534202658426,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0629580902450044,70.42271857642166,0.3428651088537862,70.61890844218712,-0.3935127789619912,70.48083722103802,1.960508788117772,214.71157933333336,329.78359666666665,610.6054666666668,28.974250666666663,0.0734101591666666,38.02881583333334,-89.99088666666667,536.4385166666666,82445.89916666667,2076042.490246582,503.54426059739654,465138.93984163314,5.6417474312620675,0.9178524708332222,2025-03-19
2025-03-19 16:45:00,2762.500244140625,2718.753662109375,43.74658203125,1.6518554666666667,1.8842773333333331,0.5624054665362348,33.664395666666664,27.714429666666664,1.3945808666666668,9.011432999999998,423.0800766666666,423.59570333333335,420.06510333333335,536.806185,15.254557333333333,0.1061250033333333,0.1170807313333333,402.5165466666666,498.3708016666666,462.6694633333333,441.72137,427.52768,264.57926000000003,27.697266,26.46289,70.5,70.32422,70.67578333333333,-0.0147168987439973,1.637138567922669,0.0199104147317101,1.9041877480650435,-0.0013190736501136,0.5610863928861212,0.0600887400191041,33.72448440668577,-0.0100536944089135,27.70437597225775,0.0010487675549455,1.3956296342216123,-0.0124332219870222,8.998999778012976,-0.0788542295800311,423.0012224370866,3.345662853804356,426.9413661871377,-3.919073004274537,416.1460303290588,1.3669763990916408,538.1731613990917,-0.1030112883953187,15.151546044938014,0.0002225257026497,0.1063475290359831,-0.0013217528921967,0.1157589784411366,1.283093423220464,403.7996400898871,-1.441533818262485,496.92926784840415,-2.89215837055616,459.7773049627771,-1.1615290487071093,440.55984095129287,-2.462784710265112,425.06489528973486,3.6585250449243754,268.2377850449244,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0629708839040148,70.43702911609599,0.3431001547851906,70.66732015478519,-0.3924102853121951,70.28337304802113,1.951795323567142,216.279453,329.71595,602.0156333333333,28.961264,0.073028649,38.035315,-89.98111866666666,536.4456816666667,82428.9875,3605986.463421631,874.6322852150282,807924.080821678,9.80145583884162,1.583586539912106,2025-03-19
2025-03-19 17:00:00,2762.323974609375,2716.229736328125,46.09423828125,1.7638346,2.0906575333333333,0.5595615061533264,28.882905000000004,22.19353433333333,3.0201887,6.130783233333333,422.08463666666665,420.82422,422.02019,535.5034433333334,15.4080405,0.106750004,0.11897657,406.7576333333334,498.5820885714285,464.2757733333333,437.6602600000001,424.11614,264.3014533333333,27.697266,26.46289,70.493488,69.87955666666666,70.66601333333334,-0.0157145559845748,1.7481200440154252,0.0220911528331151,2.1127486861664484,-0.0013124033856402,0.5582491027676862,0.0515540925411563,28.93445909254116,-0.0080509328434601,22.185483400489872,0.002271274469686,3.022459974469686,-0.0084587422327109,6.122324491100622,-0.0786686981437583,422.0059679685229,3.3237729980638164,424.1479929980638,-3.9373133372980647,418.082876662702,1.3636589687746437,536.867102302108,-0.1040477326788114,15.303992767321189,0.0002238362205121,0.1069738402205121,-0.001343155476655,0.1176334145233449,1.2966126448633304,408.0542459781967,-1.4421449640550463,497.1399436073735,-2.902199454484048,461.3735738788493,-1.150850151204395,436.50940984879566,-2.4431324422517946,421.6730075577482,3.6546836151477455,267.95613694848106,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0629650673594,70.4305229326406,0.3409307164537836,70.22048738312044,-0.3923560397374501,70.27365729359589,1.965900451721867,215.441138,329.67198,599.4609333333333,28.937447166666665,0.0736848991666666,37.9855145,-89.98893166666666,528.1947483333333,82417.99500000001,3798994.7001928715,921.4464474158405,851167.7268714344,10.327450053491766,1.6686760389055473,2025-03-19
2025-03-19 17:15:00,2779.795166015625,2713.61865234375,66.176513671875,1.6580403666666663,1.9436849333333333,0.5642558847111252,25.177927666666665,17.806465666666668,5.362666766666667,5.790820766666667,422.0559866666667,423.10156,422.7721333333333,537.6200299999999,15.189290499999998,0.106750004,0.1189817766666666,412.0417566666666,498.7933754761905,466.97812,436.56465333333335,422.51239333333336,264.51031333333333,27.697266,26.46289,70.47460833333334,70.38281333333333,70.65104333333333,-0.014772001959066,1.6432683647076003,0.0205381513887781,1.9642230847221116,-0.0013234136467911,0.5629324710643341,0.0449409508123181,25.222868617478984,-0.0064594785629239,17.800006188103744,0.0040328897716106,5.366699656438278,-0.0079896904386931,5.782831076227974,-0.0786633583184652,421.9773233083482,3.341759988450008,426.44331998845,-3.9443287279958663,418.8278046053375,1.369048854548737,538.9890788545487,-0.1025705531812946,15.086719946818704,0.0002238362205121,0.1069738402205121,-0.0013432142559831,0.1176385624106834,1.31345673227446,413.3552133989411,-1.4427561098476076,497.35061936634287,-2.919091890989023,464.05902810901097,-1.1479691971557031,435.4166841361777,-2.4338940164034284,420.07849931692994,3.6575716704733168,268.16788500380665,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0629482039650923,70.41166012936824,0.3433860218980555,70.72619935523139,-0.3922729224135963,70.25877041091974,1.939523762357101,217.76311066666668,329.90199333333334,604.2421866666667,28.9157945,0.0734492256666666,37.99633683333333,-89.99869666666666,527.7549283333334,82475.49833333334,5457940.943050537,1323.8239821508705,1222855.9270322237,14.826899524631227,2.380625539641039,2025-03-19
2025-03-19 17:30:00,2776.8427734375,2695.394287109375,81.448486328125,1.738118466666667,1.9775390666666668,0.5609679664533282,18.127997,11.421872666666667,1.452762,4.085047533333333,422.66471666666666,419.85025666666667,424.3118533333333,536.2046483333334,15.433431166666669,0.106750004,0.118320315,416.7041733333333,499.0046623809524,468.7442683333333,430.7475266666667,417.69344,264.2082533333333,27.697266,26.46289,70.41080666666666,69.87109333333332,70.63737033333332,0.0016270805391653,1.7397455472058323,-0.0050915620943825,1.972447504572284,0.0074910691636579,0.5684590356169862,0.1611232882303532,18.289120288230357,-0.0305346862947839,11.391337980371883,-0.0140411901211576,1.4387208098788422,-0.0191523170650489,4.065895216268284,1.635199334127151,424.2999160007938,-4.143237612540304,415.7070190541264,-4.887236677981036,419.4246166553523,1.3585462770114418,537.5631946103448,-0.3086686233333342,15.124762543333334,0.0012303819490805,0.1079803859490805,-0.0002036404214344,0.1181166745785655,3.296746281652986,420.0009196149863,-3.598760790792312,495.40590159016006,-2.251760430334514,466.4925079029988,-0.9837208647227272,429.763805801944,-2.159308894358958,415.53413110564105,2.078276265834916,266.2865295991682,0.438369471710903,28.135635471710906,0.2865120661770675,26.74940206617707,-0.1535160678666187,70.25729059880004,-0.2792887736022749,69.59180455973105,1.3953304335065582,72.03270076683988,1.946262864238058,216.159268,329.45209,591.2812433333334,28.896305500000004,0.0730781266666666,37.950871166666666,-89.96874833333334,520.834715,82363.0225,6708343.512034303,1627.1092183664502,1503009.598281641,18.248596914733685,2.9331328048976486,2025-03-19
2025-03-19 17:45:00,2810.83349609375,2762.446044921875,48.387451171875,2.317708333333333,2.5764974,0.4621983419145546,17.416156333333333,9.576283333333334,4.691922833333333,5.877444433333333,422.3925766666666,423.92513,417.6875,538.5098566666666,14.688639166666665,0.1060729213333333,0.1185260466666666,422.75417333333337,499.2159492857143,470.6641283333333,435.7324533333333,420.74302333333327,261.4727533333333,27.697266,26.46289,70.32812666666668,69.82161666666667,70.63606700000001,-0.004695396171122,2.3130129371622115,0.0463207975667798,2.62281819756678,-0.0016098327536076,0.4605885091609469,0.1033311310783915,17.519487464411725,0.0677219457567872,9.644005279090122,0.0121970758730372,4.70411990920637,0.0173292707310634,5.894773704064397,4.104105705597704,426.49668237226433,2.471336057868428,426.3964660578685,1.3692668333236495,419.0567668333237,-1.0677820509274625,537.4420746157391,-0.0049290578869332,14.683710108779731,-0.0002679126606268,0.1058050086727065,-0.0001701328167961,0.1183559138498705,1.5619654413104629,424.31613877464383,-2.198016569491017,497.0179327162232,-4.126315735427511,466.5378125979058,0.6205587177848884,436.3530120511182,-0.3557110166820507,420.3873123166512,3.728805730833813,265.2015590641671,0.0553255492693018,27.7525915492693,0.0545905182484141,26.517480518248416,-0.134081317213571,70.1940453494531,0.8782015975900777,70.69981826425675,0.0707370147410557,70.70680401474107,1.9152278311359403,217.5963776,310.86353,598.2773533333333,28.8768235,0.0731940148333333,37.55032066666666,-90.39713466666667,530.8252233333334,77715.8825,3760473.469747925,912.1031201030172,842537.01513276,10.841246190992685,1.7214627347767002,2025-03-19
2025-03-19 18:00:00,2739.490478515625,2705.8828125,33.607666015625,1.777181,2.1866862,0.5023723129726446,28.08934233333333,19.84159333333333,4.3195872,8.468721466666667,422.24935,423.0084633333333,422.9726566666666,536.5999366666667,15.021158833333336,0.1063229166666666,0.1176744853333333,414.5195833333333,499.42723619047615,465.8415216666667,443.5997066666667,427.12628,262.23626,27.697266,26.46289,70.3444,69.85156333333333,70.63085866666667,-0.0036003533070918,1.773580646692908,0.0393126920338717,2.225998892033872,-0.0017497583409299,0.5006225546317147,0.166655802750018,28.25599813608335,0.1403165780163391,19.98190991134967,0.0112291558685262,4.330816355868526,0.0249694860932283,8.493690952759895,4.102714068025591,426.3520640680256,2.465992210037598,425.4744555433709,1.386592680356614,424.3592493470233,-1.063994973923286,535.5359416927434,-0.005040641313208,15.016118192020128,-0.000268544083935,0.1060543725827316,-0.0001689104818546,0.1175055748514786,1.5315407978304734,416.0511241311638,-2.1989468525043208,497.22828933797183,-4.084035908738997,461.7574857579277,0.6317630533896477,444.23146972005634,-0.3611076473870866,426.76517235261286,3.739693932368766,265.9759539323687,0.0553255492693018,27.7525915492693,0.0545905182484141,26.517480518248416,-0.1341123424956549,70.21028765750434,0.8785782604599035,70.73014159379323,0.0707317989643598,70.70159046563103,2.273310055031524,206.5662663333333,321.31980666666664,620.20313,28.87032466666667,0.073571615,37.45938816666666,-90.32031,536.4932933333333,80329.95166666666,2699702.186664632,654.8129664030872,604870.3814555238,7.529823794311057,1.2267852828543173,2025-03-19
2025-03-19 18:15:00,2778.80322265625,2722.04638671875,56.7568359375,1.5922851666666666,1.9913736666666668,0.5338241715722211,25.363925333333334,17.619484,1.4517182333333334,5.979043266666667,424.6484333333333,418.23893333333336,422.20638,534.35441,15.231445166666669,0.10665625,0.1182682333333333,413.33772833333336,499.6385230952381,466.1655966666667,438.07746,423.00652,264.3332833333333,27.697266,26.46289,70.35742133333333,69.834635,70.64713466666667,-0.014186168246723,1.5780989984199436,0.0210420594079956,2.0124157260746625,-0.0012520386810096,0.5325721328912114,0.045272944457686,25.409198277791024,-0.0063916490402036,17.613092350959796,0.0010917366059106,1.452809969939244,-0.0082493841106598,5.970793882556007,-0.0791465419896439,424.5692867913437,3.303353769306227,421.5422871026396,-3.939050430422128,418.2673295695779,1.3607329565708142,535.7151429565708,-0.1028552160810658,15.1285899505856,0.0002236396346551,0.1068798896346551,-0.0013351588915026,0.1169330744418307,1.3175878735553963,414.6553162068888,-1.4452006930178527,498.19332240222025,-2.914012787339459,463.25158387932726,-1.1519472000501878,436.9255127999498,-2.436740446369356,420.5697795536306,3.6551237511288255,267.9884070844621,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0628435320647895,70.29457780126855,0.3407115511251675,70.17534655112517,-0.3922512204821942,70.25488344618448,1.9920826307701556,217.78046066666667,329.98318333333333,621.4453199999999,28.878984000000003,0.073501305,37.922723,-89.96875,533.5503316666667,82495.79583333334,4682200.3496459965,1135.6680434567259,1049050.6417822815,12.716413378224553,2.0424920870520045,2025-03-19
2025-03-19 18:30:00,2776.281494140625,2682.71875,93.562744140625,1.5668945333333333,1.9578450666666667,0.5204863898867902,23.949452,16.815893,1.4726540666666663,5.120587,422.3782566666667,418.63281666666666,423.89649,536.3356883333333,15.470296166666667,0.1059895833333333,0.1177369866666666,414.44770000000005,499.84981,468.780045,437.4793533333333,422.8299133333333,264.39869,27.697266,26.46289,70.40104333333333,70.03450666666667,70.71614666666666,0.0014667950723754,1.5683613284057087,-0.0050408560296697,1.952804210636997,0.0069504851944321,0.5274368750812224,0.2128649104230895,24.162316910423087,-0.044954801415372,16.770938198584627,-0.0142334503055303,1.4584206163611362,-0.0240073352838425,5.096579664716158,1.6340910816925884,424.0123477483593,-4.131223464355514,414.5015932023112,-4.882452510625342,419.0140374893747,1.3588782843983154,537.6945666177317,-0.3094059233333333,15.160890243333334,0.0012216174729501,0.1072112008062834,-0.0002026364583564,0.1175343502083102,3.278894240451166,417.7265942404512,-3.604855892387832,496.24495410761216,-2.25193229479828,466.5281127052017,-0.9990946926375271,436.4802586406958,-2.185862417809801,420.6440509155235,2.0797742508504484,266.47846425085044,0.438369471710903,28.135635471710906,0.2865120661770675,26.74940206617707,-0.1534947809560805,70.24754855237725,-0.2799419694702578,69.75456469719641,1.3968865363855514,72.11303320305221,2.126169367583291,217.7195213333333,330.1421833333333,609.2226533333333,28.913627000000005,0.0732526076666666,37.996340833333335,-89.91536533333333,529.9012483333333,82535.54583333334,7722252.157310995,1873.0328357768626,1730176.6213921614,20.96280583018088,3.370074120296889,2025-03-19
2025-03-19 18:45:00,2757.2822265625,2731.0478515625,26.234375,1.6855468666666666,2.1061198,0.5288511726363678,18.644835,11.018955333333333,2.8990267000000003,3.455480266666666,423.84635333333335,421.8125,419.4205733333333,535.6879966666665,15.690511166666663,0.10565625,0.1176015679999999,418.13208,498.8834183333333,469.1886783333333,431.7877766666666,418.67608,264.06734,27.697266,26.46289,80.47916866666667,80.31575500000001,80.749998,0.0240198451142772,1.709566711780944,-0.0042274204615173,2.1018923795384827,-0.0003436526799587,0.5285075199564091,-0.1516903970906824,18.49314460290932,-0.0773460498592957,10.941609283474037,0.0515754304348319,2.950602130434832,-0.0223810062749572,3.433099260391709,0.3626525370522131,424.2090058703856,0.6737410507043933,422.4862410507044,-2.7184813467625304,416.7020919865708,2.0676576045570982,537.7556542712236,0.1817746627774585,15.872285829444124,0.0008788819186055,0.1065351319186055,0.0012655970930175,0.1188671650930175,-2.946396796644194,415.1856832033558,-1.653454759831959,497.2299635735014,-1.6641187852390544,467.5245595480943,-0.8445987886206581,430.943177878046,-4.5298114837978005,414.1462685162022,2.7607842329015284,266.8281242329016,-0.3040263812927826,27.393239618707216,-0.1329088508166016,26.3299811491834,0.6397548686096997,81.11892353527637,0.7528613881776209,81.06861638817763,-1.0822182441084038,79.6677797558916,2.00815671940172,215.67218699999995,329.74978,602.9414,28.917955000000003,0.0733359416666666,37.99634066666667,-89.85286666666666,522.1906100000001,82437.44499999999,2162694.846171875,524.5617959794597,484553.46780010633,5.877832189002295,0.9514577342598098,2025-03-19
2025-03-19 19:00:00,2768.696044921875,2744.550048828125,24.14599609375,1.5916341,2.039225266666667,0.5354027638342364,16.598117333333334,8.060635533333333,4.9067583,2.8717251666666663,423.2233066666667,419.24869999999993,423.5026066666667,538.3364916666667,15.410888583333334,0.10565625,0.1176562566666666,422.69344666666666,498.49938,473.39910333333336,431.4803666666666,418.11087,264.2898666666667,27.696614666666665,26.46289,85.49869833333332,85.44986999999999,85.75716,0.0226815434899221,1.6143156434899222,-0.0040931492206426,2.0351321174460244,-0.0003479099681896,0.5350548538660467,-0.1350387391066227,16.46307859422671,-0.0565805286434724,8.00405500468986,0.0872941844109904,4.99405248441099,-0.0186000480440071,2.853125118622659,0.362119444216546,423.5854261108833,0.6696460148631331,419.9183460148631,-2.7449391129740093,420.7576675536927,2.07788031042594,540.4143719770926,0.178535233529395,15.589423816862729,0.0008788819186055,0.1065351319186055,0.0012661856380406,0.1189224423047073,-2.9785387842549085,419.71490788241175,-1.6521819373911055,496.84719806260887,-1.6790523240474045,471.720051009286,-0.843997479070822,430.6363691875959,-4.523696267593493,413.5871737324065,2.763110715656751,267.05297738232343,-0.3040192317598169,27.39259543490685,-0.1329088508166016,26.3299811491834,0.6796567288747042,86.17835506220803,0.8009873996427785,86.25085739964277,-1.149324649084491,84.60783535091551,1.958488818280247,217.9311113333333,330.11850333333336,600.8437666666667,28.928781333333333,0.073343754,38.02015383333333,-89.82161333333333,522.69399,82529.62583333334,1992760.022990316,483.3440919629374,446479.4380689242,5.409929265529193,0.8721071472629396,2025-03-19
2025-03-19 19:15:00,2742.50341796875,2721.1171875,21.38623046875,1.6149088666666664,2.1490885333333334,0.5400974279516625,17.272008333333336,8.204076266666666,9.559781666666666,3.223913733333333,424.3619866666666,415.9329433333333,424.0755166666666,538.4600783333333,15.668457,0.1056796903333333,0.1167135466666666,420.80320833333326,496.727605,472.70606,430.0203066666666,417.64479666666665,264.23809,27.696614666666665,26.46289,85.51627500000001,85.55794133333332,85.77278666666666,-0.0143877298898771,1.6005211367767893,0.0227085701435121,2.171797103476845,-0.0012667520642942,0.5388306758873682,0.0308294029284219,17.302837736261758,-0.0029761130459675,8.201100153620699,0.0071892488159015,9.566970915482568,-0.0044480866820562,3.219465646651277,-0.0790931536774337,424.2828935129892,3.285140494186692,419.21808382752,-3.956488877447384,420.1190277892192,1.3711880367673075,539.8312663701006,-0.1058062785741924,15.562650721425808,0.0002215919586204,0.1059012822919538,-0.0013176076550632,0.1153959390116034,1.341385425155465,422.1445937584887,-1.43678088418784,495.2908241158122,-2.954897386985465,469.75116261301457,-1.1307605011893995,428.8895461654772,-2.405854094762788,415.2389425719039,3.653807445405903,267.8918974454059,-0.3448557201996109,27.35175894646705,0.2598964753117023,26.722786475311704,-0.0763834812046724,85.43989151879533,0.4174229435402026,85.97536427687352,-0.4762327646110975,85.29655390205556,1.963319556241756,214.4674053333333,330.3451533333333,599.2617333333334,28.92662083333333,0.0731002633333333,37.998507833333335,-89.84049333333333,523.9803316666666,82586.28833333333,1766209.395855306,428.3942204817302,395720.59328558866,4.791601623848115,0.7798068847837508,2025-03-19
2025-03-19 19:30:00,2759.4599609375,2725.6982421875,33.76171875,1.4824218666666666,1.9222005333333327,0.5421914419090621,20.484466,12.619002,12.423492666666666,2.2152020666666665,422.35677333333336,421.4902333333334,420.44466,538.2052333333334,15.270507833333332,0.1067187559999999,0.117520838,410.0945183333333,495.59995,477.393785,424.6484566666666,414.08351,264.26915,27.697266,26.46289,85.50325666666667,85.32486999999999,85.77669333333334,-0.026707441163128,1.4557144255035386,0.0023186803505728,1.924519213683906,0.0023914745902302,0.5445829164992924,0.115792403580663,20.60025840358066,-0.11108903354447,12.50791296645553,0.0661684268442623,12.489661093510929,-0.0255923064690599,2.1896097601976066,-0.1369044008602031,422.2198689324732,0.4797691286410099,421.9700024619744,-1.72358774053032,418.7210722594696,2.3532191970234635,540.5584525303568,-0.20944790705488,15.061059926278451,0.0005606160021133,0.1072793720021133,-0.000943768887242,0.1165770691127579,-0.3543225959120946,409.7401957374212,1.533572560432333,497.1335225604323,-2.9091724314858998,474.4846125685141,-1.457539594191246,423.1909170724754,3.457768200888381,417.5412782008884,1.1632510273375942,265.4324010273376,-0.0662380998581575,27.63102790014184,-0.1022189226585936,26.360671077341408,1.462057767855086,86.96531443452176,-0.169652806760638,85.15521719323935,-0.7272418666726139,85.04945146666073,1.9145024191076867,218.7677306666667,330.07115,593.85937,28.937447166666665,0.0737630241666666,37.970356,-89.82226666666668,526.7107733333333,82517.78749999999,2785942.3334472654,675.730520426904,624192.5536339441,7.5643394296525965,1.2234900751569442,2025-03-19
