timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-19 19:45:00,2774.085693359375,2705.171630859375,68.9140625,1.827474,2.234863266666667,0.4531770647249194,26.46419433333333,17.058171333333334,9.376353333333334,3.946956,423.48112,417.5657533333333,422.95117,539.2911966666667,14.5771485,0.1063645886666666,0.1172890686666666,406.9855,495.09245,475.9739466666666,430.7666200000001,419.41756,262.1413,27.697266,26.46289,85.49479333333333,85.19596333333334,85.80859266666668,0.0073445645346823,1.8348185645346824,0.0022739375850906,2.237137204251757,-0.0021279677313558,0.4510490969935636,-0.1439826672413389,26.320211666092,-0.1690591497506943,16.88911218358264,-0.0336881540916422,9.342665179241692,-0.0369533120067591,3.910002687993241,-0.5503681813539174,422.93075181864606,-3.059746318812813,414.5060070145205,4.179313847085041,427.130483847085,-1.1198179994685231,538.1713786671982,0.1196244314628316,14.696772931462831,0.0005475481361659,0.1069121368028325,9.491645239778634e-05,0.1173839851190644,0.7550540308861855,407.7405540308862,-2.407794345235573,492.6846556547644,3.0429066610813607,479.016853327748,-4.621080343463575,426.14553965653647,-0.0465708038058778,419.37098919619416,5.24282599999998,267.384126,0.4005776803758074,28.097843680375806,0.0489650056437085,26.51185500564371,0.2328619593742189,85.72765529270755,1.2233953966808144,86.41935873001415,-0.3828141060532175,85.42577856061347,1.9455279558630405,217.54475472666667,315.339,591.2461,28.952604666666662,0.0732447966666666,37.74085683333333,-90.09179666666668,533.003565,78834.75,5432822.888671875,1317.7315961909635,1217228.2073494787,15.44024947563706,2.4842081362146438,2025-03-19
2025-03-19 20:00:00,2768.6962890625,2732.723388671875,35.972900390625,1.5548502333333332,1.8435872666666668,0.5043054109433474,39.58846433333333,33.375721666666664,7.747137033333334,6.1913418,423.9824266666667,421.6835966666667,421.1321566666666,537.2054633333333,14.881103666666668,0.1055572933333333,0.11876563,405.28415,494.58495,464.469035,445.24133666666665,430.2456233333333,263.6910433333333,27.697266,26.46289,85.49544333333331,85.14388000000001,85.75716,-0.0074286942227432,1.54742153911059,-0.0084215211667075,1.8351657454999597,0.0049154100642161,0.5092208210075635,0.5506825999879865,40.13914693332132,0.1423234738293999,33.51804514049606,0.0268555176812457,7.7739925510145795,-0.0270387767315156,6.164303023268484,-1.322775207675079,422.6596514589916,-5.48520016762734,416.19839649903935,-2.548850184774949,418.58330648189167,0.5299240809821413,537.7353874143155,-0.158538559283361,14.722565107383309,4.2045336423143786e-05,0.1055993386697564,-0.0005258910285401,0.1182397389714598,-0.0145871335689093,405.2695628664311,0.6022447129752777,495.18719471297527,-0.1010006351707488,464.36803436482927,-0.1506624286074611,445.0906742380592,-1.7355083617026708,428.5101149716306,-2.2568892392571342,261.4341540940762,-0.1282233482256529,27.569042651774343,0.0346734201428553,26.497563420142857,0.2543584092758379,85.74980174260915,-0.4668826667451498,84.67699733325486,-1.1456447444825102,84.61151525551749,2.090913035664428,223.8048073333333,325.7682,616.1367333333334,28.950434,0.0736341193333333,37.76899816666666,-90.03059866666666,540.6765666666668,81442.04999999999,2929706.7522583003,710.6005909146322,656403.0838455732,8.059756401583375,1.299272171264609,2025-03-19
2025-03-19 20:15:00,2726.763671875,2697.3115234375,29.4521484375,1.3916015666666668,1.8061523666666663,0.4789866958199676,31.255018333333336,32.38922733333333,3.1187613000000005,7.638438666666667,422.27084,418.84766,423.4095033333333,535.9060983333334,15.460286333333332,0.1065625,0.1184062566666666,403.5828,498.8318,465.7465883333333,440.1701833333333,425.44628000000006,264.7679533333333,27.697266,26.46289,85.54427,85.1569,85.75716133333333,0.0160671060387658,1.4076686727054326,-0.0073454206470222,1.7988069460196443,-0.0020068417094996,0.476979854110468,0.0029721234095383,31.257990456742878,0.2543498338578018,32.64357716719113,0.0201916802015023,3.138952980201503,-0.0183896073716072,7.620049059295059,-2.7817822646915147,419.4890577353085,-1.719240403692595,417.12841959630737,6.39187926702698,429.8013826003603,-0.708502363092748,535.1975959702406,-0.0613567892075774,15.398929544125757,0.001145376562233,0.1077078765622331,0.000321077861426,0.1187273345280927,0.0190713015763321,403.6018713015764,-3.120853942684846,495.7109460573152,-0.7993373285357848,464.9472510047975,1.4136573067141285,441.5838406400474,1.4462278331072298,426.8925078331073,1.056325243251763,265.8242785765851,-0.1146248334950108,27.582641166504988,-0.3750026815695335,26.087887318430468,-0.5955695171760453,84.94870048282395,-1.3471417233220675,83.80975827667793,-0.0818964367983738,85.67526489653496,2.1972158011241643,212.06883800000003,333.63662,614.67188,28.9634275,0.07399089,38.02665233333333,-89.80403666666666,541.3384416666668,83409.155,2456578.8141064453,595.8433742854343,550398.4001286842,6.598776838449979,1.0801137165381063,2025-03-19
2025-03-19 20:30:00,2763.539794921875,2721.273681640625,42.26611328125,1.4547526,1.8914388,0.5161675601887963,31.208701,26.26292033333333,5.565201633333333,6.401719266666667,421.89844,419.1484433333333,424.49088666666665,534.1620616666667,15.58577475,0.1065625,0.119164068,401.88145,492.5793616666666,467.8174183333333,437.08872,423.78037666666665,264.1552433333333,27.697266,26.46289,85.57421833333335,85.02669466666667,85.88672000000001,0.0081526162743401,1.46290521627434,0.0226152692860901,1.9140540692860903,0.0053992795697163,0.5215668397585126,0.0349104361449512,31.243611436144956,-0.0413054394883332,26.221614893845,0.0704967738291646,5.635698407162498,-0.0039952694756593,6.397723997191008,0.4217301861554574,422.32017018615545,-4.302902796953219,414.8455405363801,-0.2902811136765422,424.2006055529901,3.216485902539944,537.3785475692066,-0.0950717236904115,15.490703026309587,0.0002333067089107,0.1067958067089107,0.0004816791995519,0.1196457471995519,-0.026267084145843,401.8551829158542,-2.97682034437031,489.6025413222963,1.4161612511229578,469.23357958445627,3.5543104805082635,440.6430304805083,-1.108362321827144,422.6720143448395,1.8939942430240533,266.04923757635737,0.2922606062548141,27.989526606254813,0.3016800059249469,26.76457000592495,1.3939500600720862,86.96816839340543,-1.455209057825968,83.5714856088407,-1.493411567612057,84.39330843238795,2.0710499241778053,223.93557166666668,329.51297,606.3750066666666,28.952604333333333,0.0739348983333333,38.0244845,-89.82877666666667,533.3180666666667,82378.2425,3481808.129415283,844.512821055113,780101.8281932395,9.46975566021865,1.5294193830288179,2025-03-19
2025-03-19 20:45:00,2777.780029296875,2740.307861328125,37.47216796875,1.6010742333333334,2.0576171666666667,0.5059757770868678,31.716813,27.62079,1.4836347333333333,5.933600433333333,423.29492,425.79427333333336,417.3580733333333,535.5365999999999,15.846435583333331,0.1065625,0.1184817786666666,402.0955916666667,498.36201666666665,465.217555,438.2713566666666,424.78117,264.3416266666666,27.697266,26.46289,85.59765733333332,84.99348866666666,85.93033866666667,0.0228160698831119,1.6238903032164451,-0.0041300655890212,2.053487101077645,-0.0003287880235252,0.5056469890633426,-0.2580412193736698,31.45877178062633,-0.1938803576079877,27.42690964239201,0.0263947551706695,1.5100294885040029,-0.0384316906140593,5.895168742719274,0.3621807182061047,423.6571007182061,0.6801009479318623,426.4743742812652,-2.7051132190783846,414.6529601142549,2.06707324113836,537.6036732411383,0.1835810480479782,16.03001663138131,0.0008864203911402,0.1074489203911402,0.0012750696883232,0.1197568483549899,-2.8333945657349204,399.26219710093176,-1.651726672595828,496.7102899940708,-1.650034001776305,463.5675209982237,-0.8572809999055266,437.4140756667611,-4.595864712326204,420.18530528767377,2.763651858654214,267.10527852532084,-0.3040263812927826,27.393239618707216,-0.1329088508166016,26.3299811491834,0.6804433858828673,86.27810071921618,0.7967093861427941,85.79019805280946,-1.1516456040962453,84.77869306257043,2.102845195731674,219.7757403333333,331.72872,597.0703199999999,28.948273666666665,0.073623701,38.007166,-89.85286333333333,536.1621483333333,82932.18000000001,3107648.5789746097,753.7603942347326,696271.0889664496,8.395668472316169,1.348996953449735,2025-03-19
2025-03-19 21:00:00,2762.603515625,2730.899169921875,31.704345703125,1.6557617,2.1962890666666666,0.5203548045135135,27.887652000000003,24.37633433333333,1.3690385666666665,4.8641388,422.0058633333333,423.43815,419.5781266666667,534.2546966666666,15.590982916666668,0.10621094,0.1179505246666666,404.4963183333333,498.2591633333333,467.01635333333337,436.17107333333337,422.55027,264.30019666666664,27.697266,26.46289,85.594402,85.14648333333334,85.81640533333332,0.023595392312528,1.679357092312528,-0.0044084089327842,2.1918806577338823,-0.000338131656604,0.5200166728569094,-0.2268879829618626,27.66076401703814,-0.1711063448119532,24.20522798852138,0.0243560203697741,1.3933945870364406,-0.0315048307626648,4.832633969237335,0.3610777721340241,422.3669411054673,0.6763376241560195,424.114487624156,-2.7195025312847747,416.85862413538194,2.0621253289357355,536.3168219956024,0.1806216274245375,15.771604544091206,0.0008834960044872,0.1070944360044872,0.0012693524727326,0.1192198771393992,-2.850311453241545,401.64600688009176,-1.6513857846703104,496.607777548663,-1.6564139811653718,465.359939352168,-0.8531727391928712,435.3179005941405,-4.571727779451464,417.97854222054855,2.763218714249547,267.0634153809162,-0.3040263812927826,27.393239618707216,-0.1329088508166016,26.3299811491834,0.6804175081882562,86.27481950818826,0.7981435229087452,85.94462685624208,-1.150118660009568,84.66628667332375,2.123625746515122,219.4596283333333,329.3810433333333,594.6445333333332,28.95260133333333,0.0736250053333333,38.06129133333333,-89.80729000000001,526.152105,82345.26083333333,2610702.616473999,633.2261140261854,584929.9583094083,7.103383393165826,1.1476256192323109,2025-03-19
2025-03-19 21:15:00,2758.736572265625,2710.09521484375,48.641357421875,1.5330403666666663,1.9252929666666667,0.5161155335342767,28.037806,24.346887666666664,1.4683172666666666,6.249100166666668,423.4954433333333,421.79817333333335,419.3203066666667,536.894915,15.15763325,0.106531255,0.1184114653333333,405.6966733333333,498.9217366666667,466.9594583333333,438.9158966666667,424.05054666666666,264.65404333333333,27.696614666666665,26.46289,85.61263133333334,85.24088466666667,85.80794333333334,-0.0166958961165009,1.5163444705501656,-0.0157213057073211,1.9095716609593456,-0.0017424253990355,0.5143731081352412,0.2081709455316804,28.24597694553168,0.2804526363861512,24.62734030305281,0.0069655293542285,1.4752827960208952,-0.0454739052836075,6.20362626138306,4.085138957247466,427.5805822905808,-3.1681310361199166,418.63004229721344,-1.595598784404217,417.72470788226246,-1.6615278980747237,535.2333871019252,-0.2773243151673608,14.88030893483264,0.0007169419489545,0.1072481969489546,0.0008365625040399,0.1192480278373733,-1.299064144487943,404.39760918884537,-1.4623623013027327,497.459374365364,-3.093008273636485,463.8664500596968,-2.7480482357606206,436.1678484309061,1.0347384644956037,425.0852851311623,1.7793798879285418,266.4334232212619,0.2850508976971646,27.98166556436383,-0.2506942668763763,26.212195733123625,0.2507883543613758,85.86341968769472,0.4988701732201122,85.73975483988679,1.7161588666666745,87.52410220000002,2.075510459822965,223.54243866666667,329.6347533333333,608.4609533333334,28.939611166666666,0.0739817713333333,38.0179895,-89.84179666666667,529.1221016666667,82408.68833333332,4008470.4638895667,972.254809498641,898100.9351781796,10.898134084424065,1.7631751400579745,2025-03-19
2025-03-19 21:30:00,2776.33544921875,2740.7724609375,35.56298828125,1.5745443,2.0330403666666665,0.5157854569500218,27.102484333333333,22.716969666666667,1.4390893666666666,6.2386474000000005,423.7246166666667,419.4778666666666,419.53516,536.0383933333333,15.632649666666666,0.106531255,0.1177578143333333,405.8229366666667,499.58431,465.46438166666667,436.72016333333335,423.3157733333333,264.48936000000003,27.697266,26.46289,85.60481666666668,85.10091333333334,85.81315,0.0224380057057453,1.5969823057057455,-0.0040807348400302,2.0289596318266363,-0.0003351624497323,0.5154502945002895,-0.2205000264506118,26.88198430688272,-0.1594586614916942,22.557511005174973,0.0256022662778589,1.4646916329445256,-0.0404074675099614,6.198239932490039,0.3625483764037085,424.0871650430704,0.6700120518838162,420.1478787185505,-2.7192240421278484,416.8159359578721,2.0690100715471544,538.1074034048804,0.1811043369647063,15.813754003631372,0.0008861604854029,0.107417415485403,0.0012672785748942,0.1190250929082275,-2.859659561637613,402.9632771050291,-1.6557777327346344,497.9285322672654,-1.650909446798039,463.81347221986863,-0.8542467870791484,435.8659165462542,-4.580010043368304,418.735763289965,2.7651963883841404,267.2545563883842,-0.3040263812927826,27.393239618707216,-0.1329088508166016,26.3299811491834,0.6805002977326211,86.2853169643993,0.7977163602249249,85.89862969355826,-1.1500750317592718,84.66307496824072,2.113927936441024,219.51760266666668,331.0149466666667,607.89845,28.946106166666667,0.0738020859999999,38.00066866666667,-89.87109333333335,531.9696799999999,82753.73666666666,2942970.167306315,713.8176332221602,659374.762336306,7.967915273630214,1.2809326874120088,2025-03-19
2025-03-19 21:45:00,2787.997802734375,2725.393310546875,62.6044921875,1.6347656333333334,2.1171874666666666,0.5205391482778552,20.662774,15.867561333333336,1.4781218,3.3420291666666664,423.1015633333333,421.81965666666673,422.11328,532.46551,15.540527333333332,0.106531255,0.1181901066666666,410.4378333333333,498.225495,469.0603183333333,430.2831933333334,418.03007,264.1304733333333,27.697266,26.46289,85.58137833333335,85.119142,85.80924333333333,-0.0145646400556354,1.620200993277698,0.0223714841655184,2.139558950832185,-0.0012208798014975,0.5193182684763576,0.0368816974245831,20.699655697424586,-0.0057561210740662,15.861805212259268,0.0011115928973002,1.4792333928973005,-0.0046110524836913,3.337418114182975,-0.0788582342936479,423.0227050990397,3.331635201227755,425.1512918678945,-3.938181837211687,418.17509816278834,1.3559228746596546,533.8214328746596,-0.1049423924908836,15.43558494084245,0.0002233775418463,0.1067546325418463,-0.0013342769005341,0.1168558297661325,1.308343940024372,411.7461772733577,-1.441113519815417,496.7843814801846,-2.9321077647740026,466.1282105685593,-1.131451775192886,429.1517415581405,-2.4080734721715658,415.62199652782846,3.6523193534433744,267.7827926867767,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0764416317641689,85.50493670156918,0.415282114687983,85.53442411468798,-0.4764351814828131,85.33280815185051,2.109162204092238,220.0550353333333,329.3133933333333,607.1015633333333,28.94394233333333,0.0738229183333333,38.013662833333335,-89.86523333333332,523.8458883333333,82328.34833333333,5154124.440043945,1250.1332667235718,1154785.602470565,14.026585323867263,2.2455000547740607,2025-03-19
2025-03-19 22:00:00,2785.39697265625,2727.67138671875,57.7255859375,1.4641927,1.9099935,0.519767829629747,20.989217666666665,15.78215,1.454542233333333,4.351522966666667,423.0800833333333,423.25195333333335,420.53059666666667,537.2341716666667,15.304687583333331,0.1061953183333333,0.118169275,412.459915,498.3733573333333,470.8534966666667,432.93383666666665,419.75080333333335,264.4257,27.697266,26.46289,85.54557333333332,85.00520833333333,85.80338666666667,-0.0130449522627325,1.4511477477372674,0.020182147312995,1.930175647312995,-0.0012190707399483,0.5185487588897987,0.0374643779756169,21.02668204464228,-0.0057251372344317,15.77642486276557,0.0010938603404648,1.4556360936737982,-0.0060038676452665,4.3455190990214,-0.0788542308225714,423.0012291025108,3.342947831916831,426.5949011652502,-3.923415908128902,416.60718075853777,1.368066266698975,538.6022379333657,-0.1033498089782014,15.201337774355132,0.0002226731409941,0.1064179914743274,-0.0013340417267753,0.1168352332732246,1.3147896866879591,413.774704686688,-1.441541210509229,496.9318161228241,-2.9433169673206407,467.910179699346,-1.1384217780918109,431.7954148885749,-2.417985802862688,417.33281753047066,3.6564016619128097,268.0821016619128,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0764096505939875,85.46916368273934,0.4147262513073571,85.41993458464069,-0.476402663750008,85.32698400291666,2.08703937468678,222.21916866666663,330.30455666666666,604.1367166666668,28.94394233333333,0.073932295,37.97035933333333,-89.91406333333333,531.5906916666665,82576.13916666666,4766756.017852376,1156.1770270764412,1067995.405221321,12.93346257162428,2.0724365863890095,2025-03-19
2025-03-19 22:15:00,2753.802978515625,2724.572509765625,29.23046875,1.555013,1.9777018,0.5176970599267577,18.905693,17.304812000000002,1.4695817333333334,3.2187957,424.1614566666667,420.1080733333333,421.19661333333335,535.42436,15.779541083333331,0.106531255,0.11815365,404.9562433333333,498.5212196666667,471.817675,425.8151766666667,414.62866,264.0410366666667,27.697266,26.46289,85.50260333333334,85.17643166666666,85.779295,0.0111260607693732,1.5661390607693733,0.0004900186380483,1.9781918186380485,-0.0062933125023397,0.511403747424418,0.2520306541685286,19.157723654168528,0.1436189192134378,17.44843091921344,0.0064037383134651,1.4759854716467986,0.0088440424277949,3.2276397424277947,-2.6645666809674253,421.4968899856993,-0.2867418607765444,419.8213314725568,-1.5721321068544398,419.6244812264789,1.7217530720440664,537.146113072044,-0.0090046397685998,15.770536443564731,0.0014642414360083,0.1079954964360083,0.0011277883521796,0.1192814383521796,-2.9970289008791724,401.9592144324541,-3.1026813413338346,495.41853832533286,1.1079402547341033,472.9256152547341,0.6890506586641436,426.5042273253308,-2.6456815362087696,411.98297846379126,2.939345967889494,266.9803826345562,0.2698992252831864,27.967165225283185,-0.436401005655803,26.0264889943442,0.9999855629126984,86.50258889624604,-0.3347884667967946,84.84164319986986,-0.7256651648411747,85.05362983515883,2.129954538880174,217.6615503333333,330.02716,592.8398433333333,28.9157945,0.0741809916666666,37.950871,-89.9375,529.3433666666667,82506.79,2411712.1467578122,584.9609607791224,540345.9883004987,6.5491093314925815,1.0614582444004772,2025-03-19
2025-03-19 22:30:00,2768.857666015625,2717.498779296875,51.35888671875,1.5237630333333332,1.9054362,0.5214984617568574,20.23971033333333,16.670435666666666,1.4612094333333332,2.318554066666666,422.2135433333333,418.31771,424.63411333333335,535.5896766666667,15.337320833333331,0.106856775,0.1173099,403.3805650000001,498.669082,474.6106783333333,424.09242666666665,413.5173133333333,264.1041466666666,27.697266,26.46289,85.557945,85.15234199999999,85.76953333333331,-0.0006163725230257,1.5231466608103077,0.0071227946736089,1.9125589946736088,0.0002150188495925,0.52171348060645,-0.0027736142924759,20.23693671904086,-0.3334087133333341,16.337026953333332,0.0048836919716195,1.4660931253049527,0.0104418353022626,2.328995901968929,-4.288398028702602,417.9251453046307,-4.875019496400228,413.44269050359975,0.1516712030223743,424.7857845363557,2.8997420179741766,538.4894186846409,-0.2692080738214528,15.06811275951188,0.0008110969549362,0.1076678719549363,0.0017691238371114,0.1190790238371115,0.2238283306216999,403.60439333062175,-4.466604253319986,494.20247774668,-2.679104659675602,471.93157367365774,0.7757591973449962,424.8681858640117,1.4329968159277655,414.9503101492611,3.7412695758073937,267.845416242474,-0.3119767388079069,27.38528926119209,-0.0788301782130176,26.384059821786984,-1.3912444724326036,84.1667005275674,0.2523770829197502,85.40471908291974,0.9934021779871642,86.76293551132048,2.124600896489165,219.10331166666668,329.6212233333333,599.5898333333333,28.90496450000001,0.0737630241666666,37.9205595,-89.95833333333333,532.09835,82405.30583333333,4232244.767318116,1026.531283458113,948237.7424687627,11.506998643832423,1.8548763755218676,2025-03-19
2025-03-19 22:45:00,2754.048828125,2717.89599609375,36.15283203125,1.5139974,1.9521484333333328,0.519303325832371,25.851269666666667,21.517906,1.4475308333333334,3.611197466666667,422.1061233333333,423.3522133333333,418.96224,537.7505833333333,15.5411785,0.1075234399999999,0.1177474,402.5359533333333,498.81694433333337,471.6058483333333,429.93001333333336,417.7509433333333,264.2715866666667,27.697266,26.46289,85.59049333333333,84.95703133333333,85.78255333333334,-0.0134886779649296,1.5005087220350704,0.0206275818521717,1.972776015185505,-0.0012179812862428,0.5180853445461282,0.0461428221538575,25.897412488820525,-0.0078058417165962,21.510100158283404,0.001088587552769,1.4486194208861023,-0.0049824284042325,3.6062150382624334,-0.078672702857375,422.0274506304759,3.343739710009743,426.6959530433431,-3.9087836422619375,415.05345635773807,1.3693813084780686,539.1199646418114,-0.104946789702538,15.436231710297465,0.0002254579814915,0.1077488979814915,-0.0013292790771484,0.1164181209228515,1.2831552854385109,403.8191086187719,-1.4428242825907205,497.37412005074265,-2.9480199363791257,468.6578283969542,-1.13052307022798,428.7994902631054,-2.406465555493753,415.34447777783953,3.654270627568849,267.9258572942355,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0764497733188847,85.51404356001444,0.4144912037496766,85.37152253708301,-0.4762869916783074,85.30626634165503,2.133232661598809,218.6987553333333,330.39589333333333,608.4609333333333,28.898472833333336,0.0742330783333333,37.8621035,-89.968098,538.5945533333334,82598.97333333333,2986186.8088736976,724.2998328523641,669057.4846007143,8.100070226063114,1.3127157246468801,2025-03-19
2025-03-19 23:00:00,2767.89501953125,2720.236083984375,47.658935546875,1.7042643333333334,2.1508789,0.521075875941676,24.92604933333333,21.24084033333333,1.4601829333333332,3.119577733333333,423.1588566666667,422.5572933333333,420.05078,534.1463916666667,15.677815833333334,0.1071458366666666,0.119776045,403.47596,498.9648066666667,469.8593166666667,430.5105266666667,417.9101066666667,263.97987000000006,27.697266,26.46289,85.609375,84.94661533333333,85.79948,0.0242865779231691,1.7285509112565025,-0.0043172612840476,2.1465616387159523,-0.0003386002158916,0.5207372757257844,-0.2027930159357929,24.723256317397546,-0.1490971735319952,21.09174315980134,0.0259775335288434,1.4861604668621766,-0.0202053791186314,3.099372354214702,0.3620642993372485,423.5209209660039,0.6749306736837184,423.232224007017,-2.7225660416413007,417.32821395835873,2.061707291461971,536.2080989581286,0.1816275872672346,15.859443420600568,0.0008912727690051,0.1080371094356718,0.0012889982416318,0.1210650432416318,-2.8431214272460466,400.63283857275394,-1.6537245060736725,497.311082160593,-1.6664974058242024,468.1928192608425,-0.8421004228468405,429.6684262438199,-4.521524134776996,413.3885825318897,2.7598697472371327,266.7397397472372,-0.3040263812927826,27.393239618707216,-0.1329088508166016,26.3299811491834,0.6805365333944877,86.28991153339449,0.796270006312497,85.74288533964582,-1.1498918252730306,84.64958817472697,2.158904023361813,216.23797966666663,329.60093,613.2538966666666,28.887646333333336,0.074289068,37.8750935,-90.00716,532.24711,82400.2325,3927107.3697650144,952.520184960201,879871.4704532865,10.678021696762647,1.7218476571754575,2025-03-19
2025-03-19 23:15:00,2787.80859375,2739.6962890625,48.1123046875,1.6313476666666666,2.0978190333333333,0.5179303802042606,27.977206,23.955882666666668,1.4643174,4.480054433333334,422.45703333333336,421.9270833333333,421.89128,537.1030283333333,15.319498833333334,0.10748438,0.1197526066666666,403.4692166666667,498.64875375,470.4550283333333,434.9395933333333,421.68791,264.4718533333333,27.697266,26.46289,85.63476533333333,85.11914133333333,85.82812466666667,0.0232474807172597,1.6545951473839264,-0.004210759096455,2.0936082742368782,-0.0003365562419044,0.5175938239623562,-0.2276165751870564,27.749589424812942,-0.168155041844507,23.78772762482216,0.0260510881801172,1.4903684881801171,-0.0290171318157481,4.4510373015175855,0.3614638034018753,422.8184971367352,0.6739240692147064,422.601007402548,-2.734495272672973,419.156784727327,2.0731193677560213,539.1761477010893,0.1774764827461279,15.496975316079462,0.0008940888789307,0.1083784688789308,0.0012887460044632,0.1210413526711299,-2.843073909878456,400.6261427567882,-1.6526770084415148,496.9960767415585,-1.6686102764471684,468.7864180568861,-0.8507639018602617,434.0888294314731,-4.562397587406167,417.1255124125939,2.7650133588231824,267.23686669215647,-0.3040263812927826,27.393239618707216,-0.1329088508166016,26.3299811491834,0.680738369343274,86.31550370267661,0.797887225298453,85.91702855863178,-1.1502757234975718,84.6778489431691,2.1429116678438245,218.52271333333331,330.13542,610.81642,28.887646333333336,0.0742695361666666,37.879417833333335,-90.02604000000001,535.0934266666666,82533.855,3970893.978793945,963.140630240645,889681.894372191,10.77959940647618,1.7258109037816722,2025-03-19
2025-03-19 23:30:00,2787.57177734375,2734.905517578125,52.666259765625,1.6722005333333332,2.1668294333333336,0.5192337600071163,28.144381,23.915156,1.4698624666666669,5.194725666666667,422.2923166666667,423.45964333333336,420.36588666666665,535.3621533333333,15.5227865,0.10748438,0.1201145896666666,403.3158416666666,498.3327008333333,467.205505,435.32654,421.85688333333337,264.26398,27.697266,26.46289,85.63020999999999,84.98567666666666,85.83333166666667,-0.0148981593276957,1.6573023740056374,0.0228960312302985,2.189725464563632,-0.0012178181255829,0.5180159418815333,0.050235875601416,28.19461687560141,-0.0086754688101962,23.906480531189803,0.0011053816254891,1.470967848292156,-0.0071672482473479,5.187558418419319,-0.0787074058194434,422.2136092608473,3.3445882185228584,426.8042315518562,-3.9218792165317495,416.4440074501349,1.3632991739347062,536.725452507268,-0.1048225918267977,15.4179639081732,0.0002253760794546,0.1077097560794546,-0.001356002857848,0.1187585868088186,1.2856413188690112,404.60148298553565,-1.4414236118869326,496.8912772214464,-2.9205132803029983,464.284991719697,-1.144713514501575,434.1818264854985,-2.4301179334012204,419.42676539993215,3.6541654447948986,267.9181454447949,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0764852484054898,85.5537247515945,0.4146309595592754,85.40030762622594,-0.4765689261589898,85.35676274050768,2.1530301490537203,217.46561766666667,329.4656333333333,607.5351566666667,28.896305500000004,0.0747994843333333,37.86642766666667,-90.04492133333333,534.7937233333333,82366.40833333333,4337930.657244872,1052.1654039295229,971916.7485718182,11.7999165951065,1.8893238980848832,2025-03-19
2025-03-19 23:45:00,2754.8740234375,2728.3740234375,26.5,1.5652669,2.000162766666667,0.5162024830645856,29.222710666666668,25.097556,1.505014,6.711311333333334,421.7480433333333,425.9589833333334,418.6829466666666,536.7423966666668,15.410237833333332,0.10748438,0.1195729216666666,403.60884166666665,498.0166479166666,466.60480166666673,437.3007666666667,423.5921733333333,264.36752,27.697266,26.46289,85.61132666666667,85.12825500000001,85.81966,-0.0139454540300161,1.551321445969984,0.0211349303580532,2.0212976970247203,-0.0012107085262298,0.5149917745383558,0.0521606233864915,29.27487129005316,-0.0091043965713666,25.088451603428634,0.0011318166559328,1.506145816655933,-0.0092597063787023,6.702051626954631,-0.0786059634288562,421.6694373699045,3.3643286194080133,429.3233119527414,-3.906177924828455,414.77676874183817,1.3668139621662476,538.109210628833,-0.1040625708765219,15.306175262456811,0.0002253760794546,0.1077097560794546,-0.0013498878358674,0.1182230338307992,1.2865753087288567,404.8954169753955,-1.4405094311881044,496.57613848547857,-2.916758268763658,463.6880433979031,-1.1499048450049258,436.15086182166175,-2.440114118162569,421.1520592151707,3.655597165796564,268.0231171657966,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.076468381736106,85.53485828493056,0.4153265754969339,85.54358157549694,-0.4764930175186634,85.34316698248134,2.13438595542109,218.02039966666663,330.4331066666667,592.6640566666666,28.90280066666667,0.0745013058333333,37.87942033333333,-90.10156333333332,538.7203733333333,82608.27666666667,2189119.331666667,530.9710569038646,490473.8943938068,5.937345677515124,0.9619314630922254,2025-03-19
2025-03-20 00:00:00,2773.76708984375,2726.686767578125,47.080322265625,1.7755533666666663,2.2464192666666665,0.5202697854457979,24.08922933333333,19.699295666666668,1.522735333333333,3.724797033333333,423.0299466666667,423.8964833333334,421.3756533333333,532.2740650000001,15.733561333333334,0.10748438,0.119742195,406.47509,497.700595,467.3095616666667,431.93504666666666,419.56853666666666,264.068,27.697266,26.46289,85.57161666666667,85.07747533333333,85.77474000000001,0.0253024805793791,1.8008558472460456,-0.0045090306700754,2.241910235996591,-0.0003380764103797,0.5199317090354182,-0.195984827067754,23.893244506265575,-0.1382765115870619,19.56101915507961,0.0270903783863025,1.549825711719636,-0.0241253601070026,3.7006716732263305,0.3619540010222977,423.391900667689,0.6770696981973856,424.5735530315308,-2.7311532299493706,418.644500103384,2.054480453275118,534.3285454532752,0.1822733992077267,15.91583473254106,0.0008940888789307,0.1083784688789308,0.0012886339568494,0.1210308289568495,-2.8642550054797766,403.61083499452025,-1.6495345155450991,496.0510604844549,-1.6574539327201023,465.6521077339466,-0.8448868562092002,431.0901598104575,-4.539467302820128,415.0290693638465,2.760791133102032,266.828791133102,-0.3040263812927826,27.393239618707216,-0.1329088508166016,26.3299811491834,0.680236380224656,86.25185304689133,0.7974966578114078,85.87497199114473,-1.1495602577185764,84.62517974228143,2.1554494967743034,214.95194633333327,329.98318666666665,601.6874966666667,28.915794500000004,0.0745651095,37.916232,-90.08333133333332,529.9523216666666,82495.79666666666,3883928.692626139,942.0471936049586,870197.2541487084,10.548382939616136,1.6973423052718206,2025-03-20
2025-03-20 00:15:00,2792.407470703125,2745.23046875,47.177001953125,1.5917968666666666,2.030273466666667,0.5183651688626147,21.32953733333333,14.6908085,1.4611867666666667,2.3925099,424.41210666666666,420.5807266666666,420.17968,535.90427,15.208333333333332,0.10748438,0.1190703166666666,412.4550133333333,497.7515011111111,473.16752666666673,431.3204566666666,418.6175233333333,264.29504,27.697266,26.463541333333332,85.55924333333333,85.03906366666666,85.76432399999999,0.0014901065455135,1.5932869732121802,-0.0052273371476476,2.025046129519019,0.0069221587758954,0.5252873276385102,0.1895788702733547,21.51911620360669,-0.0392737024878044,14.651534797512197,-0.014122616914048,1.4470641497526189,-0.0112170318245179,2.381292868175482,1.641959612077471,426.0540662787441,-4.150446160661375,416.43028050600526,-4.83964218134895,415.3400378186511,1.3577852282818412,537.2620552282818,-0.3041666666666671,14.904166666666663,0.0012388462389201,0.1087232262389201,-0.0002049312450387,0.1188653854216279,3.263129141901061,415.7181424752344,-3.589723144488744,494.1617779666224,-2.2730089420732043,470.8945177245935,-0.985029295207255,430.3354273714594,-2.164086037521201,416.45343729581214,2.078958934401271,266.37399893440124,0.438369471710903,28.135635471710906,0.2865191181226088,26.750060451455944,-0.1865440722524027,85.37269926108092,-0.3399181931566915,84.69914547350997,1.694139671700739,87.45846367170073,2.111927942961828,218.407185,329.61445333333336,610.4414,28.952598,0.0744140665,37.94437916666666,-90.08463466666667,528.5534250000001,82403.61333333334,3887555.4271712243,942.9268583389261,871009.8268534162,10.570044099038086,1.6894741347059168,2025-03-20
2025-03-20 00:30:00,2776.788818359375,2746.6298828125,30.158935546875,1.6101888000000002,2.0377604333333337,0.5182084125100628,21.824437,12.731106833333332,3.0347627666666668,2.6681909000000004,423.52409000000006,419.49219,424.11849,537.7986883333333,15.721923833333332,0.1078906333333333,0.1193151116666666,415.3513266666666,497.8024072222222,471.4898383333333,431.67912666666666,418.82576,264.3985866666667,27.697266,26.46289,85.54101666666666,84.94205666666666,85.91471333333334,-0.0143456773346748,1.5958431226653254,0.0215322100594197,2.0592926433927534,-0.0012154132612172,0.5169929992488456,0.0389551897482824,21.86339218974828,-0.0046183399452566,12.726488493388077,0.0022822346145074,3.0370450012811743,-0.0036813467695373,2.664509553230463,-0.0789369853779362,423.4451530146221,3.31325229812262,422.8054422981226,-3.95688980489706,420.16160019510295,1.3695038078111563,539.1681921411445,-0.1061673305056079,15.615756502827724,0.0002262279221459,0.1081168612554792,-0.0013469773559852,0.1179681343106814,1.324006578077956,416.6753332447446,-1.4398897415809984,496.3625174806412,-2.947294754971722,468.5425435783616,-1.135122453649558,430.5440042130171,-2.4126570658376068,416.4131029341624,3.656026746626367,268.05461341329305,-0.3448638300725477,27.35240216992745,0.2598964753117023,26.722786475311704,-0.0764055805609729,85.46461108610569,0.4144181448454844,85.35647481151214,-0.477020778286132,85.4376925550472,2.144803345576193,214.6514876666667,331.316,603.39845,28.980749,0.0747994804999999,37.983349833333335,-90.05598833333333,534.7872566666667,82829.0,2498034.4724121094,605.8984472943805,559686.5727192381,6.75713304179983,1.0861083618412857,2025-03-20
2025-03-20 00:45:00,2769.8896484375,2725.4384765625,44.451171875,1.6009114666666668,2.0152995,0.5192053731737644,20.727982666666662,12.522522666666667,1.4848292666666667,0.4899710333333333,424.4550766666666,420.37305,419.7428333333333,536.2008933333334,15.458821583333334,0.1082265699999999,0.1191354233333333,410.6699200000001,497.8533133333333,476.9634433333334,424.11132,413.7584733333333,263.97403,26.64062533333333,26.098958,85.554035,84.94335866666667,86.15039,0.0114544626086856,1.6123659292753525,0.0004993342860131,2.015798834286013,-0.0063116481031179,0.5128937250706465,0.276323487907792,21.004306154574454,0.1039289632971698,12.626451629963835,0.0064701798125514,1.4912994464792182,0.0013462564918893,0.4913172898252227,-2.666411191015584,421.78866547565104,-0.2869227187682668,420.0861272812317,-1.5667058186508598,418.1761275146824,1.724250154269157,537.9251434876026,-0.0088216202784234,15.44999996305491,0.0014875430527037,0.1097141130527037,0.0011371594763879,0.1202725828097212,-3.039315084589589,407.63060491541046,-3.098524446027397,494.7547888873059,1.120023744141406,478.0834670774748,0.6862934916518952,424.7976134916519,-2.640129009287307,411.118344324046,2.938600039233961,266.912630039234,0.2596026675891494,26.90022800092248,-0.4303993825983667,25.668558617401636,1.000587075874165,86.55462207587416,-0.3338723665235648,84.6094863001431,-0.7288045088325958,85.4215854911674,2.147078652309925,215.02177,329.5264933333333,592.8046866666667,28.991572166666664,0.0747239603333333,37.946543166666665,-90.10611866666666,529.1091833333334,82381.62333333332,3661959.69813151,888.2085974618373,820464.927733423,9.959319743113701,1.6047993789238133,2025-03-20
2025-03-20 01:00:00,2777.618896484375,2736.047607421875,41.5712890625,1.4075521,1.7766926666666667,0.5166978213108225,28.492121,16.582615999999998,1.4818241666666667,0.4815948333333333,423.08724,418.05274333333335,424.5481766666667,537.27942,15.451090666666666,0.1082265699999999,0.1198567766666666,406.09949666666665,497.9042194444445,473.54867,426.32429,415.5433766666667,264.3442866666667,24.528646,24.090495,85.58138000000001,85.02474,86.29557333333334,-0.0067249397590298,1.40082716024097,-0.0081159461065927,1.768576720560074,0.0050361975420388,0.5217340188528614,0.3963304850458975,28.88845148504589,0.0707129433146036,16.6533289433146,0.005136756318778,1.4869609229854448,-0.002103216975285,0.4794916163580482,-1.3199823307668908,421.7672576692331,-5.437970544587529,412.6147727887458,-2.569525222456946,421.9786514442097,0.5299970352264154,537.8094170352264,-0.1646110200238002,15.286479646642864,4.310855651824819e-05,0.1082696785565182,-0.0005307225967541,0.1193260540699125,-0.014616479820745,406.0848801868459,0.6062865109997801,498.5105059554442,-0.1029750378392009,473.4456949621608,-0.1442612076107252,426.1800287923893,-1.6762030006669877,413.8671736659997,-2.26248024390776,262.0818064227589,-0.1135543528939564,24.41509164710604,0.0315649520738041,24.122059952073805,0.2546140803733863,85.8359940803734,-0.4662293678713354,84.55851063212866,-1.1528375013985794,85.14273583193476,2.154182995103934,215.06281766666663,330.59886,600.4687533333334,29.058693166666664,0.0747447946666666,37.9681955,-90.07291466666668,538.9681516666667,82649.715,3435855.193198242,833.3669329538822,769806.0369774896,9.314079751847778,1.4966520106526013,2025-03-20
2025-03-20 01:15:00,2758.56982421875,2722.527587890625,36.042236328125,1.5699869666666668,1.9941406333333331,0.5195045260415887,29.27475,16.127240666666665,2.9765001000000004,0.0,422.87956,418.86198,423.22331,535.7664133333334,15.72111,0.1082265699999999,0.1200338619999999,407.20294666666666,497.9551255555555,469.438705,426.99763,415.9068400000001,264.05511,24.527995,24.091797,85.56770999999999,84.99153466666667,86.41992333333333,0.0223730615366062,1.592360028203273,-0.0040026549850091,1.990137978348324,-0.0003375791373118,0.5191669469042769,-0.2381731161595368,29.036576883840464,-0.1132029600776611,16.014037706589004,0.0529537288659054,3.029453828865906,0.0,0.0,0.3618253267850946,423.2413853267851,0.6690283253941516,419.5310083253941,-2.743128847033745,420.4801811529663,2.067960278535565,537.834373611869,0.1821291504389179,15.903239150438916,0.0009002626487851,0.109126832648785,0.0012917728002646,0.1213256348002646,-2.8693838981279782,404.3335627685387,-1.6503781089441532,496.3047474466114,-1.6650055800233758,467.7736994199766,-0.835229018815653,426.1624009811844,-4.499850051194812,411.4069899488052,2.7606563700950915,266.8157663700951,-0.2692380381593438,24.258756961840657,-0.1210001270978651,23.97079687290213,0.6802053248713094,86.2479153248713,0.7966910697968643,85.78822573646353,-1.158207058850735,85.2617162744826,2.03846265541094,211.951617,329.93244333333337,602.6367133333333,29.1084905,0.0751184923333333,38.04830466666667,-90.05078133333332,533.7785166666667,82483.11083333334,2972875.7737339274,721.0712402880349,666075.1367912665,8.075291172481945,1.3065551581001746,2025-03-20
2025-03-20 01:30:00,2769.9853515625,2724.03564453125,45.94970703125,1.5305989666666668,1.9794921666666667,0.5199515644423207,32.72173133333333,19.299488,2.9124019333333333,0.0,423.02995,418.77604,423.3880166666666,537.6104583333333,15.339925166666667,0.10822657,0.1196614613333333,406.57909666666666,498.0060316666666,471.4837766666667,432.36047333333335,419.9559566666667,264.47008,24.528646,24.091797,85.56054666666667,85.009114,86.57682333333332,-0.0136365865323289,1.516962380134338,0.0209165122879144,2.000408678954581,-0.0012195016741485,0.5187320627681722,0.0584061459630049,32.780137479296336,-0.0070010877703126,19.292486912229688,0.0021902155175417,2.914592148850875,0.0,0.0,-0.0788448869049602,422.9511051130951,3.30759596961434,422.0836359696144,-3.950074722429349,419.43794194423725,1.3690244803093492,538.9794828136427,-0.1035877620554224,15.236337404611245,0.0002269323229982,0.1084535023229982,-0.0013508873817291,0.1183105739516041,1.2960435273333817,407.875140194,-1.440478723764329,496.5655529429023,-2.9472568633420337,468.5365198033247,-1.1369140897335797,431.22355924359977,-2.4191675941623885,417.5367890725043,3.65701533564328,268.1270953356433,-0.3054107508681092,24.22323524913189,0.2366095737927729,24.328406573792773,-0.0764230248356199,85.48412364183105,0.4147453064044271,85.42385930640442,-0.4806969847850695,86.09612634854825,2.176775756537169,213.52329766666668,329.80051333333336,616.4414066666667,29.160457666666662,0.0750559919999999,38.113254833333336,-90.03775999999999,536.2570066666667,82450.12833333334,3788559.241605632,918.9153261584512,848829.6542323461,10.295067714153905,1.6588429612210975,2025-03-20
2025-03-20 01:45:00,2757.248046875,2700.467041015625,56.781005859375,1.5058593666666666,1.9394531333333331,0.5206007048974595,34.416279,21.785184,6.366340999999999,0.0,423.23763,421.07487,423.4811133333333,536.42205,15.558431083333332,0.10820313,0.1192916733333333,401.2694483333333,496.9644916666666,470.72662,429.29718333333335,418.2504066666667,264.3026566666667,24.529948,24.091797,85.55468666666667,84.98046866666667,86.67708466666666,-0.013416173672055,1.4924431929946116,0.0204934356287511,1.9599465689620843,-0.0012210241772544,0.519379680720205,0.0614308024933194,34.477709802493315,-0.0079027995600924,21.77728120043991,0.0047876835571951,6.3711286835571945,0.0,0.0,-0.0788835945806454,423.1587464054194,3.325752693296124,424.4006226932961,-3.9509432845408696,419.53017004879246,1.3659981997084287,537.7880481997084,-0.1050632933019848,15.453367790031349,0.0002268831733887,0.1084300131733887,-0.0013467127549316,0.1179449605784017,1.2791180744233657,402.5485664077567,-1.4374660771003391,495.5270255895663,-2.9425238581085296,467.7840961418915,-1.12885901121291,428.1683243221205,-2.409342727471653,415.8410639391951,3.654700254491047,267.9573569211577,-0.3054269623131915,24.22452103768681,0.2366095737927729,24.328406573792773,-0.0764177906600167,85.47826887600665,0.4146055505948283,85.3950742172615,-0.4812536617197054,86.19583100494695,2.0244533093103736,212.49539866666663,329.97642,608.0976533333333,29.24489183333333,0.0749140681666666,38.19120366666667,-90.00390666666665,537.7956066666666,82494.10500000001,4684098.259368897,1136.1283816013392,1049475.8699366052,12.72182866808004,2.05933615307949,2025-03-20
2025-03-20 02:00:00,2769.079345703125,2702.019287109375,67.06005859375,1.4594726333333332,1.8595377666666664,0.5203207780262252,31.620364,19.954277,8.587130799999999,0.4614595333333333,422.70052,420.30143333333336,421.1178366666666,537.7244516666667,15.372721333333333,0.107755212,0.1197109416666666,402.332775,499.7312,473.1045383333333,427.9500666666667,417.7974433333334,264.4423433333333,24.530599,24.092448,85.54947966666667,84.90299333333333,86.75716333333332,0.0207981796854572,1.4802708130187905,-0.0037324790374084,1.855805287629258,-0.0003381095458587,0.5199826684803665,-0.2572565309004808,31.36310746909952,-0.1400663181816597,19.81421068181834,0.1527702270593796,8.739901027059378,-0.002988854779696,0.4584706785536372,0.3616721361071313,423.0621921361072,0.6713274957630802,420.9727608290965,-2.7294821869825228,418.3883544796841,2.0755179480654533,539.7999696147322,0.1780930657170021,15.550814399050337,0.0008963417446891,0.1086515537446891,0.0012882976167097,0.1209992392833764,-2.8350658945971645,399.4977091054028,-1.6562645718652789,498.0749354281347,-1.6780075606662876,471.42653077266704,-0.8370920332370133,427.1129746334297,-4.520305188470957,413.2771381448624,2.7647048362216537,267.207048169555,-0.2692666216555217,24.26133237834448,-0.1210033967204147,23.971444603279583,0.6800604060718314,86.2295400727385,0.795861103731994,85.69885443706532,-1.1627267776084125,85.59443655572491,2.170593252971019,213.767053,329.86478666666665,599.55468,29.31417683333333,0.075156255,38.331936,-89.86523333333334,530.3307266666667,82466.19666666666,5530187.980470377,1341.3475064567745,1239042.9321393163,15.024858453792923,2.421745649788237,2025-03-20
2025-03-20 02:15:00,2762.958984375,2700.633056640625,62.325927734375,1.551920566666667,2.0011393,0.5192991085040141,33.03757233333334,21.123535,9.711098666666668,0.5063078666666666,423.6028666666666,419.37760333333335,420.5735666666666,538.7771433333334,15.514078666666668,0.1080338613333333,0.1192265666666666,403.8614266666667,498.064565,472.7191066666666,431.57016,420.4871,264.6623266666667,24.53125,24.094401,85.55859133333333,84.90299533333332,86.80143333333332,0.0221156067376004,1.5740361734042672,-0.0040167027645656,1.997122597235434,-0.0003374456549807,0.5189616628490333,-0.2687866353419252,32.76878569799141,-0.1482737647889465,20.97526123521105,0.1727662921243382,9.883864958791005,-0.0032793356252784,0.5030285310413881,0.3624442043469571,423.9653108710136,0.6698519060286117,420.047455239362,-2.725954492022709,417.8476121746439,2.07958114519397,540.8567244785273,0.1797306912426997,15.693809357909368,0.0008986596374848,0.1089325209708181,0.0012830849005669,0.1205096515672336,-2.8458376449346474,401.01558902173207,-1.6507408252896312,496.4138241747104,-1.6766405113179983,471.0424661553486,-0.8441731193845499,430.7259868806154,-4.549405579532561,415.9376944204674,2.767004728810321,267.429331395477,-0.2692737675295689,24.26197623247043,-0.1210132055880635,23.973387794411934,0.6801328376489408,86.23872417098227,0.7958611224795362,85.69885645581286,-1.1633200878604697,85.63811324547285,2.184107172127116,212.574111,330.10496666666666,612.01172,29.40295133333333,0.0751171908333333,38.4272015,-89.79166666666667,530.0354749999999,82526.24166666667,5143524.574306234,1247.5622684995935,1152410.6942811296,13.964172740785335,2.2557673887610585,2025-03-20
2025-03-20 02:30:00,2764.371826171875,2703.59765625,60.774169921875,1.5180664,1.9954427,0.5179620247089434,32.99047166666667,20.996182666666662,8.304096,0.9767752333333334,423.6100266666666,419.76432,422.32096666666666,538.0320183333333,15.490641166666666,0.109046884,0.12120834,405.1549816666667,497.96095,472.3373783333333,432.5799,421.1621466666666,264.59137333333337,24.53125,24.095052,85.55534,84.91080666666666,86.834636,0.0216331687491424,1.5396995687491426,-0.004005268503608,1.991437431496392,-0.000336576804814,0.5176254479041293,-0.2684034343734112,32.72206823229326,-0.1473798325035602,20.848802834163106,0.1477348675581939,8.451830867558193,-0.0063265337780512,0.970448699555282,0.3624503306050428,423.9724769972717,0.6704695901734112,420.4347895901734,-2.7372802938725727,419.5836863727941,2.076705099095875,540.1087234324292,0.1794591676694015,15.670100334336068,0.000907086278643,0.109953970278643,0.0013044122230877,0.1225127522230877,-2.854952770251714,402.300028896415,-1.6503974129639687,496.31055258703606,-1.6752865969554025,470.6620917363779,-0.8461482220319567,431.73375177796805,-4.5567091592898805,416.60543750737673,2.766262922406156,267.3576362557395,-0.2692737675295689,24.26197623247043,-0.1210164752106131,23.974035524789382,0.6801069917516287,86.23544699175163,0.7959343441190043,85.70674101078566,-1.1637650727831923,85.67087092721681,2.185088704376144,212.6955653333333,330.0339266666667,613.6875,29.493883000000004,0.0754700578333333,38.472667,-89.81705666666666,529.205835,82508.48166666667,5014384.484805909,1216.2393301751476,1123476.7564626893,13.616500192083553,2.1984802965538677,2025-03-20
