timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-20 02:45:00,2779.754638671875,2702.25439453125,77.500244140625,1.487630233333333,1.9677734666666664,0.5254629367282392,33.740942999999994,21.579373333333333,6.050479166666666,1.413259533333333,423.28059666666667,421.2610666666667,420.91016,537.6846333333333,15.352864666666663,0.109046884,0.1214349016666666,405.5453333333333,497.857335,471.67030666666665,434.46468,422.59656,264.6972333333333,23.933593666666667,23.13476533333333,85.55989333333332,84.90950333333335,86.88151066666667,0.0106439395544755,1.4982741728878088,0.0004875586775132,1.96826102534418,-0.0063877173065187,0.5190752194217204,0.4497984779797832,34.19074147797978,0.1790950560709099,21.758468389404243,0.0263651108172959,6.076844277483962,0.003883106739047,1.4171426400723803,-2.659033150822893,420.6215635158438,-0.2875288284042767,420.9735378382624,-1.5710629090779094,419.33909709092205,1.7290213863869894,539.4136547197203,-0.008761155664116,15.34410351100255,0.0014988180325144,0.1105457020325144,0.0011591082260069,0.1225940098926735,-3.0013886799522997,402.543944653381,-3.098549475955167,494.75878552404487,1.1075941987946862,472.7779008654613,0.7030472146714146,435.16772721467146,-2.6965234773142583,419.9000365226857,2.946650851443451,267.6438841847768,0.2332236831200553,24.16681734978672,-0.3815167148061924,22.75324861852714,1.0006555913172832,86.5605489246506,-0.3337392971413777,84.57576403619197,-0.7349895538262103,86.14652111284046,1.995960479684745,214.3810783333333,329.98995999999994,602.4960933333333,29.5718275,0.0757265675,38.5722615,-89.73958333333333,529.6426933333333,82497.48999999999,6393575.615988769,1550.7622417420841,1432485.6055644155,17.363990171875724,2.7880246357877634,2025-03-20
2025-03-20 03:00:00,2767.271240234375,2701.524658203125,65.74658203125,1.4687500333333332,1.9838867333333332,0.4854058710688954,33.62386833333333,20.307839666666663,1.4487691,1.6297306666666664,423.7818966666667,415.90429666666665,423.91797,536.14245,15.14241525,0.1076171946666666,0.1202630286666666,406.29194666666666,497.75372,469.8506833333333,434.3076899999999,422.5808333333334,264.18630333333334,22.738281,21.21289,85.55729333333333,84.90559666666667,86.87825666666667,0.0082310596486927,1.476981092982026,0.0237206367488258,2.0076073700821597,0.0050775023554832,0.4904833734243786,0.0376120719794457,33.66148040531277,-0.0319394885200807,20.275900178146586,0.0183521737939633,1.4671212737939634,-0.0010171038302135,1.6287135628364529,0.4236128916962798,424.20550955836296,-4.269598968708692,411.634697697958,-0.2898893340335462,423.6280806659664,3.228410918584359,539.3708609185844,-0.0923672734750304,15.05004797652497,0.000235615845254,0.1078528105119207,0.0004861213649055,0.1207491500315721,-0.0265553554434063,406.26539131122325,-3.008090706781786,494.7456292932182,1.422316282965312,471.27299961629865,3.531695748937068,437.839385748937,-1.105225016026111,421.47560831730726,1.8942169433590836,266.0805202766924,0.2399335656541801,22.97821456565418,0.2418293988632847,21.454719398863286,1.393674362493698,86.95096769582703,-1.4531364980589956,83.45246016860767,-1.510652560488623,85.36760410617805,2.0115970096961515,218.9953998,325.05781,604.7695333333332,29.68224466666667,0.0754635475,38.702171,-89.73698,530.3209183333333,81264.4525,5342859.992515869,1295.9110890294285,1197071.950269154,14.730573005080592,2.3758633080608886,2025-03-20
2025-03-20 03:15:00,2788.32373046875,2700.266845703125,88.056884765625,1.71875,2.1682942666666665,0.4970266071359375,38.35497333333333,26.943799,9.305533333333337,7.620325,424.24024,419.49934666666667,422.28516,540.530035,15.163004333333337,0.1089375,0.1206666746666666,404.75679333333335,497.650105,468.411385,446.70246,432.3321800000001,261.89684,22.738281,21.21289,85.55533666666668,84.89908799999999,86.882162,-0.0006952460788032,1.7180547539211968,0.0081053959473584,2.176399662614025,0.0002049288677156,0.4972315360036531,-0.005256098060336,38.349717235273,-0.5388759800000003,26.40492302,0.0311011942538375,9.336634527587172,0.0343188799190308,7.654643879919031,-4.3089830670732,419.9312569329268,-4.888790134482122,414.61055653218455,0.1508322017110686,422.43599220171103,2.92648966690615,543.4565246669061,-0.2661483862977807,14.896855947035554,0.0008268907098157,0.1097643907098157,0.001819746589996,0.1224864212566627,0.2245919739826831,404.981385307316,-4.457477224662057,493.19262777533794,-2.6441105973541426,465.76727440264585,0.8171179677631812,447.5195779677632,1.4981975781597043,433.83037757815976,3.710001118342064,265.60684111834206,-0.2561196745006455,22.482161325499355,-0.0631909779738038,21.1496990220262,-1.3912020587288652,84.16413460793781,0.2516264810659834,85.15071448106598,1.0062888954240208,87.88845089542401,2.15337216648599,211.20513233333327,313.92159,620.8242133333333,29.779678000000004,0.0755208356666666,38.3709095,-89.97591,534.7370383333333,78480.39749999999,6910739.319017944,1676.2003364213058,1548356.536762453,19.729213741080414,3.1580581481054066,2025-03-20
2025-03-20 03:30:00,2754.5966796875,2683.271240234375,71.325439453125,1.04671222,1.4907226666666666,0.5236149240241784,31.548368,18.94685533333333,7.123551833333334,2.1035676,422.1992166666666,426.7825466666666,418.0957066666667,533.4835866666667,15.85880525,0.1089375,0.1202916693333333,406.634195,493.1107,466.7282683333333,431.3706633333333,420.3718066666667,264.71750000000003,22.738281,21.21289,85.56705666666666,84.89908833333334,86.88541833333333,0.0209342444,1.0676464644,-0.0245263148330623,1.4661963518336043,-0.0023829883370194,0.521231935687159,-0.0561838541930228,31.492184145806977,0.3374113878056306,19.28426672113896,0.0522489580127754,7.175800791346109,-0.000182393175697,2.103385206824303,1.6486372628509685,423.8478539295176,0.8960070325603624,427.678553699227,-6.824677816953056,411.2710288497136,1.295254461963168,534.7788411286299,-0.0062888535522631,15.852516396447736,-8.300566021109124e-05,0.1088544943397889,0.0005040468792313,0.1207957162125647,-1.2452239195504262,405.3889710804496,2.1220914372565858,495.2327914372566,-2.1314099944663667,464.5968583388669,-1.6511323886077207,429.7195309447256,-0.6741801528434053,419.6976265138233,1.084926085991981,265.802426085992,0.0460671537767822,22.784348153776783,-0.1162718913781901,21.09661810862181,-1.2448487803599448,84.32220788630671,0.3236959342545731,85.22278426758791,0.315040444633766,87.2004587779671,1.972990133702939,213.31847866666664,330.1387933333333,613.3125066666666,29.9182465,0.0758255266666666,39.01611016666666,-89.408202,520.26622,82534.69833333332,5886823.628756102,1427.849509504592,1318947.4274146769,15.980520363542581,2.589324236795952,2025-03-20
2025-03-20 03:45:00,2730.62451171875,2661.52197265625,69.1025390625,1.1087239666666666,1.5395507666666666,0.5240527853410445,22.987538333333333,11.455465666666669,11.145891466666669,4.5028941,423.02278666666666,419.44205,423.9108,539.7486366666667,15.822102916666667,0.1089375,0.1207135433333333,415.9455866666667,493.597575,474.7883183333333,429.9045633333333,419.1611266666667,264.5922533333333,22.741536666666665,21.21289,85.56835666666666,84.91992133333333,85.76822800000001,0.0221744793333333,1.130898446,-0.0253296657044743,1.5142211009621922,-0.0023849810579359,0.5216678042831085,-0.040938044781793,22.94660028855154,0.2040024320948763,11.659468098761543,0.0817515235211416,11.227642990187809,-0.0003904305973936,4.502503669402606,1.651853204844599,424.67463987151126,0.8805960540955766,420.3226460540955,-6.919598998497634,416.9912010015023,1.3104654903241908,541.0591021569909,-0.0062742991393847,15.815828617527282,-8.300566021109124e-05,0.1088544943397889,0.0005058146182136,0.121219357951547,-1.2737379200211194,414.6718487466456,2.124186693491197,495.7217616934912,-2.168217859537947,472.6201004737954,-1.645520682943186,428.2590426503901,-0.6722384992536377,418.48888816741305,1.0844127713231728,265.6766661046565,0.0460737496710379,22.787610416337703,-0.1162718913781901,21.09661810862181,-1.2448676930522424,84.32348897361442,0.3237753645232715,85.2436966978566,0.3109895906918183,86.07921759069183,2.0116106244257166,210.49081266666667,330.1929333333333,601.1015666666667,30.01351283333333,0.0755638075,39.12003850000001,-89.31054533333334,522.1473100000001,82548.23333333332,5704292.518457031,1383.5765751097615,1278051.1897261401,15.482477796530354,2.530649628535139,2025-03-20
2025-03-20 04:00:00,2749.38525390625,2678.43994140625,70.9453125,1.1386718800000002,1.6018880333333332,0.5250960139068357,26.458730666666668,9.6216285,13.603842,6.1623458,423.57422,418.9908833333334,421.1321633333334,540.0438499999999,15.475097666666668,0.1089375,0.119635422,419.24798166666665,497.5213700000001,469.8321283333333,430.8052266666666,420.0857133333333,264.76982,22.741536666666665,21.211588666666668,85.55989666666666,84.95052333333332,85.711588,0.0162266162599629,1.154898496259963,-0.0032153224375808,1.5986727108957524,-0.0003412125409785,0.5247548013658572,-0.2152625840530113,26.243468082613656,-0.0675377052702401,9.55409079472976,0.2420205397616541,13.845862539761654,-0.0399132651251692,6.122432534874831,0.3624196936102635,423.93663969361023,0.6692342165596301,419.660117549893,-2.729575045508227,418.4025882878252,2.0844704010451096,542.128320401045,0.1792790961318431,15.654376762798512,0.0009061763881274,0.1098436763881275,0.0012874848939525,0.1209229068939525,-2.954260075386287,416.2937215912804,-1.6489405081709378,495.8724294918291,-1.6664009742214605,468.1657273591119,-0.8426768709921362,429.9625497956745,-4.545062828611378,415.540650504722,2.768128555406236,267.5379485554062,-0.2496285047702464,22.49190816189642,-0.1065343911296565,21.10505427553701,0.680143214164616,86.24003988083128,0.7963066390043707,85.7468299723377,-1.148713889319268,84.56287411068074,1.997296259611907,212.10269433333332,329.92906666666664,610.1132866666667,30.117440833333333,0.0755546916666666,39.217471833333335,-89.20703333333334,522.455275,82482.26666666666,5851730.184375,1419.337591956797,1311084.713818252,15.895352623088101,2.5804063799063037,2025-03-20
2025-03-20 04:15:00,2745.119384765625,2654.35009765625,90.769287109375,1.1259765666666668,1.5983073,0.5228408696471258,29.81651666666667,11.599924666666666,10.388326,4.924015233333333,422.0918,420.63086,423.18034000000006,537.1923483333333,15.640543666666666,0.1089375,0.1202135486666666,418.27066333333335,498.7944633333333,466.9520566666666,432.3734533333333,421.3027533333333,264.88526666666667,22.741536666666665,21.211588666666668,85.56119666666666,84.90299466666666,85.71744666666666,-0.0055789634186096,1.1203976032480572,-0.0094581329814018,1.5888491670185982,0.0104568173929425,0.5332976870400684,0.5416432989125859,30.35815996557925,-0.0814502285968821,11.518474438069784,-0.0864053378232228,10.301920662176776,0.0896868402363875,5.01370207356972,1.6869817332878938,423.7787817332879,-0.5423270272401624,420.0885329727598,-7.432112245016185,415.7482277549839,1.7876949551572352,538.9800432884905,0.0458719724186487,15.686415639085316,0.0011789187170216,0.1101164187170216,0.0012937081875225,0.1215072568541892,0.4124294479458967,418.6830927812792,1.7708846110811578,500.5653479444145,-2.959744850650054,463.9923118160166,4.116225825021161,436.4896791583545,-2.721141425538974,418.5816119077944,1.916879884990351,266.802146551657,-0.2632375768533386,22.478299089813326,-0.1684343574149345,21.043154309251733,0.5158800642224008,86.07707673088906,-1.2924903700230743,83.61050429664358,-0.1389775592607662,85.5784691074059,1.9936716954936595,211.321084,330.19630333333333,603.2343733333333,30.23651983333333,0.0751276101666666,39.3408835,-89.11523333333332,524.5675666666666,82549.07583333334,7492920.764929403,1817.408489478033,1678794.7439855435,20.336929602640637,3.3065697474984233,2025-03-20
2025-03-20 04:30:00,2747.7587890625,2673.664306640625,74.094482421875,1.0348307333333333,1.5060221333333337,0.524623193793192,31.059629666666662,11.7760005,11.459016666666663,3.1295004,422.26366666666667,425.45052333333336,419.2415433333333,538.551475,15.424723,0.1089375,0.1198880266666666,417.8341516666667,498.8588133333334,469.7819216666667,432.6813666666667,421.6785966666666,264.92215000000004,22.742188,21.211588666666668,85.55924666666665,84.904948,85.72656333333333,0.0147468304950288,1.0495775638283622,-0.0030228996384495,1.502999233694884,-0.0003409052978303,0.5242822884953616,-0.2526945160751559,30.80693515059151,-0.0826600248628608,11.69334047513714,0.2038628057282974,11.662879472394962,-0.020269647830299,3.109230752169701,0.3612983545034467,422.6249650211701,0.6795518924008661,426.13007522573423,-2.717320960871973,416.5242223724613,2.078710106737958,540.6301851067379,0.178695505326635,15.603418505326635,0.0009061763881274,0.1098436763881275,0.0012902033588272,0.1211782300254938,-2.9442974239125874,414.8898542427541,-1.653373211211829,497.2054401221216,-1.6662229011753311,468.11569876549135,-0.8463466959777293,431.83501997068896,-4.562296823005511,417.1162998436611,2.769721142593255,267.6918711425933,-0.2496356543032156,22.492552345696783,-0.1065343911296565,21.10505427553701,0.6801380471049754,86.23938471377163,0.7958794263271045,85.70082742632711,-1.1489145899922877,84.57764874334104,1.9497863488528515,214.6718,330.10836,600.0351633333333,30.385917666666668,0.0753268291666666,39.48594533333333,-89.00716333333332,524.3899933333335,82527.09,6114802.019333496,1483.145685115065,1370026.163711339,16.600926601329807,2.69654245914195,2025-03-20
2025-03-20 04:45:00,2758.851806640625,2703.48095703125,55.370849609375,0.9983723866666668,1.464681,0.5259773165069722,32.618953,15.181955666666669,11.260726333333333,2.2981132,422.3281266666666,421.2037733333333,423.2662733333333,537.7820183333333,15.579508416666666,0.1089375,0.1198697946666666,410.164005,499.2336177777778,471.27483500000005,430.07417,420.21999000000005,264.8408733333333,22.742188,21.211588666666668,85.570964,84.921874,85.81510300000001,0.0199674477333332,1.0183398344,-0.0240978608156074,1.4405831391843924,-0.0023937396610853,0.5235835768458869,-0.0580904374920763,32.56086256250792,0.2703649044114158,15.452320571078085,0.0825938002767898,11.343320133610122,-0.000199261561482,2.297913938438518,1.649140640927385,423.977267307594,0.8842946976048438,422.0880680309382,-6.9090782330980005,416.35719510023534,1.305690702055358,539.0877090353887,-0.0061780976122811,15.573330319054383,-8.300566021109124e-05,0.1088544943397889,0.0005022791374555,0.1203720738041222,-1.2560331527568565,408.9079718472431,2.1484412840298432,501.3820590618077,-2.1521728200574444,469.1226621799426,-1.6461698765126016,428.4280001234874,-0.6739366736616148,419.5460533263384,1.085431722935709,265.92630505626903,0.0460750692550817,22.78826306925508,-0.1162647585222735,21.095323908144398,-1.2449056251238488,84.32605837487615,0.3237828094826085,85.24565680948261,0.311159556160419,86.12626255616043,1.9550157741613237,212.9380453333333,330.09820666666667,598.4531233333333,30.494174166666667,0.0753255241666666,39.5963695,-88.93034,526.5531116666667,82524.55166666667,4569454.539416097,1108.3215387900868,1023789.8550265669,12.40588205994576,2.0070251499589786,2025-03-20
2025-03-20 05:00:00,2751.0263671875,2672.29052734375,78.73583984375,0.9672851533333334,1.3320312666666665,0.5239645701464458,33.161993333333335,17.649773999999997,8.733459666666667,0.4730703666666667,422.4999966666667,419.0696633333334,423.0371133333333,537.0874583333334,15.251708999999998,0.1089375,0.120953132,403.9985766666666,499.6084222222223,474.7658166666667,426.1208733333333,416.15589666666665,264.63454,22.742188,21.212239333333333,85.57096333333334,84.90625,85.982422,0.0054207874816604,0.9727059408149938,0.0159266299248794,1.347957896591546,0.0054808388148456,0.5294454089612914,0.0370954129331622,33.1990887462665,-0.027758972067339,17.622015027932658,0.110630444578943,8.84409011124561,-0.0002952399999205,0.4727751266667461,0.4223315029202581,422.9223281695869,-4.302094055592647,414.76756927774073,-0.289286974684444,422.74782635864887,3.2341013376540104,540.3215596709874,-0.0930339548154037,15.158675045184594,0.0002385065065286,0.1091760065065286,0.000488910867033,0.121442042867033,-0.0264054601378234,403.9721712065288,-3.019299287038109,496.58912293518415,1.4371952102946466,476.2030118769613,3.465122335007891,429.5859956683412,-1.088421128650623,415.067475538016,1.897430802207623,266.53197080220764,0.2399747921849382,22.982162792184937,0.2418219811880462,21.45406131452138,1.393897038174444,86.96486037150778,-1.453147679683639,83.45310232031636,-1.495075648785999,84.487346351214,2.0924559140052468,217.048785,328.61991666666665,592.7226666666667,30.595932,0.0756679725,39.66132283333333,-88.85611866666666,526.7391183333333,82154.97916666666,6468541.282033284,1568.9451696233402,1449281.7215361681,17.64082635327593,2.8620532606615923,2025-03-20
2025-03-20 05:15:00,2768.154541015625,2695.98486328125,72.169677734375,0.8714192633333333,1.2491862,0.5241114479999324,40.23834266666667,24.144668666666664,4.47745,1.7557143333333334,424.5052066666667,418.31771,423.3092433333333,538.8227099999999,15.324137583333332,0.1082500033333333,0.1192812583333333,400.9283783333334,499.98322666666667,471.36446,432.87124,420.9948833333333,265.1131766666667,22.742188,21.212239333333333,85.57552,84.90624666666666,86.18554666666667,0.0056856697117062,0.8771049330450396,0.0017493086765709,1.250935508676571,0.0037713059348427,0.5278827539347751,-0.1745320440024187,40.06381062266425,0.1155669269265793,24.260235593593244,0.0203401354066095,4.49779013540661,-0.0054416222202451,1.7502727111130882,-4.234422240838114,420.2707844258286,-3.86611040802336,414.4515995919767,0.6222515382981442,423.93149487163146,0.2089087329273979,539.0316187329273,0.1778457081675792,15.501983291500911,-0.0004318793825902,0.1078181239507431,-3.133450626971457e-05,0.1192499238270636,-4.704166049726837,396.22421228360656,-2.476821092411569,497.5064055742551,-0.2105093185188025,471.1539506814812,-0.1791443889119364,432.692095611088,0.7998354827595904,421.7947188160929,0.0735123827734582,265.18668904944013,-0.1954433977572982,22.5467446022427,0.2189388824167544,21.431178215750087,-0.4461247985030354,85.12939520149696,-0.585951203655469,84.32029546301119,-0.5355522412201452,85.64999442544652,2.078586268946269,218.183751,330.19292333333334,602.1093666666667,30.67387683333333,0.0750703158333333,39.7804,-88.74869866666666,533.3504,82548.23083333333,5957479.216784464,1444.9870276420893,1334777.8670438272,16.16967260920192,2.607140485295891,2025-03-20
2025-03-20 05:30:00,2774.613037109375,2717.182861328125,57.43017578125,0.9132486966666667,1.270670566666667,0.5252406573129269,42.79294933333333,26.114045,4.2933927,0.5487319666666667,423.68164,419.34179666666665,424.0325566666667,536.9966099999999,15.630778,0.1099296959999999,0.11963021,400.89814,494.4354916666666,468.89878,435.3187866666667,422.6615233333334,265.10611666666665,22.742188,21.211588666666668,85.56315,84.92187466666667,86.37760300000001,-0.0051510223213324,0.9080976743453344,0.0046205617042378,1.2752911283709043,-0.0067519453402791,0.5184887119726478,-0.4713045793947543,42.32164475393858,-0.0342121238339672,26.079832876166037,-0.0402587457482601,4.25313395425174,-0.0040081860165088,0.5447237806501578,-7.285028700116129,416.3966112998839,-5.62092908931578,413.7208675773509,-0.5571632503924207,423.4753934162743,-1.367052800726242,535.6295571992737,-0.062449950336731,15.56832804966327,0.00219859392,0.1121282899199999,0.0003513052266893,0.1199815152266893,-1.2513249736891794,399.6468150263108,0.988257576484216,495.4237492431509,-4.1150193072815,464.7837606927185,1.048140822935352,436.36692748960206,1.1742651523251766,423.83578848565855,0.4327900475105934,265.53890671417724,0.0353109056093998,22.7774989056094,0.1445305075531884,21.356119174219856,-0.0150273075631304,85.54812269243686,-0.5945244822172242,84.32735018444944,-0.3097564361683993,86.06784656383161,1.9151811798370728,217.87017133333333,330.10158666666666,605.8125033333333,30.7323365,0.0756458366666666,39.85185166666666,-88.65625,524.99909,82525.39666666667,4739448.03698405,1149.553474283398,1061877.030799803,12.86727569561277,2.0698445157268286,2025-03-20
2025-03-20 05:45:00,2764.1875,2707.181396484375,57.006103515625,0.97216797,1.4046224,0.5247123275118455,42.54849133333334,24.54159733333333,12.716319,0.0,422.8580733333333,420.6738266666666,422.2421866666666,538.23324,15.727457583333331,0.1099296959999999,0.1197916716666666,402.74437,490.54808,468.99782833333336,435.89202,423.87689,265.0248133333333,22.742188,21.212239333333333,85.56510333333334,84.97916666666667,86.56575333333335,0.0072986333096031,0.9794666033096032,0.0044200220183832,1.4090424220183833,-0.0003311758130016,0.5243811516988438,0.1212701752401983,42.669761508573536,0.0536408758832607,24.595238209216596,0.0635205649659091,12.779839564965908,0.0,0.0,-2.821502591482613,420.0365707418507,-5.450443653139871,415.2233830135268,-3.0500614106326798,419.192125256034,1.2658525772055782,539.4990925772056,0.1078019678418513,15.835259551175184,-0.0002974271063174,0.1096322688936825,-0.0002979390526838,0.1194937326139828,-0.8145245505777439,401.9298454494223,2.6689122171018766,493.2169922171019,3.925904755270153,472.9237330886035,-1.7438802481041762,434.1481397518958,0.5150179436359394,424.391907943636,1.397164544235693,266.421977877569,-0.07567768448639,22.66651031551361,0.3185373652980878,21.53077669863142,0.2762019837087734,85.84130531704211,0.8527457896854145,85.83191245635209,-0.5199975610764511,86.0457557722569,2.1066681142912813,216.13218466666663,330.31131666666664,616.1015699999999,30.7756385,0.07585547,39.9081475,-88.62109466666668,529.1894333333333,82577.82916666666,4707440.277570597,1141.7899898542753,1054705.6673280897,12.77226197360286,2.062309576163882,2025-03-20
2025-03-20 06:00:00,2754.279296875,2711.7412109375,42.5380859375,1.1398112,1.5641276,0.5251193803784159,37.80332833333333,17.563271,11.348312,0.0,423.50260333333335,421.86979333333335,421.5904966666667,534.8643966666666,15.73583975,0.1099296959999999,0.11947136,408.054165,496.23778833333336,465.4202066666667,430.97927,419.9342,264.8253066666667,22.742188,21.212239333333333,85.56119666666666,84.94791833333333,86.65234199999999,-0.010154935680616,1.129656264319384,0.0165275188839759,1.580655118883976,-0.0012316223419505,0.5238877580364654,0.0674764635780391,37.87080479691137,-0.0063712571962959,17.556899742803704,0.0085342784441362,11.356846278444136,0.0,0.0,-0.0789329806643195,423.423670352669,3.3320311929292075,425.20182452626256,-3.9333044359886458,417.6571922306781,1.3620316370939918,536.2264283037606,-0.1062613021937863,15.629578447806214,0.0002305034824606,0.1101601994824606,-0.001348741281476,0.1181226187185239,1.300745571244306,409.3549105712443,-1.4353640931411178,494.8024242401922,-2.9093533358332024,462.5108533308335,-1.1332821445690795,429.8459878554309,-2.419042264298298,417.5151577357017,3.6619273066595497,268.4872339733262,-0.2831672287766587,22.45902077122334,0.2083289556129983,21.42056828894633,-0.0764236054182276,85.48477306124843,0.4144467429407257,85.36236507627406,-0.4811162840151013,86.17122571598489,1.948638118710477,214.08696866666668,329.97980666666666,604.8984333333333,30.775641166666663,0.0756809916666666,39.94495483333333,-88.55143333333335,515.7981750000001,82494.95166666666,3509177.3434065753,851.1512259466913,786233.9219437372,9.530691346067265,1.5444361792126031,2025-03-20
2025-03-20 06:15:00,2761.635986328125,2656.634765625,105.001220703125,0.9458007733333332,1.347168,0.5239190954730157,33.33573766666667,15.064125666666667,9.976617666666668,0.0,423.14453,418.08854333333335,423.26628,536.99561,15.247233083333334,0.1085442753333333,0.1216458386666666,412.4872433333333,496.8431506666667,470.6760133333333,431.9508166666666,420.24308333333335,265.18422000000004,22.742188,21.210938,85.56510666666668,84.981118,86.71679666666667,0.0008853792544817,0.946686152587815,-0.00346854817646,1.34369945182354,0.0069963249508936,0.5309154204239094,0.2962910722258982,33.632028738892565,-0.0402717106870973,15.02385395597957,-0.0964256949340409,9.880191971732629,0.0,0.0,1.6370556292287688,424.7815856292288,-4.125852373805117,413.9626909595282,-4.875193732906496,418.3910862670935,1.360550284307692,538.3561602843077,-0.3049446616666671,14.942288421666667,0.0012510624078867,0.10979533774122,-0.0002093639613097,0.1214364747053568,3.263384128866562,415.7506274621999,-3.5831722318215498,493.2599784348452,-2.2610401746350703,468.4149731586983,-0.9864688816143712,430.9643477850522,-2.1724895359488983,418.0705937973845,2.0859532718859555,267.270173271886,0.3599445858342136,23.10213258583421,0.2296495081200014,21.44058750812,-0.1865568560269537,85.37854981063973,-0.3396865727052756,84.64143142729472,1.7129542749710964,88.42975094163776,2.075074067985585,218.310701,329.8241966666667,597.8906166666667,30.769143166666662,0.0759140656666666,39.9774335,-88.50455666666669,516.4925533333333,82456.04916666668,8657985.816856895,2099.995104577137,1939828.477951039,23.525605429264555,3.802138342017145,2025-03-20
2025-03-20 06:30:00,2760.805419921875,2713.30126953125,47.504150390625,1.04231769,1.546875,0.524672601586439,27.352965,9.083716,1.4446683333333334,0.0,422.8795533333334,421.08919,422.79362,533.760885,15.840576,0.108882815,0.12102084,415.49664,497.448513,468.555895,426.5480933333333,415.75936666666666,265.0607133333333,22.742188,21.212239333333333,85.569012,85.01497499999999,86.40299333333333,0.0208463538000001,1.0631640438,-0.0254501686368178,1.5214248313631822,-0.0023878018615763,0.5222847997248626,-0.0487123453519622,27.30425265464804,0.161765589490729,9.24548158949073,0.0105961768590654,1.4552645101923989,0.0,0.0,1.651293895870822,424.5308472292042,0.8840541360512475,421.9732441360512,-6.901362997883496,415.8922570021165,1.2959277196088124,535.0568127196088,-0.0062816246922192,15.83429437530778,-8.296399260784848e-05,0.1087998510073921,0.000507102254562,0.121527942254562,-1.2723631238657165,414.22427687613424,2.140759123485509,499.5892721234855,-2.1397562250415945,466.4161387749584,-1.632673318021432,424.9154200153119,-0.666782854892233,415.0925838117744,1.0863327217391543,266.1470460550725,0.0460750692550817,22.78826306925508,-0.1162683249502336,21.0959710083831,-1.2448772269889332,84.32413477301107,0.3241377769594891,85.33911277695948,0.3132912053549859,86.71628453868831,1.939580575776397,214.75643666666667,330.9709666666667,596.91797,30.78863133333333,0.0759726606666666,39.986092,-88.48176966666666,513.6966116666667,82742.74166666667,3930623.6438659667,953.373057505219,880659.2944092959,10.643341961728519,1.7206627474662544,2025-03-20
2025-03-20 06:45:00,2752.034912109375,2688.3037109375,63.731201171875,1.007324213333333,1.442545566666667,0.5212976051221011,20.85088233333333,3.1220153333333336,3.824667,0.0,422.38542,424.19726,421.66210666666666,534.3511966666666,15.568033833333336,0.108882815,0.1214973999999999,420.16554,498.0538753333333,470.38298,422.66901666666666,412.22810333333337,264.9077066666667,22.742188,21.21289,85.57747333333333,84.99609333333333,85.73112066666665,0.0201464842666667,1.0274706976,-0.0237336746265603,1.4188118920401065,-0.002372442144267,0.5189251629778341,-0.0371329170755139,20.81374941625782,0.0555978027930157,3.1776131361263493,0.0280527004184567,3.852719700418457,0.0,0.0,1.6493643645168845,424.0347843645169,0.890579362069559,425.08783936206953,-6.882893030786306,414.7792136358804,1.2973609479954575,535.6485576146621,-0.0061735473341855,15.561860285999147,-8.296399260784848e-05,0.1087998510073921,0.0005090991391517,0.1220064991391517,-1.286660558831784,418.8788794411682,2.1433642874456496,500.197239620779,-2.148099981985297,468.2348800180147,-1.6178256019696846,421.051191064697,-0.6611195168280801,411.5669838165053,1.0857056346595186,265.9934123013262,0.0460750692550817,22.78826306925508,-0.1162718913781901,21.09661810862181,-1.2450003243688172,84.33247300896451,0.3240657865665213,85.32015911989986,0.3108550420987797,86.04197570876543,2.095515515797701,216.023428,329.34721999999994,600.96092,30.79295933333333,0.0763281293333333,40.03805366666667,-88.40559833333333,502.1327933333333,82336.80499999998,5247423.483304442,1272.7629566137202,1175689.3259127918,14.279025350969013,2.3157846178276285,2025-03-20
2025-03-20 07:00:00,2722.302978515625,2700.739501953125,21.5634765625,0.8470052,1.2078450333333333,0.524256768864693,24.944867,7.983984433333333,5.367861866666668,0.0,422.1276066666667,418.9550833333333,424.01107,536.2100766666667,15.566568833333331,0.108882815,0.1214947966666666,413.3770966666667,498.6592376666666,474.7955366666666,421.0897466666667,410.99925666666667,265.18200666666667,22.742188,21.212239333333333,85.57291533333334,85.03971333333334,85.73437333333334,-0.0046049024322676,0.8424002975677324,-0.001393534678272,1.2064514986550612,-0.004813901080641,0.5194428677840519,0.1100701620272381,25.05493716202724,0.0676979408528204,8.051682374186154,-0.0162003976713913,5.351661468995276,0.0,0.0,2.664550812340849,424.7921574790075,-3.388359680898816,415.5667236524345,1.3496904406161434,425.36076044061616,4.102165159672268,540.312241826339,-0.0216356356311493,15.544933197702184,-0.0004119451022052,0.1084708698977947,0.0019113306623322,0.1234061273289989,-0.800838337740231,412.5762583289265,-4.60388972499652,494.0553479416701,-1.3592725924773958,473.4362640741893,0.5535206185034554,421.64326728517017,-1.7398072316880755,409.2594494349786,0.1374261400520708,265.31943280671874,-0.4189023954637747,22.323285604536224,-0.0071470314873565,21.205092301845976,-1.0028902589237134,84.57002507440963,0.9701439257429172,86.00985725907626,-0.2386557231624522,85.49571761017089,2.1026925474509515,215.5071516666667,330.64959666666664,592.45312,30.81677633333333,0.0760013043333333,39.99691816666667,-88.45117133333333,513.3089933333333,82662.39916666666,1782488.707030436,432.3427686194623,399367.9856568559,4.8313137494550205,0.7921042122305504,2025-03-20
2025-03-20 07:15:00,2754.12109375,2707.744140625,46.376953125,0.96842448,1.3292643,0.5240225689045983,24.047310666666665,6.0840964,1.4474977333333332,0.0,423.11588666666665,422.1562466666667,422.22786333333335,534.0413616666667,15.901285833333333,0.108882815,0.121031255,411.8958533333333,499.2646,469.77690166666673,417.5315933333333,408.5110666666666,264.93855,22.741536666666665,21.210938,85.57552,84.99869833333334,85.73307333333332,0.0193684896,0.9877929696,-0.0218698993764212,1.3073944006235787,-0.0023848435419632,0.5216377253626351,-0.0428253720202036,24.00448529464646,0.1083474473072936,6.192443847307294,0.0106169295966407,1.458114662929974,0.0,0.0,1.6522167491694404,424.7681034158361,0.8862943642071173,423.0425410308738,-6.892128014334901,415.3357353189985,1.2966086939875368,535.3379703606543,-0.0063056993463295,15.894980133987003,-8.296399260784848e-05,0.1087998510073921,0.0005071458955578,0.1215384008955579,-1.2613365409033008,410.63451679243,2.14857461536593,501.4131746153659,-2.1453322014484684,467.6315694652183,-1.5981613855992125,415.9334319477341,-0.6551582408616241,407.855908425805,1.0858320438954934,266.0243820438955,0.0460737496710379,22.787610416337703,-0.1162611920943135,21.094676807905685,-1.2449719068362697,84.33054809316373,0.3240757186862311,85.32277405201957,0.3108621223314145,86.04393545566474,1.964598157983256,212.2529243333333,330.2774866666667,583.94531,30.795127166666667,0.0758112043333333,40.00124733333333,-88.422527,507.411825,82569.37166666667,3829315.8793457034,928.8008516771619,857961.2107197448,10.390792534831707,1.6839111842338539,2025-03-20
2025-03-20 07:30:00,2727.7138671875,2714.044677734375,13.669189453125,0.9650065233333334,1.3356119666666668,0.5267393043851141,27.03509766666667,9.191885666666666,3.733885,0.0,424.39062,414.85872666666666,427.26236666666665,537.0781133333332,15.580078166666668,0.1085416699999999,0.1206875033333333,413.9477416666666,498.8055966666667,471.9155916666666,423.3713666666667,412.24868,265.1353,22.740234,21.210938,85.59375,84.97591333333334,85.76106800000001,-0.0042561451110532,0.9607503782222802,0.0070782954754335,1.3426902621421004,0.0051258364545017,0.5318651408396158,0.2591929109361146,27.294290577602784,0.0225696075961341,9.2144552742628,0.0336009072458085,3.767485907245809,0.0,0.0,0.8499457681667764,425.24056576816673,0.96545021591362,415.8241768825803,0.9847336329344216,428.2471002996011,1.0331966342884016,538.1113099676217,-0.0796601824182143,15.500417984248452,-0.0001581029613884,0.1083835670386115,0.0021780500232631,0.1228655533565964,-1.3572085705874315,412.5905330960792,-1.7402774719001854,497.0653191947665,-3.1221424352987697,468.79344923136784,1.7462266187860678,425.1175932854528,1.412874561949252,413.6615545619492,0.7317262535763689,265.86702625357634,0.0220123331637438,22.762246333163745,-0.0264024340063819,21.184535565993617,0.653017385975275,86.24676738597528,-0.8436806429577359,84.1322326903756,-0.9072459825801786,84.85382201741983,2.1394032515897323,212.567341,329.94936,602.4726666666667,30.771303666666668,0.0754973999999999,39.988253,-88.45768199999999,508.547745,82487.34,1127535.077944336,273.4837171148999,252625.11401054647,3.062592562816869,0.5011225560553046,2025-03-20
2025-03-20 07:45:00,2762.890869140625,2710.72314453125,52.167724609375,1.0786133,1.4620768333333334,0.5299919137892325,29.657273,12.943507000000002,10.232406333333332,0.0,423.69596666666666,420.55208,420.75260333333335,537.6042866666667,15.708007833333332,0.10785938,0.120830735,412.6600916666667,493.1700866666666,470.6440683333334,427.91383666666667,414.87832333333336,265.0506966666667,22.740234,21.210938,85.59830666666666,85.04427,85.89452999999999,0.0077174384538614,1.0863307384538614,0.0003622613371703,1.4624390946705037,-0.0064427731879733,0.5235491406012591,0.3953593192825373,30.052632319282537,0.1074228651644144,13.050929865164417,0.0445879606349528,10.276994293968286,0.0,0.0,-2.661642489896224,421.0343241767704,-0.287044914456942,420.2650350855431,-1.5704748229289294,419.1821285104044,1.7287630172680792,539.3330496839347,-0.0089638191170777,15.699044014216256,0.0014824961318457,0.1093418761318457,0.001153341395025,0.121984076395025,-3.054044088280534,409.60604757838615,-3.0693771210537197,490.1007095456129,1.1051843468101197,471.7492526801435,0.6924466932222231,428.6062833598889,-2.647274599436173,412.2310487338972,2.9505856603532266,268.0012823270199,0.2215948512520462,22.961828851252047,-0.3497907701729801,20.86114722982702,1.0011048499042658,86.59941151657092,-0.3342690014835909,84.7100009985164,-0.7266400157684387,85.16788998423155,1.9873663814802376,211.57499466666667,330.97774,624.49219,30.73666783333333,0.0754596376666666,39.86700966666667,-88.57942866666667,527.829505,82744.435,4316588.89803833,1046.9889586448073,967135.1107689679,11.688219404349887,1.888157262816586,2025-03-20
2025-03-20 08:00:00,2750.4755859375,2707.3994140625,43.076171875,1.1871744666666666,1.5916341,0.5302808403834667,28.413476333333332,12.219974166666669,12.585401,0.0,423.35221666666666,420.9889333333333,421.75521,536.888645,15.7047525,0.10785938,0.1206250033333333,412.997345,495.7153933333333,469.8207699999999,426.7464066666666,415.05441,264.49834333333337,22.740234,21.212239333333333,85.59505,85.023438,86.06966,0.008494189604834,1.1956686562715009,0.000394361967994,1.592028461967994,-0.0064462854840409,0.5238345548994258,0.3787783408675906,28.79225467420093,0.1014180034219833,12.32139217008865,0.0548411923923541,12.640242192392352,0.0,0.0,-2.6594830650305425,420.6927336016361,-0.2873430856791401,420.70159024765417,-1.5742170897974006,420.1809929102026,1.7264617431196712,538.6151067431197,-0.0089619614519005,15.6957905385481,0.0014824961318457,0.1093418761318457,0.0011513776657848,0.1217763809991181,-3.0565400566809444,409.9408049433191,-3.0852185239691607,492.6301748093642,1.1032510462716232,470.9240210462716,0.6905575674828697,427.4369642341495,-2.648398181300422,412.4060118186996,2.9444367769687574,267.4427801103021,0.2215948512520462,22.961828851252047,-0.3498122305340878,20.862427102799245,1.0010667619452676,86.59611676194527,-0.3341871206956313,84.68925087930437,-0.7281215590746513,85.34153844092535,2.0018126349113503,209.751945,329.55356666666665,619.3359433333334,30.689034166666666,0.0754375016666666,39.78256683333333,-88.68945366666667,531.8086333333333,82388.39166666666,3548976.519938151,860.804519177986,795150.958500281,9.651249920223766,1.5661354020096667,2025-03-20
2025-03-20 08:15:00,2748.594482421875,2688.10595703125,60.488525390625,1.1362304666666667,1.5527344,0.5276039184709991,31.948467,14.193032666666667,13.831012333333334,0.5195296333333334,422.7578133333333,421.26106333333337,421.14648000000005,538.8272716666668,15.325114,0.10785938,0.1208645883333333,413.459545,499.3601483333333,471.7934783333334,431.1382266666667,418.4488033333334,264.61733,22.740234,21.210938,85.59635333333334,85.00195366666667,86.26758,0.008129687160266,1.1443601538269328,0.0003847237212095,1.5531191237212096,-0.0064137438541118,0.5211901746168872,0.4259030884343495,32.37437008843435,0.1177931324505383,14.310825799117206,0.0602689742149156,13.89128130754825,0.0014274724300448,0.5209571057633782,-2.655749045137497,420.10206428819583,-0.2875288261291189,420.97353450720425,-1.5719449823133689,419.5745350176867,1.7326957449101883,540.559967411577,-0.0087453196676587,15.31636868033234,0.0014824961318457,0.1093418761318457,0.001153664528462,0.1220182528617953,-3.059960739238136,410.39958426076186,-3.1079026402837826,496.25224569304953,1.1078834351988576,472.9013617685322,0.6976643749185314,431.8358910415852,-2.670057281683455,415.77874605164993,2.9457613550847555,267.56309135508474,0.2215948512520462,22.961828851252047,-0.3497907701729801,20.86114722982702,1.0010820049257916,86.59743533825913,-0.3341026758923533,84.66785099077431,-0.7297958984292165,85.53778410157078,2.1350884451366,213.658712,329.5569533333333,606.7031233333333,30.65439083333333,0.0756250033333333,39.7241125,-88.70247333333333,535.5178833333333,82389.23833333333,4983603.534840087,1208.7734084688998,1116580.260604977,13.55250131197325,2.2007075171498784,2025-03-20
2025-03-20 08:30:00,2772.917724609375,2688.53271484375,84.385009765625,1.069987,1.4853515666666668,0.5272839266022509,35.86283,19.476679666666666,6.312755766666666,1.5224054333333334,424.1041666666667,422.2278666666666,421.0390633333333,537.4176416666667,15.412679083333334,0.10751042,0.1188906346666666,409.144755,498.3386179166666,468.1767383333333,435.4168833333333,422.021,264.82672333333335,23.9375,22.5,85.60416733333334,84.914712,86.40299499999999,-0.0145025026486209,1.055484497351379,0.004501951392569,1.4898535180592358,-0.0015149151013424,0.5257690115009084,-0.4546748946202399,35.40815510537976,0.098089178675071,19.574768845341737,-0.0271156837222381,6.285640082944428,0.0012812448633139,1.5236866781966474,-4.521971897277183,419.5821947693895,-3.757888723348003,418.46997794331867,-2.322911655829444,418.7161516775039,-2.125535624338113,535.2921060423286,-0.1095164500454917,15.303162633287842,0.0014737491398227,0.1089841691398227,0.0018901735220859,0.1207808081887526,5.148552103382258,414.2933071033823,-2.062799485427263,496.2758184312394,0.310083624785932,468.48682195811926,0.4314573128544339,435.84834064618775,-1.0097480133712224,421.0112519866288,2.522939535911803,267.34966286924515,0.2847143347096086,24.22221433470961,0.1441103242560686,22.64411032425607,-0.2164770564608744,85.38769027687246,0.0551462357576184,84.96985823575761,-0.4880070112128578,85.91498798878713,2.1176396857937294,215.05562300000005,330.7409466666666,603.0234300000001,30.602427166666665,0.0752187513333333,39.7132845,-88.72656333333333,540.80036,82685.23666666665,6977394.5035896795,1692.3675564025168,1563290.6828756968,18.90652728222661,3.043184765877337,2025-03-20
2025-03-20 08:45:00,2764.5322265625,2693.027099609375,71.505126953125,1.1613769500000002,1.5925292999999998,0.5289156143561712,35.827157,21.7098935,1.4736871,0.0,424.261715,419.621095,420.37305,534.9161825,15.67248525,0.10889063,0.12006251,405.83156,497.3170875,467.6537275,434.133575,420.90205,264.48111,23.9375,22.5,85.60449,84.910155,86.43164,0.0083096093227834,1.1696865593227836,0.0003945837732655,1.592923883773265,-0.0064296893032024,0.5224859250529688,0.4776096711032309,36.30476667110323,0.1801782903338562,21.890071790333856,0.0064216275490334,1.4801087275490334,0.0,0.0,-2.665196500132481,421.5965184998675,-0.2864094770821452,419.3346855229178,-1.569058125921572,418.80399187407846,1.720118936137851,536.6363014361378,-0.0089435480543844,15.663541701945617,0.0014966703662606,0.1103873003662606,0.0011460086109184,0.1212085186109184,-3.0035070065773084,402.8280529934227,-3.095187099847976,494.221900400152,1.0981623144442665,468.7518898144442,0.7025114232509964,434.836086423251,-2.6857110703283524,418.2163389296717,2.9442449328165026,267.4253549328165,0.2332617488389026,24.170761748838903,-0.3710487640335387,22.12895123596646,1.0011771663463804,86.60566716634638,-0.3337418585363565,84.57641314146365,-0.7311837931064105,85.70045620689359,2.138304794905688,212.751212,329.834335,610.347665,30.55587475,0.0759375019999999,39.6364215,-88.734375,537.324665,82458.58375,5896211.4994186405,1430.1265382328386,1321050.78716182,16.020779488124788,2.5865181192709974,2025-03-20
2025-03-20 09:00:00,2763.3505859375,2694.4833984375,68.8671875,1.0265299333333333,1.4212239666666668,0.526861212496599,37.96276233333333,24.735405,1.4615212666666668,0.4954765,422.66471666666666,422.21354333333335,420.3300733333333,537.2876316666666,15.2578125,0.10889063,0.1201145883333333,403.9659683333333,496.2955570833334,469.958585,437.8593633333333,423.6784566666667,264.72471,23.9375,22.5,85.617838,85.05338666666667,86.4375,0.0073447838827376,1.033874717216071,0.0003521391508607,1.4215761058175276,-0.0064047152519502,0.5204564972446487,0.5060792971151287,38.46884163044846,0.2052881090188449,24.940693109018845,0.0063686146330008,1.4678898812996677,0.0013613834478452,0.4968378834478453,-2.655164215299237,420.0095524513674,-0.2881789347675294,421.9253643985658,-1.5688977139064375,418.76117561942687,1.7277447563151327,539.0153764229817,-0.0087069138762494,15.24910558612375,0.0014966703662606,0.1103873003662606,0.0011465057037948,0.1212610940371281,-2.9897000033904533,400.97626832994285,-3.088829329630073,493.2067277537033,1.1035746687094845,471.0621596687095,0.7085404636558792,438.5679037969892,-2.7034268930961503,420.97502977357055,2.94695672597868,267.6716667259787,0.2332617488389026,24.170761748838903,-0.3710487640335387,22.12895123596646,1.0013332762982827,86.61917127629829,-0.3343048348097426,84.71908183185693,-0.7312333668160704,85.70626663318393,2.100667544145907,217.03778266666663,329.62122666666664,609.5507833333334,30.4746855,0.0757695321666666,39.52708316666666,-88.84114666666666,540.3180699999999,82405.30666666666,5675021.705208332,1376.4769371767009,1271493.041178234,15.429747095311267,2.492162516419753,2025-03-20
2025-03-20 09:15:00,2777.798095703125,2702.831298828125,74.966796875,1.0039062666666665,1.3740233999999998,0.5269244574887261,41.637523,28.865914333333336,4.4469978,2.275539933333333,423.4667933333333,421.84831,421.1966166666666,537.8071883333333,15.450846333333336,0.10889063,0.1194921929999999,401.6665633333333,495.2740266666667,466.97185,441.35878333333335,426.52748,264.8038133333334,23.9375,22.5,85.6237,85.04687533333333,86.45442666666668,0.0071829123805962,1.0110891790472627,0.000340444183807,1.3743638441838069,-0.0064054840809247,0.5205189734078013,0.5550673101296653,42.19259031012966,0.2395687060143139,29.10548303934765,0.01937790157963,4.46637570157963,0.0062523296264318,2.281792262959765,-2.660202831439335,420.806590501894,-0.2879296472811461,421.5603803527189,-1.5721321192962137,419.6244845473704,1.7294154839729572,539.5366038173063,-0.0088170691794449,15.44202926415389,0.0014966703662606,0.1103873003662606,0.0011405648783748,0.1206327578783748,-2.972682403703345,398.69388092963,-3.082471559412113,492.1915551072546,1.0965611036989458,468.06841110369896,0.7142031966632203,442.07298652999657,-2.721606071615156,423.8058739283848,2.94783731661272,267.7516506499461,0.2332617488389026,24.170761748838903,-0.3710487640335387,22.12895123596646,1.001401834624474,86.62510183462447,-0.3342792418227986,84.71259609151053,-0.7313765609558374,85.72305010571084,2.09623308543751,217.32173566666663,330.4195633333333,601.3945366666667,30.433544000000005,0.075156255,39.50543016666667,-88.90755333333334,545.5440916666666,82604.89083333332,6192624.071984049,1502.0214297803102,1387462.2553309659,16.796369335205114,2.698784947364008,2025-03-20
2025-03-20 09:30:00,2749.959228515625,2684.727294921875,65.23193359375,1.1700846333333337,1.5791015333333334,0.535850246897331,36.54464333333333,21.248107333333333,3.9341471,0.5693544666666667,422.94401,424.7343766666666,419.9361966666667,532.701585,15.907226666666666,0.10889063,0.1199270916666666,404.7484916666667,496.63272,462.44845,432.9947333333333,420.5094266666667,264.5128833333333,23.9375,22.5,90.93229,90.6237,90.93034,0.0083719124764722,1.1784565458098055,0.0003912567520059,1.5794927900853393,-0.0065139892018276,0.5293362576955033,0.4871744381787835,37.03181777151212,0.176345759234163,21.424453092567497,0.0171431421224421,3.9512902421224414,0.0015643723705902,0.5709188390372569,-2.65691872575394,420.28709127424605,-0.289899512129864,424.4444771545368,-1.5674275545219984,418.3687691121447,1.7129975006301947,534.4145825006302,-0.0090775039080241,15.898149162758642,0.0014966703662606,0.1103873003662606,0.001144716029445,0.1210718076961117,-2.9954913576027025,401.753000309064,-3.0909277540285984,493.54179224597135,1.085939083342737,463.5343890833427,0.700668558920313,433.6954018922536,-2.6832058013879987,417.8262208652787,2.9445986385146625,267.457481971848,0.2332617488389026,24.170761748838903,-0.3710487640335387,22.12895123596646,1.0634878197578956,91.9957778197579,-0.356199114999157,90.26750088500084,-0.7692413439066428,90.16109865609336,1.9620968592641823,212.43108,330.99802666666665,599.3203166666666,30.398904666666667,0.0753398466666666,39.52058783333333,-88.837892,528.4190716666667,82749.50666666667,5397910.323795573,1309.2635509805264,1209406.0199472415,14.615265621086987,2.372105481322388,2025-03-20
2025-03-20 09:45:00,2744.464599609375,2697.986328125,46.478271484375,1.1243489666666666,1.4690755333333332,0.5375926915675799,26.72202133333333,12.284694666666669,4.655247733333333,0.0,422.6289,415.27409000000006,429.27474,534.081,15.567057166666666,0.1082239633333333,0.1189817773333333,413.0588283333333,497.7434641666666,467.7690666666667,427.94242,415.8752833333333,264.41186,23.9375,22.5,90.944662,90.62109333333332,90.78450666666669,-0.0072925203339111,1.1170564463327557,-0.0020069717836954,1.4670685615496375,0.0067320176375513,0.5443247092051313,0.392726792875667,27.114748126209,-0.0155211715366707,12.269173495129996,-0.0174463662229253,4.637801367110408,0.0,0.0,-0.4298975976900578,422.19900240230993,-0.5834982496004386,414.6905917503996,0.2968787906279431,429.571618790628,-5.184219268554443,528.8967807314456,-0.0779140022463522,15.489143164420314,-6.706337391312878e-05,0.1081568999594202,0.0005706584058914,0.1195524357392247,-0.7326228887531556,412.3262054445801,2.091616881175128,499.83508104784175,3.285858604551322,471.054925271218,-0.8975739586606437,427.0448460413394,-1.835633562007672,414.0396497713256,-0.1022009438144095,264.3096590561856,-0.1224398261155315,23.81506017388447,-0.3257110631882121,22.174288936811788,0.0605198673083009,91.0051818673083,-0.2612474340759831,90.35984589925734,0.5565491614889737,91.34105582815565,1.95504669039244,213.256274,329.28631666666666,603.5624866666667,30.362097833333337,0.0752812519999999,39.492441500000005,-88.84635266666668,519.2668933333334,82321.57916666666,3826164.7055308023,928.0365342337121,857255.1877677069,10.413492992306729,1.693527819269024,2025-03-20
