timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-20 10:15:00,2751.371826171875,2688.9873046875,62.384521484375,1.190266933333333,1.5382486999999998,0.5353464562773828,24.246230666666666,11.009525000000002,3.1281117333333337,0.0,423.6458366666666,420.3587233333333,421.8483066666667,535.4155133333334,15.852864666666669,0.10789063,0.1189192746666666,409.939515,498.3341316666666,468.5275066666667,422.63082,414.5317566666667,264.50229,23.9375,22.5,90.96484,89.99413833333334,90.81836,0.0169618703274931,1.2072288036608263,-0.0030875850601101,1.5351611149398896,-0.0003478733789867,0.534998582898396,-0.1972621563976773,24.04896851026899,-0.0772798549242832,10.93224514507572,0.0556509911050198,3.183762724438353,0.0,0.0,0.3624809704518839,424.0083176371185,0.6714190023561741,421.0301423356895,-2.734216740305897,419.1140899263608,2.0666058687710347,537.4821192021044,0.1836555290156454,16.036520195682314,0.0008974681942049,0.1087880981942049,0.0012797779050181,0.1201990525716848,-2.888667317307693,407.05084768269234,-1.6516342530359225,496.6824974136307,-1.6617737410348925,466.8657329256318,-0.8266873169995392,421.8041326830005,-4.484972515620029,410.04678415104667,2.765331569585044,267.267621569585,-0.2627563132836279,23.67474368671637,-0.1130053876720751,22.386994612327925,0.7231088519730946,91.68794885197308,0.8435843243144774,90.83772265764782,-1.2171552758676825,89.60120472413232,1.974376446511119,211.8911046666667,331.1265866666667,598.4179566666667,30.20187716666667,0.0752096393333333,39.3668665,-88.98502833333333,525.4672383333334,82781.64666666667,5164293.414988607,1252.5997523536107,1157063.969241601,13.977300716192577,2.267396972337752,2025-03-20
2025-03-20 10:30:00,2751.942138671875,2699.0048828125,52.937255859375,1.1389974,1.4527995,0.537027478252638,25.40610433333333,16.865395000000003,4.295408299999999,0.0,423.0800766666667,417.97395666666665,423.05859333333336,536.77793,15.373616666666669,0.10708855,0.119794275,406.1705933333333,497.814055,471.34084,426.42625,416.2082966666667,264.61089,23.9375,22.5,90.97330866666668,89.97721333333334,90.97265666666664,-0.00544185106945,1.13355554893055,-0.0066363995680842,1.4461631004319158,0.0052343485001,0.542261826752738,0.3534034427818362,25.759507776115168,0.0719187925845581,16.93731379258456,0.0148900701062189,4.310298370106218,0.0,0.0,-1.319959982011028,421.76011668465566,-5.43694569884866,412.537010967818,-2.560509703945001,420.4980836293884,0.5295023425147747,537.3074323425147,-0.1637856365968009,15.209831030069866,4.265526302951739e-05,0.1071312052630295,-0.0005304458410482,0.1192638291589517,-0.0146190387576439,406.1559742945757,0.6061767198305006,498.4202317198305,-0.1024949364426675,471.2383450635573,-0.1442957092168626,426.2819542907831,-1.6788851295656286,414.52941153710105,-2.26476205896887,262.3461279410311,-0.11081766691888,23.82668233308112,0.0294809808457898,22.52948098084579,0.2706556651071423,91.24396433177382,-0.4933860344086156,89.48382729892472,-1.2153194672232388,89.75733719944341,1.947995486242572,213.191528,329.94935000000004,607.7460866666667,30.121769166666667,0.0750820335,39.22829483333334,-89.100912,527.014535,82487.33750000001,4366653.290396119,1059.1320807391273,978352.0769411541,11.860633481364992,1.9236325907972487,2025-03-20
2025-03-20 10:45:00,2729.742431640625,2671.702880859375,58.03955078125,1.296875,1.6054687333333335,0.5421281314362908,23.740727000000003,17.064901333333335,2.9241225,0.0,424.16861666666665,421.86263,419.92904,534.9899966666667,15.736735,0.10703126,0.1205989653333333,405.11379,498.74987166666665,468.17254,425.7710266666666,414.9879,264.43486666666666,23.9375,22.5,90.96874666666666,90.01237133333332,91.22916533333334,0.0092790928823625,1.3061540928823625,0.0003977897993201,1.6058665231326537,-0.0065903054344578,0.535537826001833,0.316486201074273,24.05721320107428,0.1416278134646731,17.206529146798008,0.0127419352471416,2.9368644352471414,0.0,0.0,-2.6646116598242315,421.5040050068424,-0.2879394212981196,421.5746905787019,-1.5674008419960614,418.3616391580039,1.7203562988312342,536.7103529654979,-0.0089802123560218,15.727754787643978,0.0014711138608118,0.1085023738608118,0.0011511291304825,0.1217500944638159,-2.9981948834291643,402.1155951165708,-3.104104418759789,495.64576724790686,1.0993806097390006,469.271920609739,0.6889792154929069,426.4600058821595,-2.647973791247466,412.33992620875256,2.9437301448233484,267.37859681149,0.2332617488389026,24.170761748838903,-0.3710487640335387,22.12895123596646,1.063914194381795,92.03266086104846,-0.3537962697165113,89.65857506361681,-0.7717693098309582,90.45739602350238,1.9695739387436468,210.000773,330.05422,612.2109333333333,30.08279433333333,0.0749557325,39.1958155,-89.12695333333333,528.9146083333334,82513.555,4789049.665563964,1161.584352988936,1072990.3143864698,13.003806639848083,2.1261914717121195,2025-03-20
2025-03-20 11:00:00,2749.8037109375,2674.4580078125,75.345703125,1.2506510333333332,1.5795898333333334,0.5383028090103024,21.218037666666664,11.667684,3.7069575,0.0,423.72460666666666,417.62304666666665,423.10872666666666,534.12952,15.378011,0.1077187599999999,0.1199349016666666,409.56065666666666,498.9831875,469.5054266666667,423.66959333333335,413.41947333333337,264.31138000000004,23.9375,22.5,90.97070333333332,89.98046866666665,91.37304666666668,0.0011707544661936,1.2518217877995268,-0.0040669637609884,1.5755228695723449,0.0071884025727573,0.5454912115830597,0.1885878510818841,21.406625517748548,-0.0311918265177642,11.636492173482235,-0.0358283703927768,3.6711291296072233,0.0,0.0,1.639299821709642,425.3639064883763,-4.1212586805365845,413.50178798613007,-4.873379028878389,418.23534763778827,1.353288661508941,535.4828086615089,-0.3075602200000009,15.070450779999998,0.0012415476619686,0.1089603076619685,-0.0002064192773666,0.1197284823893,3.2402305001565423,412.8008871668232,-3.5986059165689426,495.38458158343104,-2.25541689363871,467.250009773028,-0.9675566147431596,422.7020367185902,-2.137214187203597,411.2822591461298,2.0790874657161,266.39046746571614,0.3788629978525577,24.31636299785256,0.2436061023185303,22.74360610231853,-0.1983426313081224,90.7723607020252,-0.3596699800041989,89.62079868666245,1.8049311888957789,93.17797785556245,1.95581845111796,211.4349193333333,328.97173,608.4140633333333,30.0156795,0.0745377643333333,39.0853995,-89.19921866666668,522.5222966666666,82242.9325,6196651.576274414,1502.9983012458376,1388364.6208098177,16.881263576171943,2.740039328091245,2025-03-20
2025-03-20 11:15:00,2739.25634765625,2678.79443359375,60.4619140625,1.2620443,1.6336263000000002,0.5382539196733116,23.15940433333333,11.787947333333332,2.9240813666666665,0.0,424.63411333333335,420.4160166666666,420.91732,536.8934433333334,15.5264485,0.10735157,0.1196979216666666,411.877205,499.2165033333333,470.0363966666666,425.88128,415.05754666666667,264.24923666666666,23.936849,22.5,90.97525866666666,90.02799666666665,91.429687,0.0090298805061059,1.271074180506106,0.0004047664489186,1.6340310664489188,-0.0065432091165298,0.5317107105567818,0.3087366236341324,23.468140956967463,0.0978324558370378,11.885779789170371,0.0127417560076366,2.936823122674303,0.0,0.0,-2.667535892775163,421.9665774405582,-0.28695204536956,420.12906462129706,-1.5710896340456202,419.3462303659544,1.7264771730212942,538.6199205063547,-0.0088602117697753,15.517588288230224,0.0014755164295637,0.1088270864295637,0.0011425285789797,0.1208404502456464,-3.048250045085126,408.8289549549149,-3.107008626862296,496.109494706471,1.1037573890320689,471.1401540556987,0.6891576265409753,426.570437626541,-2.648418195886677,412.40912847078,2.9416636827350544,267.1909003494017,0.2332554050937965,24.170104405093795,-0.3710487640335387,22.12895123596646,1.0639903547059504,92.0392490213726,-0.3538576855481921,89.67413898111846,-0.7734656584462698,90.65622134155372,1.9652549351781616,210.56021366666664,328.49137,610.8867133333333,29.913917999999995,0.0747799518333333,38.95548933333333,-89.30729333333333,527.789395,82122.8425,4965304.245803223,1204.3349145503905,1112480.2906176322,13.546539023142461,2.207238256990155,2025-03-20
2025-03-20 11:30:00,2736.22412109375,2662.296142578125,73.927978515625,1.145670566666667,1.542806,0.5441813309712871,23.424206666666667,12.04192,6.913020833333333,0.0,421.69792,421.21094,422.1920566666667,535.7953016666668,15.4613445,0.107294274,0.1197005283333333,410.6980466666666,499.0862885185185,471.0776716666667,423.94019333333335,413.75780333333336,264.4219766666667,23.9375,22.5,90.98177166666666,90.05338533333334,91.476563,-0.0102071386170579,1.1354634280496088,0.01630222195383,1.55910822195383,-0.0012763305075764,0.5429050004637106,0.0418106737600147,23.46601734042668,-0.0043683303330688,12.03755166966693,0.0051988035473273,6.918219636880661,0.0,0.0,-0.0785966213750839,421.6193233786249,3.326827407560017,424.53776740756,-3.938916798305229,418.2531398683615,1.3644021857209054,537.1597038523877,-0.1044076850259454,15.356936814974054,0.0002249774601858,0.1075192514601858,-0.0013513284186073,0.118349199914726,1.309173416525141,412.0072200831918,-1.4436033586329131,497.6426851598856,-2.9447182908444915,468.1329533758222,-1.1147725306366283,422.8254208026967,-2.383462965023,411.3743403683104,3.656350176742535,268.07832684340923,-0.2980502816545751,23.639449718345425,0.2209762688245042,22.720976268824504,-0.081265284836931,90.90050638182971,0.439355465966031,90.49274079929936,-0.5079016106111993,90.9686613893888,1.9381272790198616,211.175089,329.8072833333333,607.1249933333334,29.853294666666663,0.0750325555,38.91868266666667,-89.353515,525.7993583333333,82451.82083333333,6095496.439140828,1478.4631152017844,1365700.7334053444,16.563621271214227,2.7018246767766154,2025-03-20
2025-03-20 11:45:00,2750.91259765625,2669.253173828125,81.659423828125,1.0576172,1.5001627333333334,0.5472825530316857,27.224046,13.683780333333331,3.064702,0.0,423.27344,419.36328333333336,422.7220033333333,535.7791033333333,15.411377,0.1065677136666666,0.118817712,405.5468100000001,498.9560737037037,472.5868133333333,421.0439466666666,411.42849,264.34871333333336,23.9375,22.5,90.97330866666668,90.02799666666665,91.52929533333334,0.0009900524026458,1.0586072524026455,-0.0038624631175152,1.496300270215818,0.0073083165207166,0.5545908695524023,0.2419698001083325,27.46601580010833,-0.0365815617104932,13.64719877162284,-0.0296208624996334,3.0350811375003666,0.0,0.0,1.6375543544306763,424.9109943544306,-4.1384319795820375,415.2248513537513,-4.868924737903399,417.8530785954299,1.35746810177136,537.1365714351047,-0.3082275400000007,15.10314946,0.0012282809024555,0.1077959945691221,-0.0002044964885831,0.1186132155114168,3.2084750368800314,408.7552850368801,-3.59841037517549,495.3576633285282,-2.270219303044655,470.3165940302887,-0.9615602868492488,420.0823863798174,-2.126921595535918,409.3015684044641,2.079381131714854,266.4280944650482,0.3788629978525577,24.31636299785256,0.2436061023185303,22.74360610231853,-0.1983483116936781,90.774960354973,-0.3598599589525406,89.66813670771411,1.8080176361795,93.33731296951284,1.8980525446258407,212.6600163333333,329.99672333333336,597.19922,29.794838833333337,0.0748658883333333,38.855890333333335,-89.44596666666666,529.7363,82499.18083333335,6736835.573142295,1634.0199699097946,1509393.2668047745,18.295857626199755,2.968448503151209,2025-03-20
2025-03-20 12:00:00,2746.705322265625,2677.605224609375,69.10009765625,0.9785156,1.3754882666666666,0.5502373156970247,29.024095666666668,15.933512,6.950380733333333,0.0,422.90820333333335,417.98112,422.34960666666666,538.0076200000001,15.316813333333334,0.1068567733333333,0.11942709,404.6854333333333,498.8258588888889,472.16179666666665,423.5974433333333,412.9332933333333,264.40049,23.9375,22.5,90.96745,90.01822966666667,91.57031333333332,0.0009160041277755,0.9794316041277756,-0.0035414642561943,1.3719468024104722,0.0073477739101076,0.5575850896071324,0.2579688054739719,29.28206447214064,-0.0425958863920836,15.890916113607917,-0.0671766038010117,6.883204129532321,0.0,0.0,1.6361413319318103,424.5443446652652,-4.124792280621705,413.8563277193783,-4.86463546190555,417.4849712047611,1.363114347155829,539.3707343471559,-0.3063362666666673,15.010477066666668,0.0012316125538161,0.1080883858871494,-0.0002055452855943,0.1192215447144056,3.2016602735427,407.887093606876,-3.597471281805724,495.2283876070832,-2.2681776018935125,469.89361906477313,-0.9673918419795768,422.63005149135375,-2.1347008300432435,410.7985925032901,2.079788409746812,266.4802784097468,0.3788629978525577,24.31636299785256,0.2436061023185303,22.74360610231853,-0.1983355380938292,90.76911446190616,-0.3598209182946448,89.65840874837203,1.8088278824195785,93.37914121575292,1.868629760727332,213.17925433333332,330.33161333333334,599.9179666666668,29.75802883333333,0.0745989613333333,38.79743633333334,-89.50391,532.5002816666666,82582.90333333334,5706486.685069988,1384.108770385118,1278542.7944678452,15.481930797555052,2.5157448487867877,2025-03-20
2025-03-20 12:15:00,2736.69482421875,2664.25341796875,72.44140625,1.0737304333333333,1.5629882666666666,0.5532500355749862,32.08854433333334,18.12346066666667,3.3615706666666667,0.0,424.2903666666666,417.95963666666665,423.8749966666667,537.5424083333334,15.590169166666668,0.1075234399999999,0.1195442749999999,404.95230333333336,498.6956440740741,471.24414,427.96628,416.7533966666667,264.41262666666665,23.9375,22.5,90.962888,90.00651,91.60481666666668,0.0010051362584835,1.0747355695918168,-0.0040242197722741,1.5589640468943924,0.0073880052500882,0.5606380408250744,0.2852059042988699,32.37375023763221,-0.0484503900702328,18.07501027659644,-0.032490148308101,3.3290805183585657,0.0,0.0,1.6414886260711228,425.9318552927378,-4.124580275142876,413.8350563915238,-4.8822049497661055,418.99279171690057,1.3619356711041064,538.9043440044375,-0.3118033833333342,15.278365783333332,0.0012392964376754,0.1087627364376754,-0.0002057469720315,0.1193385280279684,3.203771609921091,408.15607494325445,-3.5965321884359014,495.0991118856382,-2.2637693496540123,468.980370650346,-0.9773691848950534,426.988910815105,-2.154449244346893,414.5989474223198,2.0798838774165915,266.49251054408325,0.3788629978525577,24.31636299785256,0.2436061023185303,22.74360610231853,-0.1983255916049984,90.764562408395,-0.3597740724364513,89.64673592756355,1.8095094416400173,93.4143261083067,1.9004939867450097,211.000316,330.2538133333333,615.4921833333333,29.72987733333333,0.0746979184999999,38.79094466666667,-89.50520999999999,533.579485,82563.45333333332,5981012.664322916,1450.695067094909,1340050.5543275804,16.230553595153,2.647039984470318,2025-03-20
2025-03-20 12:30:00,2743.47314453125,2677.64990234375,65.8232421875,1.1681315,1.7744140333333334,0.5502198427033155,32.18903433333333,17.956903333333333,1.473962633333333,0.0,422.6432266666666,422.4140633333333,420.42318,536.5310383333333,15.563069499999996,0.1068203166666666,0.1187942746666666,406.4110583333333,498.5654292592593,470.91430333333335,428.60313333333335,417.92347666666666,264.3505,23.9375,22.5,90.96289,90.00325333333335,91.638672,0.0083579378793741,1.1764894378793742,0.0004396496721335,1.7748536830054669,-0.0066886712001225,0.543531171503193,0.4291100770589722,32.618144410392304,0.1490308620026326,18.10593419533597,0.0064228281922662,1.4803854615255996,0.0,0.0,-2.65502921590911,419.9881974507575,-0.28831579830711,422.1257475350262,-1.5692452380208692,418.85393476197913,1.7253117947368537,538.2563501280702,-0.0088811096470475,15.55418839035295,0.0014682145054131,0.1082885311720798,0.0011339031784011,0.1199281778450677,-3.007795798963116,403.4032625343702,-3.102956491663747,495.4624727675955,1.1058189229411255,472.0201222562745,0.6935621074869118,429.29669544082026,-2.6667052532383764,415.2567714134283,2.9427909619424213,267.29329096194243,0.2332617488389026,24.170761748838903,-0.3710487640335387,22.12895123596646,1.063845698430967,92.02673569843095,-0.3537604311496665,89.64949290218368,-0.775233604131472,90.86343839586851,1.8978146267245533,211.07098833333333,329.9561233333333,615.0703100000001,29.682248166666668,0.0746705766666666,38.76712483333334,-89.59765666666665,530.0750733333333,82489.03083333334,5429695.454354655,1316.973036764444,1216527.5032504199,14.747748772905066,2.3992668679374503,2025-03-20
2025-03-20 12:45:00,2745.561279296875,2689.384765625,56.176513671875,1.1777343666666666,1.7884114666666668,0.5481796084467087,33.94439066666666,19.205789,1.4753993333333335,0.0,423.14453,421.3040333333333,420.9388,537.43255,15.419596166666668,0.10747657,0.118348962,407.0732633333333,498.43521444444445,471.9247583333333,431.77286333333336,420.65933666666666,264.52476,23.9375,22.5,90.96028666666666,90.008463,91.64257666666668,0.008426646036858,1.1861610127035247,0.0004431178407007,1.7888545845073676,-0.0066638693753707,0.5415157390713379,0.4525106265648162,34.39690129323148,0.1593958176963319,19.36518481769633,0.0064290886476232,1.4818284219809568,0.0,0.0,-2.658178385023973,420.48635161497606,-0.287558155005513,421.0164751783278,-1.5711698089486958,419.36763019105126,1.7282107672108395,539.1607607672108,-0.0087992361834121,15.410796930483256,0.0014772345185837,0.1089538045185837,0.0011296526246641,0.1194786146246641,-3.0126966927164176,404.0605666406169,-3.102146064624037,495.3330683798204,1.1081917119005311,473.03295004523386,0.6986913388153653,432.4715546721487,-2.6841623539791613,417.9751743126875,2.9447308514187966,267.4694908514188,0.2332617488389026,24.170761748838903,-0.3710487640335387,22.12895123596646,1.0638152514545425,92.0241019181212,-0.35378090789753,89.65468209210248,-0.7752666363519012,90.86731003031475,1.890522184418597,211.774732,329.69902666666667,610.4296800000001,29.65843483333333,0.0747343766666666,38.695672,-89.679037,532.8653683333333,82424.75666666667,4630335.46978597,1123.0882129846684,1037430.2749803278,12.586391721795332,2.046084860515717,2025-03-20
2025-03-20 13:00:00,2730.669189453125,2683.8037109375,46.865478515625,1.2006835666666666,1.7552083333333333,0.5478014786933516,34.92093833333333,21.219286333333333,1.4628145666666663,0.5499664666666667,423.2089866666667,417.0214866666667,424.4837233333333,537.4454866666666,15.516113166666669,0.1067812546666666,0.1185208396666666,407.00845833333335,498.30499962962966,470.4511483333333,433.9950066666667,422.09548666666666,264.50227666666666,23.9375,22.5,90.96875,90.01887966666668,91.62304533333334,-0.0106972666984435,1.1899862999682231,0.0185465935608315,1.7737549268941648,-0.0012848212526951,0.5465166574406565,0.0623315863297193,34.98326991966305,-0.0076975143611619,21.21158881897217,0.0011000813886745,1.463914648055341,-0.0007587977589673,0.5492076689076993,-0.0788782559979495,423.1301084106688,3.293738076660816,420.3152247433275,-3.960297315031937,420.5234260183014,1.3686043801295682,538.8140910467962,-0.1047775280042593,15.411335638662408,0.0002239017477332,0.1070051564143998,-0.0013380106259244,0.1171828290407422,1.2974121943739192,408.30587052770727,-1.441343486362257,496.8636561432674,-2.940801877840272,467.51034645549305,-1.1412121791553318,432.8537944875114,-2.431492414326442,419.6639942523402,3.657460541784417,268.1597372084511,-0.2980502816545751,23.639449718345425,0.2209762688245042,22.720976268824504,-0.0812536538318227,90.88749634616818,0.4391871185663092,90.458066785233,-0.5087149185294919,91.11433041480385,1.9023788725761324,210.6524653333333,330.07113666666663,600.5859466666667,29.612962333333336,0.0745455758333333,38.69784233333333,-89.66862066666665,535.904545,82517.78416666666,3867235.4410198973,937.9982441848372,866457.1181008597,10.500247029789584,1.716263496751535,2025-03-20
2025-03-20 13:15:00,2728.878662109375,2655.080322265625,73.79833984375,1.2667643,1.8312174333333333,0.5580868028773637,34.17560266666666,20.301309,1.4555613333333337,0.0,423.0944033333333,419.44922,423.54557666666665,536.2892400000001,15.5183105,0.1060546913333333,0.1189322996666666,406.8940583333333,498.1747848148148,470.2796316666667,433.80416,421.97817333333336,264.41086666666666,23.9375,22.5,90.98242166666668,90.01172000000001,90.87825533333334,-0.0112860006894131,1.2554782993105869,0.0193497517146827,1.850567185048016,-0.0013089445959434,0.5567778582814202,0.0610012110113942,34.23660387767806,-0.0073645086419524,20.293944491358047,0.0010946267348999,1.4566559600682334,0.0,0.0,-0.0788568998032701,423.01554643353006,3.3129129105138877,422.76213291051386,-3.951544706814275,419.5940319598524,1.3656599991796838,537.6548999991797,-0.1047923662019698,15.41351813379803,0.0002223782705959,0.1062770696039293,-0.0013426556980795,0.1175896439685871,1.2970475239303028,408.1911058572636,-1.4409668409838332,496.733817973831,-2.939729722873267,467.3399019437935,-1.140710338035035,432.6634496619649,-2.430816627711522,419.5473567056218,3.656196550894265,268.06706321756093,-0.2980502816545751,23.639449718345425,0.2209762688245042,22.720976268824504,-0.081265865419553,90.90115580124711,0.4391521877452931,90.4508721877453,-0.5045796512199132,90.37367568211344,1.8843618892135887,209.77521966666663,329.7260933333334,608.0742233333334,29.60863116666667,0.0744661475,38.687009333333336,-89.68229166666667,533.80926,82431.52333333335,6083309.572791342,1475.5071898612473,1362970.25649053,16.534575625625706,2.7043466925973614,2025-03-20
2025-03-20 13:30:00,2747.3203125,2685.614013671875,61.706298828125,1.1521809666666665,1.7278645666666663,0.5593918010173824,35.84154,22.017126,1.4869921666666668,1.5128593666666663,422.87239666666665,425.4791666666667,418.57552,537.7300666666666,15.233235666666666,0.10636719,0.1189062566666666,406.3958233333333,498.04457,470.69366333333335,436.7335,424.12098,264.66795666666667,23.936849,22.5,90.979817,90.001955,90.79231666666668,-0.010265141813776,1.1419158248528904,0.0182576627728685,1.746122229439535,-0.0013120053568399,0.5580797956605424,0.0639747999717315,35.90551479997173,-0.0079869389061535,22.009139061093848,0.001118263684906,1.4881104303515729,-0.0020873168940958,1.5107720497725707,-0.078815521904346,422.7935811447623,3.360538909584079,428.8397055762508,-3.905175668402194,414.67034433159785,1.3693290628074235,539.099395729474,-0.102867307006278,15.130368359660388,0.0002230335260324,0.1065902235260324,-0.0013423616923095,0.1175638949743571,1.2954593108319727,407.69128264416526,-1.4405901956054097,496.6039798043946,-2.9423178451621084,467.7513454881712,-1.1484131881451276,435.58508681185486,-2.4431603232021075,421.67781967679787,3.659751516630479,268.32770818329715,-0.2980421759320322,23.638806824067967,0.2209762688245042,22.720976268824504,-0.081263538920794,90.89855346107922,0.4391045459369422,90.44105954593694,-0.504102497446496,90.28821416922018,1.8501706236185411,213.327793,329.72271666666666,604.4882766666666,29.617290333333337,0.0742395866666666,38.682682166666666,-89.720703,536.697815,82430.67916666667,5086492.121263632,1233.7290427673101,1139632.5286754475,13.825344400853755,2.246054038452242,2025-03-20
2025-03-20 13:45:00,2728.507080078125,2663.789306640625,64.7177734375,1.1861979333333332,1.7908528666666663,0.5564089319843568,35.85676566666667,20.713213,4.311736766666667,1.265653,424.76302333333336,421.87695,419.67122666666666,536.2874366666666,15.730468666666669,0.1064505233333333,0.1188984416666666,407.05233,492.1572066666667,467.7581266666666,435.15275,423.0086733333333,264.42122,23.936849,22.5,90.96289,89.99479000000001,90.77864666666666,-0.0105682096451411,1.175629723688192,0.0189232352732959,1.8097761019399623,-0.001305009294075,0.5551039226902817,0.0640019767888944,35.92076764345556,-0.0075139310544507,20.70569906894555,0.0032425582011272,4.314979324867794,-0.0017462422133682,1.263906757786632,-0.0791678994268068,424.68385543390656,3.3320877180394177,425.2090377180394,-3.915398261004782,415.7558284056619,1.3656554069932554,537.6530920736599,-0.1062250322318245,15.624243634434842,0.0002232082615609,0.1066737315948943,-0.0013422734668711,0.1175561681997955,1.29755204315137,408.3498820431514,-1.4235610411745938,490.7336456254921,-2.9239677321431827,464.8341589345235,-1.1442565247630796,434.0084934752369,-2.4367528507039538,420.57192048262937,3.656339713775992,268.077559713776,-0.2980421759320322,23.638806824067967,0.2209762688245042,22.720976268824504,-0.0812484196562195,90.88164158034378,0.4390695890954958,90.4338595890955,-0.5040265980599372,90.27462006860672,1.8945442891351312,208.5467378333333,330.36205666666666,604.1484333333334,29.660595333333333,0.074509119,38.741141,-89.701172,535.2287916666667,82590.51416666666,5345074.183924967,1296.4481413205804,1197568.0415820598,14.500067636888442,2.371911508312705,2025-03-20
2025-03-20 14:00:00,2726.62060546875,2667.02001953125,59.6005859375,1.1671549333333333,1.761556,0.5590100327896608,32.460025333333334,18.11182033333333,8.196401533333333,0.4773516333333333,424.5983066666667,420.62369999999993,421.35417,537.2233650000001,15.534016916666666,0.10649219,0.1184270886666666,409.972225,494.53905,470.4292383333333,433.02006,421.3626633333333,264.4004933333333,23.9375,22.5,90.96224133333334,89.98242333333333,90.77408666666668,-0.0103985495819955,1.1567563837513375,0.0186136668486518,1.7801696668486515,-0.0013111099522971,0.5576989228373637,0.0579390179042889,32.51796435123762,-0.0065702491088792,18.10525008422445,0.0061639451687103,8.202565478502043,-0.0006586098818135,0.4766930234515198,-0.079137199314573,424.5191694673521,3.322189241877993,423.9458892418779,-3.931099583806997,417.423070416193,1.3680387475334328,538.5914037475335,-0.1048984288153622,15.429118487851303,0.0002232956293252,0.1067154856293252,-0.0013369522480514,0.1170901364186152,1.3068597302564626,411.2790847302565,-1.4304505052108425,493.10859949478913,-2.940664917883055,467.4885734154503,-1.1386485067790773,431.8814114932209,-2.4272709657861355,418.9353923675472,3.656053111458391,268.0565464447917,-0.2980502816545751,23.639449718345425,0.2209762688245042,22.720976268824504,-0.0812478402645524,90.8809934930688,0.4390092541888606,90.4214325875222,-0.5040012797568778,90.2700853869098,1.8886662841604955,209.61272033333333,329.9324433333333,600.3398433333333,29.68657933333333,0.0742005268333333,38.75846266666667,-89.71744833333332,531.2161883333333,82483.11083333332,4916041.73561442,1192.3862890358685,1101442.9867711028,13.353557784656012,2.185877485777076,2025-03-20
2025-03-20 14:15:00,2729.49267578125,2661.54248046875,67.9501953125,1.1896158666666663,1.7636718666666666,0.5560431505043834,33.35714466666666,18.759664,11.077475,1.3974184333333337,423.84635333333335,418.58268333333336,422.6790433333333,538.3585416666667,15.4496255,0.1064869833333333,0.117697922,410.3004166666667,492.0090116666667,469.5516300000001,435.6470733333333,423.2493166666666,264.55758999999995,23.936849,22.5,90.95442633333334,89.96549666666665,90.775392,-0.0105986610858364,1.17901720558083,0.0186360243764451,1.7823078910431118,-0.0013041513850741,0.5547389991193092,0.0595403171202519,33.416684983786915,-0.0068052610621371,18.752858738937864,0.0083306007191161,11.085805600719116,-0.001928041143999,1.3954903921893345,-0.0789970492483007,423.76735628408505,3.3060687911936952,421.8887521245271,-3.9434602280822446,418.7355831052511,1.3709294737498112,539.7294711404165,-0.104328548721801,15.3452969512782,0.0002232847118494,0.1067102680451828,-0.0013287205079556,0.1163692014920443,1.3079058998426376,411.6083225665093,-1.4231323882449374,490.58587927842177,-2.935178966272929,466.6164510337271,-1.1455563733783265,434.501516959955,-2.4381390831040903,420.81117758356254,3.6582253984678914,268.21581539846784,-0.2980421759320322,23.638806824067967,0.2209762688245042,22.720976268824504,-0.0812408598750806,90.87318547345826,0.4389266718018376,90.40442333846848,-0.5040085273062118,90.27138347269378,1.8954909269697409,209.7417893333333,330.3147066666666,607.7226533333333,29.6714185,0.0738958366666666,38.782279,-89.72200666666667,535.2942166666667,82578.67666666665,5611237.208147786,1361.0060026650883,1257202.074841822,15.224294280187936,2.489480771112563,2025-03-20
2025-03-20 14:30:00,2734.300537109375,2654.702392578125,79.59814453125,1.1684570333333333,1.7480468666666666,0.5607163949411572,33.766600333333336,18.961045,12.049821833333334,1.3649250000000002,424.21875,420.73112,422.1562466666667,538.03526,15.424398,0.1058203156666666,0.1180000033333333,409.9029116666667,493.2283833333333,468.79005666666666,435.9767133333333,423.4732666666667,264.48434,23.936849,22.5,90.949219,89.94922000000001,90.89453166666668,-0.0104101503995255,1.1580468829338078,0.018470921169672,1.7665177878363387,-0.0013151120779618,0.5594012828631953,0.0602711686509707,33.82687150198431,-0.006878314091125,18.954166685908877,0.0090618353397307,12.058883668673063,-0.0018832094208141,1.363041790579186,-0.0790664570362196,424.1396835429638,3.323037671408599,424.0541576714086,-3.938582702463464,418.2176639642032,1.3701062373174864,539.4053662373175,-0.1041581919411225,15.320239808058878,0.0002218868255239,0.1060422024921905,-0.0013321307777025,0.1166678725556307,1.306638781619995,411.2095504482867,-1.4266594116753597,491.801723921658,-2.930418352345839,465.8596383143208,-1.1464231787031736,434.8302901546301,-2.439429153108108,421.0338375135586,3.6572125187752818,268.14155251877526,-0.2980421759320322,23.638806824067967,0.2209762688245042,22.720976268824504,-0.0812362086639666,90.86798279133605,0.4388472606565301,90.38806726065654,-0.5046700216453388,90.38986164502134,1.8969222423491183,210.433684,330.20984,602.7422,29.684415166666668,0.0741067708333333,38.75196716666667,-89.72981833333334,534.9362516666667,82552.45999999999,6571022.642490233,1593.8020312332299,1472242.7503110715,17.834026391352502,2.911097132555842,2025-03-20
2025-03-20 14:45:00,2725.153076171875,2650.247314453125,74.90576171875,1.1479492,1.6617838666666664,0.5625593899153043,33.965473,19.625815,11.060038999999998,1.5633588333333333,423.9895833333333,416.3483066666667,425.09961,537.9101266666667,15.424886166666669,0.10577865,0.11860157,410.21222,497.7282166666666,468.5238116666666,437.16034,424.24693,264.45326666666665,23.9375,22.5,90.945312,89.94856733333334,91.15820333333332,0.0010746136348533,1.1490238136348534,-0.0042785884168845,1.657505278249782,0.0075123207572163,0.5700717106725206,0.3018882172177868,34.26736121721778,-0.0524667120526878,19.57334828794731,-0.1068971451252291,10.953141854874769,-0.0073296439804244,1.5560291893529088,1.6403249597252056,425.6299082930585,-4.108679074759607,412.2396275919071,-4.89631008294117,420.2032999170588,1.3628673347409404,539.2729940014076,-0.3084977233333337,15.116388443333332,0.001219186292097,0.1069978362920971,-0.0002041244878158,0.1183974455121841,3.245385329730823,413.4576053297308,-3.5895552199140184,494.1386614467526,-2.2507013974413894,466.2731102692253,-0.998366145048294,436.16197385495167,-2.193187830178715,422.0537421698213,2.080203553832405,266.53347022049905,0.3788629978525577,24.31636299785256,0.2436061023185303,22.74360610231853,-0.1982872708054515,90.74702472919456,-0.3595424639766378,89.5890248693567,1.800687295896637,92.95889062922996,1.8963297607942795,210.190357,330.05422,608.4257866666667,29.64327766666667,0.0744518251666666,38.74979983333334,-89.74088533333334,535.7567183333333,82513.555,6180740.689396972,1499.1391144489437,1384799.7741899227,16.78269436082257,2.748680885991657,2025-03-20
2025-03-20 15:00:00,2721.05419921875,2649.249267578125,71.804931640625,1.1458333333333333,1.7148437333333335,0.5569667537385172,33.90273466666667,19.29844733333333,6.7682708,1.9419124666666665,424.93489666666665,416.0117166666667,424.4837233333333,536.2593733333333,15.573730333333334,0.10558855,0.11845313,410.50267333333335,497.74557,467.1672516666666,436.9281333333333,424.0287733333333,264.27472,23.936198,22.5,90.96679666666668,89.96549333333333,91.45117266666666,-0.0102085887563712,1.135624744576962,0.0181200767672244,1.732963810100558,-0.001306317617022,0.5556604361214952,0.0605141595142058,33.96324882618087,-0.0070007102577775,19.291446623075554,0.0050899470857439,6.773360747085744,-0.002679288496894,1.9392331781697725,-0.0791999334081765,424.85569673325847,3.285762665311495,419.2974793319782,-3.960297315031937,420.5234260183014,1.3655839437437862,537.6249572770771,-0.1051666063919398,15.468563726941394,0.0002214008531686,0.1058099508531686,-0.001337246235006,0.1171158837649939,1.308550629111437,411.8112239624448,-1.4397253403406012,496.3058446596594,-2.920274157760957,464.2469775089057,-1.1489249865000488,435.7792083468333,-2.442629164216441,421.5861441691168,3.654313954390773,267.9290339543908,-0.2980340702094892,23.63816392979051,0.2209762688245042,22.720976268824504,-0.0812519091066263,90.88554475756004,0.4389266555390634,90.4044199888724,-0.5077606368932237,90.94341202977344,1.9045381308824496,209.375742,329.88508,606.1640666666667,29.61945416666667,0.0743385433333333,38.706501,-89.74935,535.5829933333333,82471.27,5921843.904665528,1436.3436800341337,1326793.7475579304,16.087950962291842,2.638864439423556,2025-03-20
2025-03-20 15:15:00,2741.677734375,2657.2470703125,84.4306640625,1.0559895666666663,1.6116536333333331,0.5590929805429279,35.67803333333333,21.38838233333333,1.4542328333333334,2.1483637333333334,422.8079433333333,419.04102,423.80338666666665,536.6205433333333,15.348795666666668,0.1065911533333333,0.11950261,411.15170666666666,497.7629233333333,468.9144166666666,439.8400833333333,426.7184266666666,264.49998,23.934896,22.5,90.981772,89.97526133333334,91.62955633333333,0.0064557593378944,1.062445326004561,0.0157637572418234,1.6274173905751566,-0.0090540844747893,0.5500388960681385,0.14972063421407,35.8277539675474,-0.3752840796365717,21.01309825369676,0.000280004587243,1.4545128379205765,-0.0101075590584853,2.138256174274848,2.623788395860174,425.4317317291935,-4.5594173952787855,414.4816026047212,-3.924343185088503,419.87904348157815,1.6491816234804446,538.2697249568138,-0.0103109833619932,15.338484683304674,-0.0006777092779469,0.1059134440553864,-0.0019445557989515,0.1175580542010484,4.288926866148017,415.4406335328147,0.4403904620890557,498.2033137954224,-0.7031880521907397,468.2112286144759,2.074985761977132,441.91506909531046,-1.272896554034162,425.44553011263247,4.203694729192819,268.7036747291928,0.089881391046525,24.024777391046523,0.1775648238540697,22.67756482385407,1.0271589973065005,92.00893099730648,0.6629705942947766,90.63823192762813,0.1481305273974698,91.7776868607308,1.8926380079199627,210.77222233333333,330.07113666666663,606.5507866666667,29.60646733333333,0.0745625025,38.66969466666667,-89.77278799999999,537.3742916666667,82517.78416666666,6967031.314157715,1689.853964034121,1560968.8021972387,18.91675616306475,3.079525467341151,2025-03-20
2025-03-20 15:30:00,2737.513671875,2654.29052734375,83.22314453125,1.1455078333333333,1.8753255,0.5585416492846347,35.582495,18.571387666666663,1.4552466333333332,1.9701515333333333,423.01563,423.05859,419.9075566666667,534.723575,15.498779166666663,0.10725782,0.1184192783333333,410.2499783333334,497.7802766666667,466.4281983333333,437.1741366666667,425.59774,264.4196733333333,23.934896,22.5,90.99284,89.99414133333333,91.68815,-0.0102056887747217,1.1353021445586116,0.019815824242761,1.895141324242761,-0.001310011399071,0.5572316378855636,0.0635124216236278,35.64600742162363,-0.0067369618857675,18.5646507047809,0.0010943900708544,1.4563410234041876,-0.0027182504005749,1.9674332829327583,-0.0788422179242616,422.9367877820758,3.341420600841275,426.4000106008413,-3.917603144285352,415.98995352238137,1.3616730348643389,536.0852480348643,-0.1046604746126718,15.394118692053992,0.0002249010224783,0.1074827210224783,-0.0013368640752961,0.1170824142580371,1.3077451186416624,411.5577234519751,-1.4398257291144887,496.3404509375522,-2.9156543169162887,463.51254401641705,-1.1495718649106266,436.02456480175607,-2.451667238938512,423.1460727610615,3.6563183269192336,268.0759916602525,-0.2980178587644033,23.636878141235595,0.2209762688245042,22.720976268824504,-0.0812751711168289,90.91156482888316,0.4390664243588844,90.43320775769222,-0.5090763965296929,91.1790736034703,1.908650231815608,208.81037516666663,329.12057666666664,597.9375,29.61079516666667,0.0742330768333333,38.68485,-89.71809999999999,528.4971083333334,82280.14416666667,6847612.330034587,1660.8888805427755,1534212.885623778,18.64621046988051,3.0400996855752003,2025-03-20
2025-03-20 15:45:00,2765.63720703125,2693.836669921875,71.800537109375,1.0989583333333333,1.625,0.552426264830609,36.11483466666667,19.08203966666667,5.773138,1.8371804,422.55013,423.7747366666667,420.0651,537.6132166666666,15.431722166666669,0.10625782,0.1173177113333333,411.2564566666666,489.14054,468.61509666666666,439.16967666666665,426.61664,264.66038000000003,23.934245,22.5,90.98502666666668,89.993488,91.68815,0.0089443126065893,1.1079026459399226,0.0058478633296001,1.6308478633296002,-0.0023721722012591,0.5500540926293498,-0.3474217053705786,35.76741296129609,-0.2455744598266065,18.836465206840064,0.1089830410135972,5.882121041013598,0.0119272957571132,1.849107695757113,-0.5335053320312113,422.0166246679688,0.7998708888017063,424.5746075554684,-1.3000857062765476,418.7650142937234,-1.4736633900764673,536.1395532765902,0.1015191261734571,15.533241292840124,0.0010572980134398,0.1073151180134398,0.0008765078839306,0.118194219217264,5.560826220412082,416.8172828870787,-1.6040288100374482,487.53651118996254,-2.340057947260618,466.2750387194061,4.716017344580564,443.8856940112472,-1.1744934785676264,425.4421465214324,2.4720610577883804,267.1324410577884,0.1723433377660086,24.10658833776601,-0.0642302605186557,22.435769739481344,-1.8197005333333325,89.16532613333334,-1.799869760000007,88.19361823999999,0.6718091082727824,92.35995910827278,1.885669636851616,212.237267,330.4872233333333,610.8515533333333,29.597801500000003,0.0738619808333333,38.69784283333333,-89.695965,536.6341883333333,82621.80583333333,5932290.035779825,1438.8773899137555,1329134.2113850333,16.0869663641363,2.5961661539276397,2025-03-20
2025-03-20 16:00:00,2706.487060546875,2666.2421875,40.244873046875,1.2718098666666666,1.7911784,0.5577509067503711,30.120694333333333,13.816725833333331,7.812294666666666,0.4941059,423.0944,418.2031233333333,423.93945333333335,534.959425,15.663818333333335,0.10625782,0.11878386,414.2412833333333,493.3137733333333,465.39896,432.7351366666667,420.79520333333335,264.14868,23.934245,22.5,90.9987,90.0,91.10286333333332,0.0181238959392187,1.289933762605885,-0.003595267571383,1.7875831324286169,-0.0003624320106896,0.5573884747396814,-0.245055538655631,29.875638794677705,-0.0969846172226862,13.719741216110643,0.1389854257351528,7.951280092401819,-0.0032003039794699,0.4909055960205301,0.3620091487537138,423.4564091487537,0.6679759649665584,418.87109929829984,-2.7477705418314144,421.19168279150193,2.0648454512954686,537.0242704512955,0.1814654261486321,15.845283759481967,0.0008838859670719,0.1071417059670719,0.0012783206080501,0.1200621806080501,-2.91898002719887,411.3223033061344,-1.634995224603074,491.6787781087302,-1.650677409177547,463.7482825908224,-0.8464518728245594,431.8886847938421,-4.55273906354131,416.242464269792,2.761634630339927,266.91031463033994,-0.2627205839134063,23.671524416086594,-0.1130053876720751,22.386994612327925,0.7233780160339336,91.72207801603392,0.8436392702276834,90.84363927022768,-1.2209682133967164,89.88189511993662,1.923845811209076,207.64663866666663,329.7193233333333,609.6328133333333,29.593477,0.0742109424999999,38.706502,-89.68489666666666,527.3549616666667,82429.83083333333,3317378.0771628823,804.6302996373591,743261.1466840177,9.016895208566346,1.4869782173923671,2025-03-20
2025-03-20 16:15:00,2733.341552734375,2675.01416015625,58.327392578125,1.1227213666666669,1.574381533333333,0.5557539877535802,27.176863,11.347034333333331,6.815902800000001,0.9671762666666668,423.93229,420.1582,420.36588666666665,536.6965383333334,15.227050666666669,0.104911465,0.116286465,418.9504233333333,499.30354,468.35846,433.1209066666667,419.7134,264.3212066666667,25.822266,24.582031,91.00455533333331,89.96094,90.80469,0.007435089683039,1.1301564563497055,0.0052169047826464,1.5795984381159796,0.0111150797550716,0.5668690675086518,-0.2365734523954579,26.940289547604543,0.0489369571925628,11.395971290525896,-0.0345462707612664,6.781356529238734,0.0151744742596435,0.9823507409263104,1.4453426403209733,425.377632640321,-3.7691649494323087,416.3890350505677,-2.5048943442066047,417.8609923224601,-4.252864466884262,532.4436738664491,-0.0956339886003281,15.13141667806634,-0.0014016819605333,0.1035097830394666,0.0012185090079423,0.1175049740079423,2.6589795059980474,421.6094028393314,-0.6163389404191548,498.6872010595808,-2.688441935115975,465.67001806488406,2.538191248499288,435.659097915166,-2.294213622596999,417.41918637740304,5.286424133333355,269.60763080000004,0.2810490439228985,26.103315043922898,-0.1455541250316159,24.436476874968385,-1.762610846393244,89.24194448694008,0.0047884952972339,89.96572849529723,-1.069488347412502,89.73520165258749,1.8886260748720467,212.081957,330.02716333333336,607.81641,29.582650333333333,0.0733932316666666,38.70866333333333,-89.68684999999999,537.257305,82506.79083333335,4812405.979297079,1167.2494286240812,1078223.3147029225,13.068297819036157,2.1339225798464723,2025-03-20
2025-03-20 16:30:00,2712.2490234375,2697.240234375,15.0087890625,1.1920573,1.6655273666666668,0.5531963378107426,28.222957666666662,14.121381333333332,8.4345408,0.0,421.9414033333333,420.0722733333334,424.5768233333333,535.260085,15.641601666666666,0.1066458406666666,0.1170859433333333,407.66714,499.1579466666667,471.65472,424.73272333333335,414.2710033333333,264.0398466666667,25.822266,24.582682,91.00000333333334,89.96549666666668,90.80273333333334,-0.0170549681073348,1.1750023318926652,0.0043413979417072,1.669868764608374,0.0035547005375579,0.5567510383483005,0.3711701616759697,28.594127828342632,0.1475744426295158,14.268955775962848,-0.0535351359780253,8.381005664021975,0.0,0.0,0.8814641203049973,422.8228674536383,-2.2831876414813905,417.789085691852,0.6922010744094678,425.2690244077428,-1.1238237035460088,534.136261296454,-0.0277943472015618,15.613807319465105,-0.000562886501251,0.1060829541654156,0.000862582539169,0.1179485258725024,0.2210381625391164,407.88817816253913,-1.4193700756586622,497.738576591008,-5.811056159189889,465.8436638408101,-1.6556551134212327,423.0770682199121,-4.0903217344766745,410.1806815988567,0.8631716742132767,264.90301834087995,0.3467780666627007,26.1690440666627,-0.4081292124770428,24.17455278752296,0.7922056335904699,91.7922089669238,0.5764351262819645,90.54193179294865,-1.4168563163846244,89.38587701694871,1.9412724102443089,210.12349333333336,330.0812933333333,592.11328,29.5523385,0.074101565,38.6220615,-89.68815333333333,532.23379,82520.32333333332,1238530.1262792966,300.40557435355475,277493.64119760913,3.3627309005649297,0.5533706135684358,2025-03-20
2025-03-20 16:45:00,2738.76171875,2697.388916015625,41.372802734375,1.1137695,1.5668945333333333,0.5485724185740289,30.572814333333337,15.183549333333332,2.1822366333333334,0.0,423.7890633333333,421.57617,420.10091,535.5290466666667,15.188476666666668,0.10731251,0.117505215,404.7938666666666,499.01235333333335,471.762335,422.81262,413.28059,264.2694266666667,25.822917,24.582682,90.99479333333332,89.98763166666667,90.81185,0.007968979770635,1.121738479770635,0.0003882322022408,1.567282765535574,-0.0066686445171991,0.5419037740568298,0.4075643456287459,30.980378678962083,0.1260137899838049,15.309563123317137,0.0095091494545367,2.19174578278787,0.0,0.0,-2.662227319734484,421.1268360135989,-0.2877439000057507,421.28842609999424,-1.5680423531969154,418.532867646803,1.7220897107990822,537.2511363774657,-0.0086673471867673,15.1798093194799,0.0014749795611068,0.1087874895611068,0.0011215989755488,0.1186268139755488,-2.9958271721224605,401.7980394945442,-3.10573804424547,495.9066152890879,1.1078103032360218,472.870145303236,0.6841919458652228,423.4968119458652,-2.637079709435568,410.6435102905645,2.9418884409614066,267.2113151076281,0.2516344137667587,26.07455141376676,-0.4053943898990901,24.17728761010091,1.0642188200845624,92.0590121534179,-0.353699029729924,89.63393263693675,-0.768238956729391,90.04361104327062,1.917278145319973,212.28804266666663,329.75654000000003,603.7734300000001,29.541519,0.0741302133333333,38.6090685,-89.66080833333332,532.4029883333334,82439.13500000001,3410738.06994751,827.2747728391239,764178.5259146839,9.269608735155748,1.5106390034273587,2025-03-20
2025-03-20 17:00:00,2727.00390625,2684.7119140625,42.2919921875,1.1061198,1.5958659,0.552879837113456,34.28861866666667,20.07917833333333,3.451349633333333,0.0,422.55729,419.00520666666665,421.7408833333333,536.6767783333332,15.379882666666669,0.10590105,0.1179739633333333,404.4942266666667,498.86676,470.420855,428.34067,417.55509666666666,264.51440333333335,25.822266,24.580729,90.99023333333332,89.97070333333333,90.93945333333332,-0.014992243204069,1.091127556795931,0.0048369092355566,1.6007028092355566,-0.0015884535299002,0.5512913835835558,-0.4347167827787288,33.85390188388794,0.1011235048732501,20.180301838206585,-0.0148248575632359,3.436524775770097,0.0,0.0,-4.505478466264208,418.0518115337358,-3.729206585977977,415.2760000806887,-2.3267836620166804,419.4140996713167,-2.1226054425098937,534.5541728908233,-0.1092834115770902,15.270599255089577,0.0014516879512127,0.1073527379512127,0.0018755998940825,0.1198495632274158,5.090031281253118,409.5842579479198,-2.0649856519785885,496.8017743480214,0.3115699520069483,470.73242495200697,0.4244454488067504,428.76511544880674,-0.999062675393418,416.5560339912733,2.519964139524518,267.03436747285787,0.3071318761309491,26.129397876130948,0.1574371922951378,24.73816619229514,-0.2300974180613053,90.76013591527202,0.0584297526357886,90.02913308596912,-0.5136290799008947,90.42582425343244,1.907929218370996,213.03368066666667,330.43649,614.63672,29.51553566666667,0.0742122423333333,38.60041166666667,-89.651042,534.7083216666667,82609.1225,3493704.3633862305,847.3982534905941,782767.1886968665,9.47555384935685,1.5508592448500458,2025-03-20
2025-03-20 17:15:00,2706.8916015625,2684.728759765625,22.162841796875,1.3300781,1.809733066666667,0.5531838510811101,34.009569,17.996115,1.4641813333333331,0.0,423.3951866666666,420.69531,421.52604,534.6457016666667,15.780761666666669,0.106218755,0.1186666733333333,405.3702033333333,498.7211666666667,467.2520783333333,428.2291666666667,417.4651166666667,264.1537466666667,25.822266,24.583333,90.979817,89.96289,91.20312333333334,0.0095166598405367,1.3395947598405369,0.000448400730868,1.8101814673975347,-0.0067247027568473,0.5464591483242628,0.4533795149989856,34.462948514998985,0.1493562938644288,18.14547129386443,0.0063802059385018,1.4705615392718352,0.0,0.0,-2.659753000991202,420.7354336656754,-0.2871426751031549,420.4081673248969,-1.5733617042042738,419.9526782957957,1.719249156500382,536.3649508231671,-0.0090053362979318,15.771756330368737,0.0014599462134583,0.1076787012134583,0.0011326852109709,0.1197993585443042,-3.000092565421312,402.370110767912,-3.103925765445979,495.6172409012207,1.0972191465563128,468.3492974798896,0.6929569576658423,428.9221236243325,-2.663780528765756,414.8013361379009,2.9406006731740604,267.09434733984074,0.2516280700216526,26.07389407002165,-0.4054051255766637,24.177927874423336,1.064043666153168,92.04386066615318,-0.3536017818822898,89.60928821811771,-0.771549002911641,90.4315743304217,1.94274549401977,209.731208,329.9256766666667,612.6093866666666,29.472226833333337,0.074368493,38.5636015,-89.69922000000001,531.8641833333334,82481.41916666667,1828022.644172567,443.3870284638739,409569.89980293426,4.965601997891596,0.8187561623850004,2025-03-20
