timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-20 17:30:00,2708.268310546875,2691.518310546875,16.75,1.3605143000000002,1.8920898333333331,0.5520842494129455,34.59992566666667,18.496480666666667,1.4692671,0.0,422.98698,418.91927,423.7819033333333,536.7299833333334,15.37898775,0.105835942,0.1185911519999999,407.80771,498.5755733333334,470.15709833333335,431.0728533333333,419.9228166666667,264.38860666666665,25.822266,24.58138,90.97265666666668,89.95117333333333,91.414062,-0.0194651112795274,1.3410491887204727,0.0049319603342203,1.8970217936675535,0.0035475545372045,0.5556318039501501,0.4550359375991633,35.054961604265834,0.1932960919727975,18.689776758639464,-0.009325630861438,1.459941469138562,0.0,0.0,0.8836484006562273,423.8706284006562,-2.2769208080615613,416.6423491919385,0.6909050910966243,424.47280842443,-1.1269098790990029,535.6030734542344,-0.0273276953499586,15.351660054650042,-0.0005586117820121,0.1052773302179878,0.0008736715450455,0.1194648235450455,0.2211143799514161,408.0288243799514,-1.4177140802212875,497.1578592531121,-5.792604602911126,464.3644937304222,-1.680369641117352,429.392483692216,-4.146125145119754,415.7766915215469,0.8643118042235756,265.2529184708902,0.3467780666627007,26.1690440666627,-0.4081075962744407,24.17327240372556,0.7919675656498129,91.76462423231648,0.5763433525157495,90.52751668584908,-1.426395290058181,89.98766670994182,1.9261886228122476,211.11626433333333,329.67535,606.7031233333333,29.439755166666664,0.0743697983333333,38.5224645,-89.74739800000002,535.3984483333334,82418.8375,1380515.528125,334.844144143871,309305.58127001795,3.7528505697501253,0.6184763870983562,2025-03-20
2025-03-20 17:45:00,2704.315185546875,2685.35498046875,18.960205078125,1.3564453333333333,1.8876953333333333,0.5537609969992745,36.70722333333333,20.168157,1.4752614333333334,0.0,423.6458366666666,416.58463666666665,424.6914066666666,537.0390016666668,15.538818333333332,0.10617188,0.1183255246666666,406.138425,498.42998000000006,469.9900266666666,433.8616733333333,422.1744933333334,264.4921733333333,25.822266,24.582031,90.96288933333334,89.94856666666668,91.56380166666668,0.0127999061252022,1.3692452394585355,0.0109195692589092,1.8986149025922423,0.0071034348253874,0.560864431824662,0.6726123261289061,37.37983565946224,-0.0005910128812054,20.167565987118792,0.0220595055692349,1.4973209389025683,0.0,0.0,-2.6926793975833903,420.9531572690833,-1.5871707672249613,414.9974658994417,1.3151160009285263,426.0065226675952,3.080831817955641,540.1198334846224,-0.1648228741620752,15.373995459171256,0.0013509545291101,0.1075228345291101,0.0017400640925477,0.1200655887592144,-1.58824837350528,404.5501766264947,-3.67935624112323,494.7506237588768,1.346560935679804,471.3365876023464,-2.56203735647955,431.2996359768538,-2.3436839872213118,419.83080934611206,3.081871157561864,267.5740444908952,-0.0388380345934713,25.783427965406528,-0.2419071631813238,24.34012383681868,0.881428460381386,91.84431779371472,0.8778836641347851,90.82645033080146,0.0224787598518929,91.58628042651856,1.942473174161846,210.23860166666668,330.40604666666667,610.4765633333333,29.4224365,0.0742304733333333,38.52679533333334,-89.72786533333333,537.0808083333334,82601.51166666667,1566141.6009631348,379.8677619330113,350895.24773038056,4.248048742090783,0.7011092930090842,2025-03-20
2025-03-20 18:00:00,2704.437744140625,2678.270263671875,26.16748046875,1.339681,1.7887369666666668,0.5546214738660444,34.71186,20.417717,5.915332200000001,0.0,422.52148000000005,421.32552,421.03906666666666,535.3940616666666,15.570556666666668,0.10546615,0.11814063,403.219695,498.3815033333333,468.62303333333335,429.48069333333336,418.9826833333333,264.33101000000005,25.822266,24.580078,91.00651,90.53971333333334,91.080078,0.0095853682365194,1.3492663682365194,0.0004431984904058,1.789180165157073,-0.0067421790188283,0.5478792948472161,0.4627417140015097,35.17460171400151,0.1694540482927991,20.5871710482928,0.0257762046076157,5.941108404607617,0.0,0.0,-2.6542644078238027,419.86721559217625,-0.2875728205812606,421.0379471794188,-1.5715440580307811,419.4675226086359,1.721655642318524,537.1157173089852,-0.0088853822198906,15.561671284446778,0.0014496018743632,0.1069157518743632,0.0011276640749833,0.1192682940749833,-2.9841769307504364,400.2355180692496,-3.1018117790295605,495.2796915543038,1.1004384753615,469.72347180869485,0.694982167947785,430.1756755012812,-2.6734638876295094,416.30921944570383,2.9425739962251214,267.2735839962252,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.064355850970827,92.07086585097085,-0.3558690029386326,90.1838443303947,-0.7705080790838537,90.30956992091616,1.9553446666103371,209.3554303333333,330.13541333333336,604.8398533333333,29.40078433333333,0.0740026086666666,38.50081433333334,-89.71224033333333,534.6609233333334,82533.85333333335,2159702.9951106776,523.8361222817845,483883.1412353528,5.862844417079028,0.9675756273348827,2025-03-20
2025-03-20 18:15:00,2701.79638671875,2669.732666015625,32.063720703125,1.3084309666666667,1.6852213333333337,0.5526784530002229,33.649151999999994,20.361918,6.099086266666667,0.0,422.9153666666666,421.0891933333333,421.7337233333333,535.6769966666666,15.397298416666665,0.1067265633333333,0.1179479206666666,400.89518333333336,498.96883333333335,470.3193316666667,425.9970133333333,415.6799333333333,264.3138,25.822266,24.580078,91.017578,90.55143333333332,90.80143166666666,-0.0177343496319311,1.2906966170347356,0.0051077365780902,1.6903290699114235,-0.0015878749425036,0.5510905780577192,-0.4266095185366154,33.22254248146338,0.1025474489005127,20.464465448900512,-0.0261978920640091,6.072888374602658,0.0,0.0,-4.509296425980267,418.4060702406864,-3.747754366957224,417.3414389663761,-2.326744159631005,419.4069791737023,-2.118651215137561,533.558345451529,-0.1094071610631175,15.287891255603547,0.0014630040595947,0.1081895673929281,0.001875185856769,0.1198231065234357,5.044742023850802,405.93992535718417,-2.0654081695437867,496.9034251637896,0.3115027108977415,470.6308343775645,0.4221231047582137,426.4191364380915,-0.9945760682089712,414.6853572651244,2.5180530405450554,266.831853040545,0.3071318761309491,26.129397876130948,0.1574330227030884,24.73751102270309,-0.2301665676498601,90.78741143235014,0.0588068966281127,90.61024022996143,-0.5128495289023078,90.28858213776437,1.952194675615932,209.30125833333332,330.02040000000005,594.09375,29.38129533333333,0.0742682323333333,38.42719866666667,-89.71484333333335,536.9510116666667,82505.1,2645420.4829833987,641.6469351332325,592708.523390621,7.183901642330242,1.1867556289859955,2025-03-20
2025-03-20 18:30:00,2708.352783203125,2689.927978515625,18.4248046875,1.3474935,1.7519531333333334,0.5524533955639441,35.60325,20.132335,6.983453333333333,0.0,421.74088,424.95638333333335,421.26823,537.2492916666666,15.419677666666663,0.10638542,0.117679692,402.1577083333333,499.5402833333333,470.2168516666666,427.9117766666666,417.6343433333333,264.50803666666667,25.822266,24.580078,91.01692666666668,90.04231633333332,90.79817866666669,0.0096412663864131,1.357134766386413,0.0004340844956103,1.7523872178289437,-0.0067158230756699,0.5457375724882741,0.4746247803783632,36.077874780378366,0.1670855594353071,20.29942055943531,0.0304305685465537,7.013883901879887,0.0,0.0,-2.6493607073143157,419.0915192926857,-0.290051041245249,424.6663322920881,-1.5723994187403605,419.6958305812596,1.7276214671678645,538.9769131338345,-0.0087992826916174,15.410878383975048,0.0014622369759105,0.1078476569759105,0.0011232643758841,0.1188029563758841,-2.976317304470456,399.1813910288628,-3.109023759067441,496.4312595742659,1.1041811403437691,471.3210328070104,0.6924433597469601,428.6042200264136,-2.6648603380279496,414.9694829953054,2.9445446846660275,267.4525813513327,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.0644776778611629,92.08140434452784,-0.3539139694186701,89.68840236391465,-0.7681233016595144,90.03005536500716,1.938280082057133,211.68374733333332,330.52443666666665,612.2812533333334,29.379131333333333,0.0741510433333333,38.50947733333333,-89.64648533333333,532.3131083333333,82631.10916666666,1522462.047507324,369.2732829897993,341108.80969616736,4.128091866807114,0.6802955952329549,2025-03-20
2025-03-20 18:45:00,2724.491455078125,2671.45556640625,53.035888671875,1.4679361999999998,1.9462890666666668,0.5529536785764364,30.601433333333333,14.763306333333333,1.4943090333333335,0.0,422.28516,421.5833366666666,420.2584633333333,533.12651,15.630371166666666,0.10604688,0.1170911519999999,406.39714833333335,499.4567391666666,466.5933816666667,424.2254533333333,414.76692333333335,264.1854733333333,25.822266,24.580078,91.01237166666664,90.009115,90.8138,0.0105030294709838,1.4784392294709836,0.000482235450105,1.946771302116772,-0.0067219046967201,0.5462317738797162,0.4079458637932305,31.009379197126563,0.1225260407111168,14.88583237404445,0.0065114881274477,1.5008205214607813,0.0,0.0,-2.6527798542696246,419.6323801457304,-0.2877487915645247,421.2955878751021,-1.5686304269041216,418.6898329064292,1.7143639231892394,534.8408739231893,-0.0089195155335648,15.621451651133102,0.0014575838410558,0.1075044638410558,0.0011176467029913,0.1182087987029913,-3.007692852848095,403.38945548048525,-3.108503799401035,496.3482353672656,1.0956723699276836,467.6890540365944,0.6864781812844285,424.9119315146177,-2.646563773216087,412.12035956011727,2.940953859371632,267.1264271927049,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.0644244053985543,92.0767960720652,-0.3537834706026928,89.6553315293973,-0.7682554531003518,90.04554454689965,1.961280113941984,208.5810176666667,329.4554766666667,609.375,29.383462500000004,0.074113285,38.52463133333333,-89.649088,523.2712983333333,82363.86916666667,4368240.995708211,1059.5171787808006,978707.8035551889,11.882732239967183,1.946634428712282,2025-03-20
2025-03-20 19:00:00,2722.77685546875,2697.927978515625,24.848876953125,1.3201497333333334,1.6966145666666668,0.5502357213893049,29.15268466666667,13.252891666666663,2.864670033333333,0.0,423.1875,419.63541333333336,422.34961,536.2597633333334,15.240559833333332,0.10604688,0.1174921946666666,409.82772166666666,499.373195,469.91784666666666,426.54747,415.80567,264.41504000000003,25.822266,24.580078,90.98893166666666,90.00911366666666,90.97461,0.0094456227425356,1.329595356075869,0.0004203731620464,1.6970349398287132,-0.0066888642271663,0.5435468571621386,0.3886326826162296,29.5413173492829,0.1099905608693934,13.362882227536058,0.0124828696708707,2.877152903004204,0.0,0.0,-2.658448320984633,420.52905167901537,-0.2864192499615683,419.3489940833718,-1.5764357100206894,420.7731742899793,1.7244394613140912,537.9842027946474,-0.0086970685931984,15.231862764740134,0.0014575838410558,0.1075044638410558,0.0011214746951709,0.1186136693618376,-3.03308208340286,406.7946395832638,-3.1079838397345725,496.26521116026544,1.1034790054017662,471.0213256720684,0.6902356497854498,427.2377056497854,-2.6531918555024845,413.1524781444976,2.943509431280233,267.35854943128027,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.064150265656835,92.0530819323235,-0.3537834653619853,89.65533020130468,-0.7696158538259397,90.20499414617406,1.9379423620033545,211.20640266666663,330.10158333333334,609.2929666666666,29.400788166666665,0.0740208358333333,38.49215566666666,-89.643882,535.3696366666666,82525.39583333333,2050663.4065704343,497.3885619619474,459452.7363411097,5.567410270518562,0.912629946270314,2025-03-20
2025-03-20 19:15:00,2726.082763671875,2700.59228515625,25.490478515625,1.3499349,1.7952474,0.5524987459084014,28.762802333333337,12.372322166666669,1.4545026333333333,0.0,422.9869833333334,420.25846666666666,422.0989566666667,536.2833499999999,15.448404833333331,0.1059375033333333,0.1175130266666666,411.4554116666666,499.2896508333333,469.30028333333337,426.52500333333336,416.0095833333333,264.2890233333333,25.822266,24.580078,90.989585,89.99544333333334,91.243488,0.0096587345135366,1.3595936345135369,0.0004448115918729,1.795692211591873,-0.0067163743708421,0.5457823715375593,0.3834351847239929,29.14623751805733,0.1026823948007695,12.475004561467438,0.0063380307667446,1.460840664100078,0.0,0.0,-2.657188682654521,420.3297946506789,-0.2868445107063735,419.9716221559603,-1.5755001370826562,420.52345652958405,1.7245153084716094,538.0078653084715,-0.0088156759305615,15.439589157402771,0.0014560804902555,0.1073935838235888,0.0011216735386849,0.1186347002053515,-3.045128407053824,408.4102832596128,-3.10746388006811,496.1821869532652,1.1020288196348815,470.40231215296825,0.6901992944080462,427.2152026277414,-2.654492995035355,413.35509033829794,2.9421065941086795,267.231129927442,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.0641579066393945,92.0537429066394,-0.3537297337152409,89.6417135996181,-0.771890474970732,90.47159752502928,1.925128961686943,211.94823433333332,330.0203966666666,605.9882766666666,29.396456666666666,0.0739283875,38.513802,-89.65690166666667,535.9244450000001,82505.09916666665,2103094.4577374263,510.105717326668,471199.95426616305,5.711161601227857,0.9350588637775181,2025-03-20
2025-03-20 19:30:00,2725.307861328125,2682.510498046875,42.79736328125,1.3772786666666663,1.8071289,0.5520804157448848,25.43882233333333,10.200888666666666,2.9866353999999995,0.0,424.03255000000007,422.71484,420.7024733333333,534.9480383333333,15.609781833333331,0.1065572966666666,0.1160104233333333,413.2634983333333,499.2061066666666,467.9871083333333,424.3923366666667,414.3015966666667,264.17005666666665,25.822266,24.580078,90.99153666666666,89.99543999999999,91.494142,0.009854378157414,1.3871330448240806,0.000447755491933,1.8075766554919328,-0.0067112889982334,0.5453691267466513,0.3391234076395406,25.77794574097287,0.0846608796052361,10.285549546271902,0.0130143367364472,2.9996497367364467,0.0,0.0,-2.663756894025312,421.3687931059748,-0.2885210913413516,422.4263189086587,-1.570287710829632,419.1321856225037,1.720221374284165,536.6682597076175,-0.0089077661722392,15.600874067161094,0.0014645993712208,0.1080218960378875,0.0011073310402747,0.117117754373608,-3.0585098231562142,410.2049885101771,-3.1069439204017044,496.09916274626494,1.0989451720288343,469.0860535053621,0.686748230538285,425.079084897205,-2.643594595517868,411.6580020711488,2.9407822386357907,267.11083890530244,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.064180732125564,92.05571739879224,-0.3537297206134724,89.64171027938652,-0.7740109269542472,90.72013107304576,1.937162033509404,210.437065,330.0846666666667,603.6679800000001,29.376964166666667,0.0737382856666666,38.47267166666667,-89.66015666666665,532.1121566666666,82521.16666666667,3531688.3482259116,856.6112718418553,791277.5301384771,9.588782637244307,1.5703680266196989,2025-03-20
2025-03-20 19:45:00,2738.736083984375,2701.603759765625,37.13232421875,1.2815755,1.715332,0.5520790281317814,25.57669266666667,10.525778666666668,3.1328002,0.0,423.1875,421.47591,421.2825466666666,534.4871416666667,15.353841,0.10586719,0.1158932346666666,408.65278,499.1225625,471.8612433333333,419.81884666666673,410.7543333333333,264.03644,25.822266,24.580078,90.985678,89.98958166666667,91.539062,0.0091696255230921,1.2907451255230922,0.0004250108132788,1.715757010813279,-0.0067112721299071,0.5453677560018743,0.3409613487454521,25.91765401541212,0.0873572597024754,10.613135926369145,0.0136512534241068,3.146451453424107,0.0,0.0,-2.658448320984633,420.52905167901537,-0.2876754682359888,421.188234531764,-1.5724528562339517,419.7100938104327,1.7187392783785072,536.2058809450452,-0.0087617128114949,15.345079287188504,0.0014551140537278,0.1073223040537278,0.0011062124627845,0.1169994471294512,-3.024386491743712,405.6283935082563,-3.106423960735242,496.0161385392647,1.1080425635557276,472.96928589688906,0.6793474461849769,420.4981941128517,-2.6209600552401184,408.1333732780932,2.9392947970798677,266.9757347970799,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.0641122127839822,92.049790212784,-0.3537066942622147,89.63587497240445,-0.7743909356638738,90.76467106433611,1.9243272549712287,212.124699,329.74302,599.42578,29.353147666666665,0.0737526075,38.440195333333335,-89.66536666666667,532.3296583333333,82435.755,3061031.1818774417,742.4533410975492,685826.4247720392,8.319526214954168,1.3558197314408278,2025-03-20
2025-03-20 20:00:00,2725.867431640625,2677.09619140625,48.771240234375,1.268391933333333,1.6708984333333332,0.5519465500467315,29.124085333333337,13.2564825,2.7247741666666663,0.0,423.8105433333333,420.5520833333333,419.6783833333333,536.8113266666667,15.221842333333331,0.10497917,0.1171171933333333,406.6881,499.0390183333333,471.4779333333333,422.6091366666666,412.9590533333333,264.36781,25.822266,24.580078,90.980469,89.96614466666666,91.53255333333334,-0.0005130731741298,1.2678788601592037,0.0062460587560413,1.6771444920893746,0.0002275728902972,0.5521741229370288,-0.0039911134104926,29.120094219922844,-0.2651296500000004,12.991352849999998,0.0091068107135541,2.7338809773802204,0.0,0.0,-4.304618663402664,419.50592466993066,-4.9010585889412255,415.6510247443921,0.149901110824544,419.8282844441579,2.9063561668098146,539.7176828334765,-0.2671811393333101,14.954661194000025,0.0007968449835655,0.1057760149835655,0.0017662176718383,0.1188834110051717,0.2256636199285253,406.9137636199285,-4.469917791815874,494.5691005415174,-2.6614207934875367,468.8165125398458,0.7730459306430362,423.3821825973097,1.4310622299342413,414.3901155632676,3.745004600871255,268.1128146008713,-0.2908570952566336,25.531408904743365,-0.0732214784261984,24.5068565215738,-1.4794192940886577,89.50104970591136,0.2666443766456723,90.23278904331234,1.0601507820344125,92.59270411536777,1.904944029343573,214.47417566666667,330.15908666666667,604.5234399999999,29.329331,0.073600265,38.44668416666667,-89.626953,530.1762216666667,82539.77166666667,4025567.032845459,976.4015835719523,901931.4347929196,10.927234429910117,1.789200739121085,2025-03-20
2025-03-20 20:15:00,2729.635986328125,2704.46044921875,25.175537109375,1.1606445333333333,1.6020508,0.5531322709828176,33.673338,17.424280666666665,1.4475804333333333,0.0,423.3522133333333,421.7050766666666,420.01497666666666,537.1486083333334,15.537190666666667,0.10564844,0.1181927133333333,405.5320233333333,498.95547416666665,470.32566,427.28706,416.51962333333336,264.4506533333333,25.822266,24.580078,90.98567666666668,89.95833333333333,91.52734333333332,-0.0157312662852671,1.1449132670480662,0.0048556550461733,1.6069064550461734,-0.0015891787859937,0.5515430921968238,-0.4269161526477916,33.24642184735221,0.0877528104814651,17.51203347714813,-0.0062179077796786,1.4413625255536546,0.0,0.0,-4.513954263618643,418.8382590697147,-3.75323581717862,417.951840849488,-2.3172616744815286,417.6977149921851,-2.1244715730495045,535.0241367602839,-0.1104011805016629,15.426789486165005,0.0014482251820206,0.1070966651820206,0.0018790776739692,0.1200717910073025,5.103090596191805,410.6351139295251,-2.065352871236314,496.89012129543033,0.3115069022903753,470.6371669022904,0.4234014200683305,427.7104614200682,-0.9965851514284054,415.52303818190495,2.5193568088390634,266.9700101421724,0.3071318761309491,26.129397876130948,0.1574330227030884,24.73751102270309,-0.2300858950967352,90.75559077156994,0.058421719175854,90.01675505250918,-0.5169495023216939,91.01039383101164,1.904578825380748,214.2316986666667,330.8221233333333,605.1679766666666,29.292527666666665,0.0737617208333333,38.4077165,-89.66341166666666,529.7683716666668,82705.53083333332,2082156.1606451413,505.02713180780853,466508.712464827,5.640598733413934,0.9223038249594901,2025-03-20
2025-03-20 20:30:00,2723.83349609375,2693.974853515625,29.858642578125,1.3958333333333333,1.8237304666666667,0.5504805874639906,30.90840633333333,15.879616,1.4670744666666666,0.0,423.9609366666666,418.2604166666667,421.88411333333335,534.1832499999999,15.476644,0.10564844,0.117934902,407.156325,498.87193,467.43113,426.8277666666666,416.01316333333335,264.37915,25.822266,24.580078,90.99088333333331,89.95638000000001,91.522788,0.0099871361143499,1.4058204694476832,0.0004518688911763,1.824182335557843,-0.0066918409076393,0.5437887465563513,0.4120381023587285,31.32044443569206,0.1317907000344416,16.011406700034442,0.0063928128376979,1.4734672795043646,0.0,0.0,-2.663307021697392,421.2976296449693,-0.2854807554936087,417.9749359111731,-1.5746982263084988,420.3094151070249,1.7177620602133177,535.9010120602132,-0.0088317906909249,15.467812209309075,0.0014521073979429,0.1071005473979429,0.0011257003807418,0.1190606023807419,-3.013311421393041,404.143013578607,-3.1048640817359114,495.76706591826405,1.0976396025071722,468.5287696025072,0.69068922357377,427.5184558902404,-2.6545158384632828,413.35864749487007,2.943109898207183,267.3222598982072,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.0641730911430043,92.05505642447632,-0.3535761941360533,89.60280380586396,-0.7742532628735717,90.74853473712642,1.9276589031375584,211.94653966666664,330.00687,612.2343866666666,29.26870783333333,0.0736901093333333,38.41420383333333,-89.67252666666667,530.5052216666667,82501.7175,2463389.2949139406,597.4952569124202,551924.2936677099,6.689852167837717,1.0961992581758497,2025-03-20
2025-03-20 20:45:00,2713.053955078125,2666.39794921875,46.656005859375,1.402181,1.9379882666666663,0.5498192771304692,34.930868000000004,19.512998666666665,1.4091213666666669,0.4434736333333333,424.1328133333333,421.5332066666667,420.5592433333333,537.0536483333334,15.457356666666666,0.10564844,0.1181562533333333,406.8668183333333,498.7883858333333,469.73580333333337,432.79572,420.8299466666667,264.48016333333334,25.822266,24.580078,91.00456,89.96679666666667,91.52994666666666,0.0100325534356695,1.4122135534356697,0.0004801787463537,1.9384684454130203,-0.0066838017802962,0.5431354753501729,0.4656612964525877,35.39652929645259,0.161945462286436,19.6749441289531,0.0061402807883153,1.415261647454982,0.0012184990892116,0.444692132422545,-2.664386744600165,421.4684265887332,-0.2877145756796722,421.245492090987,-1.5697530994996214,418.9894902338337,1.7269923409356809,538.7806406742691,-0.0088207843195835,15.448535882347082,0.0014521073979429,0.1071005473979429,0.0011278132012554,0.1192840665345887,-3.0111688199113478,403.855649513422,-3.104344122069449,495.68404171126383,1.1030515243051582,470.8388548576385,0.700346517161563,433.4960665171616,-2.685250990078032,418.14469567658864,2.944234394375598,267.42439772770894,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.064333044976948,92.06889304497696,-0.3536171371503798,89.61317952951629,-0.7743138228843094,90.75563284378237,1.9458554203947669,210.504349,330.23352666666665,607.1133,29.25138683333333,0.0737447943333333,38.353588333333335,-89.70573,540.1122316666667,82558.38166666667,3851844.3387805177,934.26513119061,863008.7296347022,10.453314517708696,1.7196858828423665,2025-03-20
2025-03-20 21:00:00,2710.037841796875,2673.411865234375,36.6259765625,1.4231770666666668,1.9578450333333333,0.5528348501055597,35.634336,19.54450033333333,1.4725617666666668,0.0,422.73633,420.9101566666666,421.28255,536.7928916666667,15.422688666666666,0.10564844,0.118013028,406.90114000000005,498.70484166666665,469.32272166666667,432.60152,421.1622033333333,264.40869,25.822266,24.580078,91.02213666666668,89.99023466666667,90.99218666666668,0.0101827795197286,1.4333598461863954,0.0004850986922011,1.9583301320255344,-0.0067204601748959,0.5461143899306637,0.475039185971184,36.10937518597118,0.162206906058266,19.7067072393916,0.0064167238815349,1.4789784905482015,0.0,0.0,-2.6556140876271,420.0807159123729,-0.287289317209968,420.6228673494567,-1.572452868675725,419.7100971313242,1.7261538311005324,538.5190454977673,-0.0088010009272867,15.41388766573938,0.0014521073979429,0.1071005473979429,0.0011264461011898,0.1191394741011898,-3.011422830137405,403.88971716986265,-3.1038241624029865,495.60101750426367,1.102081510184803,470.4248031768514,0.7000322642996366,433.3015522642996,-2.6873710686280106,418.4748322647053,2.9434387420906774,267.35212874209066,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.0645386107986354,92.0866752774653,-0.3537092608979009,89.63652540576877,-0.7697645467560221,90.22242211991065,1.9587641867711327,209.4426023333333,330.04068666666666,612.65625,29.227570166666663,0.0737174511666666,38.34492516666667,-89.72981666666668,536.6505216666667,82510.17166666666,3022015.6136311847,732.9901121142083,677084.9562632577,8.20607862747659,1.3514931783467405,2025-03-20
2025-03-20 21:15:00,2724.122802734375,2690.1005859375,34.022216796875,1.4029948,1.9335937333333333,0.5536315325255309,36.530079,19.297408,2.9060517000000003,0.0,423.0872366666667,421.52604,419.3203166666667,536.794105,15.242675666666669,0.1049661466666666,0.1170625053333333,406.978295,498.6212975,469.7701366666667,434.24662,422.82474,264.5036333333333,25.822266,24.580078,90.99544166666664,90.00781333333333,90.77734333333336,0.0100383761447107,1.4130331761447108,0.0004790899051347,1.9340728232384683,-0.0067301449342311,0.5469013875912997,0.4869802819287301,37.01705928192873,0.1601561970497407,19.45756419704974,0.0126631912945667,2.918714891294567,0.0,0.0,-2.6578184704097225,420.42941819625696,-0.2877096841208413,421.2383303158791,-1.565128759395634,417.7551879072711,1.726157732791421,538.5202627327914,-0.0086982759994764,15.23397739066719,0.0014427294724676,0.1064088761391342,0.001117373267706,0.1181798786010393,-3.0119938443362457,403.96630115566376,-3.103304202736581,495.5179932972634,1.103132147147619,470.8732688138143,0.7026943517514042,434.94931435175135,-2.697979458704765,420.12676054129525,2.944495666073124,267.44812899940644,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.0642264025902222,92.05966806925689,-0.3537783543636124,89.65403497896972,-0.7679470414606158,90.00939629187273,1.932293232626152,212.73449833333336,329.65844,610.4882833333334,29.199422166666665,0.0737031301666666,38.329767333333336,-89.75195133333334,531.130075,82414.61,2803927.728649902,680.0928793725478,628222.1954628036,7.622704220317291,1.2489237549322205,2025-03-20
2025-03-20 21:30:00,2716.635009765625,2710.47314453125,6.161865234375,1.2294921666666667,1.7547200666666667,0.5591964214099306,40.218728,24.37648233333333,3.0439146333333333,0.0,423.3092466666667,417.4010366666666,423.91081,536.4357833333333,15.27181,0.1063489633333333,0.1173046933333333,405.3049361111111,498.5377533333333,471.99098,430.7339233333334,420.3771566666667,264.5796566666667,25.822266,24.580078,90.99544466666669,89.99153633333333,90.77408666666668,0.0175208485724003,1.247013015239067,-0.0035220881139153,1.7511979785527514,-0.0003633713202958,0.5588330500896348,-0.3272109847473601,39.89151701525264,-0.171107383677711,24.20537494965562,0.0541530740027509,3.0980677073360843,0.0,0.0,0.3621929764265132,423.6714396430932,0.6666948300700142,418.0677314967367,-2.747584889595146,421.1632251104049,2.0705439242012744,538.5063272575346,0.1769240073356499,15.44873400733565,0.0008846441259851,0.1072336074593184,0.0012624022060657,0.118567095539399,-2.8560094346788105,402.4489266764323,-1.6523091185487149,496.88544421478457,-1.6740579910655242,470.3169220089345,-0.8425373980560948,429.8913859352773,-4.548216061913365,415.8289406047533,2.766140426422396,267.3457970930891,-0.2834449468319242,25.538821053168075,-0.1234524997066621,24.456625500293335,0.7233521383393224,91.718796805006,0.8435599337657891,90.83509626709912,-1.2165619209420129,89.55752474572466,1.9002146103605375,212.312592,330.51768,598.4296866666667,29.2059165,0.0744596391666666,38.29296533333333,-89.74934999999999,536.779535,82629.42,509151.3504345703,123.4946979607773,114075.75734730881,1.3805707137640424,0.2268197682877763,2025-03-20
2025-03-20 21:45:00,2706.117431640625,2695.535400390625,10.58203125,1.2543945333333333,1.7316081,0.5636817025585279,37.25696166666666,21.959148,7.902573866666667,0.0,423.84636,421.9270833333333,418.6829466666666,535.1323083333333,15.318684916666664,0.1059739633333333,0.1176015679999999,403.63157722222223,499.01097166666665,468.33558166666666,426.55202,417.13149,264.2793566666667,25.822266,24.580078,90.98372366666666,89.97981866666667,90.81901,-0.0055324860830339,1.2488620472502994,0.0091769421698459,1.740785042169846,0.0054853324892527,0.5691670350477807,0.3571927302088156,37.61415439687548,0.0539181373091608,22.01306613730916,0.0711145767737937,7.9736884434404605,0.0,0.0,0.8488557547169648,424.69521575471697,0.9818995419885824,422.9089828753219,0.964960200766768,419.6479068674334,1.0294534186796227,536.1617617520129,-0.0783236914356191,15.240361225231046,-0.0001543628123011,0.1058196005210321,0.0021223580805274,0.1197239260805274,-1.3233850093253068,402.3081922128969,-1.7409940025248716,497.2699776641418,-3.098457476935096,465.2371241897316,1.7593454594850186,428.31136545948505,1.429609116538586,418.56109911653857,0.7293640022708132,265.0087206689375,0.0249957112242036,25.847261711224203,-0.0305961899123339,24.549481810087663,0.6941389224692642,91.67786258913593,-0.8933617573267725,89.0864569093399,-0.9607527504719258,89.85825724952808,1.8628384792630408,214.99849433333333,329.0833566666667,592.18359,29.182104,0.0739960986666666,38.27563516666668,-89.76497333333333,530.8922833333334,82270.83916666667,870592.5910253907,211.16229778003395,195056.94932835078,2.370912358547829,0.39104109549246285,2025-03-20
2025-03-20 22:00:00,2709.929931640625,2686.7802734375,23.149658203125,1.3361002666666666,1.8782552,0.5619139473398673,37.88306033333333,22.50250833333333,5.508342766666666,0.4759288333333333,422.7148366666667,420.31575,421.5546866666666,537.3675216666667,15.68668633333333,0.10664063,0.1172630266666666,401.9582183333333,498.9808823333333,468.54904,431.3580933333333,420.25427,263.73835,25.822266,24.580078,90.984375,90.09700533333334,91.059895,0.0095597482213392,1.3456600148880058,0.00046537857983,1.87872057857983,-0.0068308289611175,0.5550831183787498,0.5050167945557931,38.388077127889126,0.1867564886821462,22.68926482201548,0.0240027382067369,5.532345504873403,0.0013076737969455,0.4772365071302789,-2.655479067297108,420.0593575993696,-0.2868836090494824,420.0288663909505,-1.5734686289586648,419.981218037708,1.728001656940478,539.0955233236072,-0.0089516519427714,15.67773468139056,0.0014657447639008,0.1081063747639008,0.0011192872637958,0.1183823139304625,-2.9748409047228392,398.9833774286105,-3.105542175984226,495.87534015734906,1.100264721394808,469.6493047213948,0.6980201613718577,432.0561134947052,-2.681577686047774,417.5726923139522,2.9359764127460157,266.67432641274604,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.064096973701922,92.04847197370192,-0.3541289261397082,89.74287640719363,-0.7703373374145315,90.28955766258548,1.898084684928276,210.6215733333333,327.6118366666667,605.3789,29.1734485,0.0740976566666666,38.15872400000001,-89.84830666666666,538.6388999999999,81902.95916666668,1896025.5105328374,459.8811287632463,424805.9950724735,5.186698983708556,0.8542530171291149,2025-03-20
2025-03-20 22:15:00,2713.439208984375,2674.712646484375,38.7265625,1.4742838666666664,2.076660166666666,0.5623319061894644,36.81550033333334,20.916300333333336,1.4332514666666665,0.0,424.0612,424.08267666666666,419.7643233333333,536.5682449999999,15.4198405,0.105596358,0.1189869866666666,404.8375016666666,498.950793,468.9347416666667,432.31490333333335,420.98056,263.7247,25.822266,24.580078,90.99153666666666,90.10872666666668,91.331382,0.0105484467923033,1.4848323134589698,0.0005145377258388,2.077174704392505,-0.0068359098199001,0.5554959963695643,0.4907852165245501,37.30628554985789,0.1735919724419403,21.08989230577528,0.0062454282887045,1.439496894955371,0.0,0.0,-2.663936872272302,421.3972631277277,-0.289454698800796,423.79322196786586,-1.5667860308793706,418.197537302454,1.7254314394475614,538.2936764394475,-0.0087993756129201,15.41104112438708,0.0014513915458441,0.1070477495458442,0.0011357426336267,0.1201227293002934,-2.996150109126745,401.8413515575399,-3.105354906898356,495.8454380931016,1.1011704407551974,470.0359121074219,0.6995684635386965,433.014471796872,-2.6862120305307258,418.2943479694693,2.935824458818786,266.6605244588188,0.2516280700216526,26.07389407002165,-0.4053514471887993,24.1747265528112,1.064180732125564,92.05571739879224,-0.3541749971846997,89.75455166948197,-0.7726340298576986,90.5587479701423,1.9090839264779007,210.36343666666667,327.36490333333336,613.9336,29.166949166666665,0.074350264,38.154393166666665,-89.86067666666668,531.62877,81841.22583333334,3169429.3473111982,768.7453241951457,710113.118318782,8.6767165458262,1.427213197619236,2025-03-20
2025-03-20 22:30:00,2712.849853515625,2675.34130859375,37.508544921875,1.4890950666666667,2.153645833333333,0.5633933802577354,38.42579833333334,21.87183466666667,1.3872571666666664,0.0,423.3593733333334,417.0859366666666,424.08984333333336,537.4671666666666,15.454345833333331,0.1062942746666666,0.1194192783333333,405.42101,498.9207036666666,470.6609716666667,434.9547533333334,423.79145,264.06819,25.822266,24.580078,91.01692666666668,90.03385333333334,91.51041666666669,0.0013939657453769,1.4904890324120437,-0.0055449834971947,2.1481008498361387,0.0075234577199496,0.5709168379776851,0.3415319949767834,38.76733032831012,-0.0584711132516027,21.813363553415066,-0.0134080748423384,1.373849091824328,0.0,0.0,1.6378868121067285,424.9972601454401,-4.11595828040879,412.9699783862579,-4.884679560129314,419.2051637732041,1.3617450362663703,538.8289117029329,-0.3090869166666667,15.145258916666664,0.0012251292921775,0.1075194039588442,-0.0002055318409792,0.119213746492354,3.2074797728323574,408.6284897728324,-3.5981552907804257,495.3225483758862,-2.2609679172612687,468.4000037494054,-0.9933291303502756,433.9614242029831,-2.190833179803576,421.6006168201964,2.077174520156234,266.14536452015625,0.4086935188765004,26.2309595188765,0.2661269776117976,24.8462049776118,-0.1984434116387774,90.8184832550279,-0.3598833692238372,89.6739699641095,1.807644717736764,93.31806138440344,1.9259158431043,208.80360766666664,327.6794933333333,608.4257766666666,29.145300166666665,0.0751276075,38.16521616666667,-89.87434666666667,531.2744200000001,81919.87333333332,3072695.248917643,745.28246142669,688439.7680936764,8.403818757048166,1.3826251708426502,2025-03-20
2025-03-20 22:45:00,2720.546875,2666.89013671875,53.65673828125,1.6072591333333337,2.299641933333333,0.5634111983072773,35.93803166666667,18.354660666666668,2.6052313666666667,0.0,421.98438,420.15820333333335,423.51692333333335,535.1813433333334,15.3929035,0.1073072966666666,0.11934636,407.05725500000005,498.8906143333333,467.0852283333333,431.62638,421.0812,264.2139233333333,25.822266,24.580078,91.01627533333334,90.03385466666667,91.261068,0.0015045810210265,1.60876371435436,-0.0059208790844009,2.293721054248932,0.0075236956591002,0.5709348939663775,0.3194204982856021,36.25745216495227,-0.0490684690558218,18.30559219761085,-0.0251800012176599,2.5800513654490067,0.0,0.0,1.6325672571629752,423.616947257163,-4.146276544139653,416.0119267891937,-4.878080650352047,418.6388426829813,1.3559535967683587,536.5372969301018,-0.30785807,15.08504543,0.00123680520727,0.1085441018739366,-0.0002054063416503,0.1191409536583496,3.2204248906517137,410.27767989065177,-3.5979382901766144,495.2926760431567,-2.2437907102190024,464.8414376231143,-0.9857279484725154,430.64065205152747,-2.176822265648582,418.9043777343514,2.078320866358468,266.29224419969177,0.4086935188765004,26.2309595188765,0.2661269776117976,24.8462049776118,-0.1984419915423814,90.81783334179096,-0.3598833745534477,89.67397129211322,1.8027192260103249,93.06378722601032,1.9287290932374157,208.43797866666665,329.1070333333333,610.1015633333333,29.13229983333333,0.0750481789999999,38.1435665,-89.86327999999999,527.5886350000001,82276.75833333332,4414702.488521321,1070.7864173222765,989117.5372731065,12.021834079386414,1.972277661315797,2025-03-20
2025-03-20 23:00:00,2734.2158203125,2665.063720703125,69.152099609375,1.3940429666666667,1.9969075333333333,0.5643878657124136,38.723449,22.049161666666667,4.427817999999999,1.4811385666666668,422.4355433333333,420.29427333333336,423.8535166666666,537.98695,15.1405435,0.10630209,0.1189791733333333,406.6734383333333,498.860525,468.9157333333334,437.61974,425.46574,264.64807333333334,25.821614666666665,24.580078,90.98958466666666,90.04817666666668,90.791017,0.0013049859519493,1.395347952618616,-0.0051414300096963,1.991766103323637,0.0075367379066425,0.5719246036190562,0.3441775412087935,39.06762654120879,-0.0589451707441526,21.990216495922517,-0.0427956088883689,4.38502239111163,-0.0069441628805049,1.4741944037861618,1.634312711545988,424.0698560448793,-4.147619333224554,416.1466540001088,-4.88195754248062,418.971559124186,1.3630619769429586,539.3500119769429,-0.30281087,14.83773263,0.001225219370348,0.107527309370348,-0.0002047743787659,0.1187743989545673,3.2173883331856814,409.890826666519,-3.59772128957286,495.2628037104271,-2.252584116357468,466.6631492169759,-0.9994153010788408,436.6203246989212,-2.199488592942771,423.26625140705727,2.081735913501916,266.72980924683526,0.4086832101099524,26.230297876776618,0.2661269776117976,24.8462049776118,-0.1983837981145626,90.7912008685521,-0.3599406224599022,89.68823604420677,1.7934341059314676,92.58445110593148,1.908807409451014,210.24494833333333,330.13542,605.2500033333333,29.10199516666667,0.0747200556666666,38.16954416666667,-89.88216,535.1254366666667,82533.855,5707389.362105712,1384.327714767349,1278745.0399620435,15.493581875728978,2.529138303408377,2025-03-20
2025-03-20 23:15:00,2710.071533203125,2700.276123046875,9.79541015625,1.4152018000000002,2.0957031333333336,0.5610250114574926,38.770791333333335,21.778231,5.751565333333333,0.0,424.49805,414.87304666666665,424.7845033333333,537.608395,15.429931666666665,0.10666407,0.1188437566666666,406.3153583333334,495.5754016666667,468.1558283333333,435.5714566666666,424.2494733333333,264.52381,25.82096333333333,24.580078,90.98502666666668,90.08138,90.7806,-0.0126084769601249,1.4025933230398753,0.022144467696481,2.1178476010298146,-0.0013158359114572,0.5597091755460354,0.0692033216289189,38.839994654962254,-0.0079002772878311,21.77033072271217,0.004325353413292,5.755890686746625,0.0,0.0,-0.0791185133431326,424.4189314866569,3.276769170118428,418.1498158367851,-3.9631034961902287,420.8213998371431,1.3690192260331742,538.9774142260331,-0.1041955597991624,15.325736106867502,0.0002236560318371,0.1068877260318371,-0.001341656114587,0.1175021005520796,1.295202814265167,407.61056114759856,-1.433448144659451,494.14195352200727,-2.9264537751942044,465.2293745581391,-1.145357535466303,434.4260991312003,-2.44390051250798,421.8055728208253,3.657758298453985,268.18156829845395,-0.3215016352623472,25.499461698070988,0.2414050632824604,24.82148306328246,-0.0812681922160436,90.90375847445064,0.4394920472813481,90.52087204728136,-0.5040374434733792,90.27656255652664,1.9174930968976545,208.936058,329.8614133333333,606.5976533333334,29.08900133333333,0.0745963563333333,38.1803705,-89.83984333333335,529.8003916666667,82465.35333333333,807781.9595800781,195.92757444591334,180984.17834292352,2.1946692887056107,0.3614447086078379,2025-03-20
2025-03-20 23:30:00,2740.568603515625,2681.357666015625,59.2109375,1.2594401,1.8356119666666668,0.5587917356389906,38.311802,21.601288666666665,8.853741166666667,0.4759288333333333,424.7272133333333,417.9095033333333,424.2330733333333,538.649805,15.213460333333334,0.10666407,0.1198697963333333,406.7208033333333,493.7546883333333,468.7622816666666,436.5127333333333,424.58512666666667,264.4909866666667,25.820312666666663,24.580078,90.97981733333334,90.03711,90.79231866666667,0.0011789820522905,1.2606190820522905,-0.0047261429455494,1.8308858237211172,0.0074620081539013,0.566253743792892,0.3405187851846136,38.65232078518461,-0.0577478485576783,21.543540818108987,-0.0855729038925083,8.768168262774159,-0.0022313424365372,0.4736974908967961,1.6431786923346865,426.370392025668,-4.124085540867952,413.78541779246535,-4.886329287573574,419.34674404575975,1.3647414088450205,540.014546408845,-0.3042692066666674,14.909191126666666,0.0012293914887671,0.1078934614887671,-0.0002063072249476,0.1196634891083857,3.2177630603845278,409.93856639371785,-3.5608986179919384,490.1937897153414,-2.2518469630431923,466.51043470362345,-0.9968871715180968,435.5158461618152,-2.194936172384871,422.3901904942818,2.08050026137181,266.5714869280385,0.4086626031283025,26.22897526979497,0.2661269776117976,24.8462049776118,-0.1983625024828654,90.78145483085048,-0.35989638677367,89.67721361322633,1.7934598183143748,92.58577848498103,1.8953760785537352,211.4167243333333,330.17602,603.10547,29.078179,0.075093755,38.13707116666667,-89.91666666666667,534.8640183333334,82544.005,4887507.921054687,1185.4654101896954,1095049.9633545273,13.266256748197854,2.1605347672758017,2025-03-20
2025-03-20 23:45:00,2719.6240234375,2688.2919921875,31.33203125,1.34375,1.9254557,0.5611486749016943,39.333958333333335,23.916674333333333,11.825579333333332,1.411979833333333,421.8697833333333,421.59049,423.77474,538.7867583333333,15.533935666666665,0.1063645873333333,0.1179869833333333,406.8497133333333,491.587045,466.8692116666666,440.0824866666667,426.9749233333334,264.40814666666665,25.820312666666663,24.580078,90.98242133333332,90.00065166666667,90.93359333333336,-0.0051541030416524,1.3385958969583476,-0.0033636158993937,1.9220920841006064,-0.0023087165337155,0.5588399583679787,-0.217429978513195,39.11652835482014,0.2177361402867568,24.13441047362009,0.0228840951867805,11.848463428520112,0.0084950968249031,1.4204749301582364,-2.7521975096188958,419.1175858237144,-7.094762281705755,414.49572771829423,-1.716680494983791,422.0580595050162,-0.5892037549327824,538.1975545784005,-0.18150932509106,15.352426341575605,-2.095898860458856e-05,0.1063436283447287,0.0008705936105303,0.1188575769438636,2.3266110097174533,409.17632434305074,-1.3946616570812012,490.1923833429188,0.6020953081318794,467.4713069747985,3.480906736490056,443.5633934031568,-0.3101348729218784,426.6647884604115,-1.3983913068288985,263.0097553598377,0.1315195678862792,25.951832234552946,0.4916015599999994,25.07167956,0.487935968098057,91.4703573014314,0.7679149568150194,90.76856662348168,0.7066708328352149,91.64026416616856,1.9286105787559624,208.85607666666667,330.4331033333333,597.41015,29.10632283333333,0.0741940123333333,38.1305725,-89.92513000000001,536.8596483333333,82608.27583333332,2588285.0799186192,627.788738865404,579907.2917521396,7.019966049432313,1.1520721607098292,2025-03-20
2025-03-21 00:00:00,2719.475830078125,2677.575927734375,41.89990234375,1.387369766666667,1.9811198,0.5564928545755412,36.92620933333333,21.06840133333333,9.883563,0.0,422.1705733333333,424.3763,420.25846,537.2131266666667,15.454752666666666,0.1067187559999999,0.1187708386666666,407.95198166666665,494.89227000000005,467.96303,437.6059166666666,425.00233333333335,264.30459333333334,25.81966133333333,24.580078,90.99088533333334,89.95377466666667,91.19466,0.0099265796064242,1.397296346273091,0.0004908655218935,1.9816106655218937,-0.0067649281988553,0.5497279263766859,0.4922610715324751,37.41847040486581,0.1748543138780292,21.24325564721136,0.0430678672856714,9.926630867285672,0.0,0.0,-2.6520600250411803,419.51851330829214,-0.289655109376838,424.0866448906231,-1.5686304144623475,418.68982958553767,1.7275051721231875,538.9406318387898,-0.0088192983396151,15.44593336832705,0.001466818583283,0.108185574583283,0.0011336794794479,0.1199045181461145,-3.019199973710556,404.9327816929561,-3.0800955937764343,491.8121744062236,1.0988886303683785,469.0619186303684,0.7081303383193926,438.3140470049861,-2.71187434594043,422.2904589873929,2.942279921775082,267.2468732551084,0.2516026885448141,26.071264021878147,-0.4053514471887993,24.1747265528112,1.064173114533773,92.05505844786713,-0.3535659537968456,89.60020871286983,-0.7714774058417646,90.42318259415823,1.9319557970629249,209.18827266666665,329.93244333333337,607.9687533333333,29.12797916666667,0.07464193,38.15439333333333,-89.93164,533.3733699999999,82483.11083333334,3456034.2889253744,838.2613741250915,774327.1791205708,9.387705813923391,1.54073450038886,2025-03-21
2025-03-21 00:15:00,2700.936767578125,2666.72900390625,34.207763671875,1.5056966,2.1308593666666664,0.5595406733440716,31.91814233333333,15.213261,5.710861133333334,0.0,423.8606766666667,418.8476566666666,422.48567333333335,535.68712,15.436197833333337,0.1067187559999999,0.11910938,412.48088000000007,495.22301375000006,467.15289,432.71173,421.4129866666667,264.2657,25.820312666666663,24.580078,90.988933,89.9681,91.44466333333332,0.0014095067066663,1.5071061067066664,-0.0054863152706601,2.1253730513960063,0.0074720093384315,0.5670126826825032,0.2836913558045673,32.2018336891379,-0.040670401930793,15.172590598069208,-0.0551964374953799,5.655664695837954,0.0,0.0,1.6398262474192506,425.5005029140859,-4.1333435849331295,414.7143130817335,-4.866202681861296,417.61947065147206,1.3572350496793888,537.0443550496794,-0.3087239566666664,15.127473876666668,0.0012300217900762,0.1079487777900762,-0.0002049984767196,0.1189043815232803,3.26333378548901,415.7442137854891,-3.5714880018915096,491.65152574810855,-2.244115744302519,464.9087742556975,-0.9882066195604012,431.7235233804396,-2.1785374707051237,419.2344491959616,2.0787281443904817,266.34442814439046,0.4086626031283025,26.22897526979497,0.2661269776117976,24.8462049776118,-0.1983823772914235,90.79055062270857,-0.3596205399628331,89.60847946003717,1.806345863792004,93.25100919712531,1.928051265811958,208.76805666666667,329.56372000000005,602.7070266666666,29.151791666666668,0.0747330766666666,38.19985916666667,-89.89583133333333,526.9615683333334,82390.93000000001,2818409.4621459963,683.6054249103769,631466.8391524624,7.664276142440223,1.2665147915531694,2025-03-21
2025-03-21 00:30:00,2726.166259765625,2707.129150390625,19.037109375,1.3793945333333333,1.9930013,0.5551753398662453,27.554526666666664,11.523334,7.103957233333333,0.0,423.3235666666666,419.14844,422.25650666666667,536.5380016666666,15.210774666666666,0.1070651086666666,0.1195677133333333,417.051045,495.5537575,469.7150683333333,431.74092666666667,419.5455933333333,264.1959733333333,25.82096333333333,24.580078,91.0,89.97786533333334,91.12825533333334,0.0098695171055214,1.3892640504388547,0.0004938094219535,1.9934951094219533,-0.0067489120140363,0.548426427852209,0.3673277346196286,27.921854401286293,0.0956363336865742,11.618970333686574,0.0309556672354176,7.134912900568751,0.0,0.0,-2.6593030867835523,420.6642635798831,-0.2860868696798775,418.8623531303201,-1.5760881983480886,420.6804184683186,1.7253341865842913,538.2633358532509,-0.0086800716035604,15.202094595063103,0.0014715791009921,0.1085366877676588,0.001141285727475,0.1207089990608084,-3.086540967286737,413.9645040327133,-3.0842125397414293,492.4695449602586,1.1030028335875386,470.8180711669208,0.6986396591609036,432.4395663258276,-2.677055729528547,416.8685376038048,2.941070747007928,267.13704408034124,0.2516153760350299,26.072578709368365,-0.4053514471887993,24.1747265528112,1.0642797140374398,92.06427971403744,-0.353660642869869,89.62420469046347,-0.7709156437827147,90.35733968955064,1.899884321853904,211.21909766666664,329.85464333333334,611.0625,29.21241583333333,0.0753059925,38.20852133333333,-89.952475,536.762835,82463.66083333334,1569869.7307470704,380.7720200897121,351730.53811746975,4.265279209812788,0.6983106517001889,2025-03-21
