timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-21 00:45:00,2710.5029296875,2677.011962890625,33.490966796875,1.4264323,2.077799466666667,0.5571774666581338,25.274925,9.030079166666669,3.6347323666666655,0.0,422.14193,425.8515633333333,418.6614566666667,536.2446216666667,15.470133666666666,0.107377608,0.1181823,419.1944983333334,495.88450125,468.91665166666667,429.84771,417.78296,264.11311666666666,25.822266,24.58138,90.97330666666666,89.95898466666667,90.758465,0.0079939057563631,1.4344262057563633,0.0248435183105901,2.102642984977257,0.0058282564509346,0.5630057231090685,0.0282728414515212,25.30319784145152,-0.01420220538537,9.015876961281297,0.046042699342228,3.6807750660088954,0.0,0.0,0.4219735790512118,422.5639035790512,-4.371715825499734,421.4798475078336,-0.2862947538142748,418.3751619128524,3.2290261508313733,539.4736478174981,-0.0943663242285133,15.375767342438152,0.0002350912969683,0.1076126992969683,0.0004777107446953,0.1186600107446953,-0.0273986698345538,419.1670996634989,-2.9967943983366467,492.8877068516634,1.4194888135257315,470.3361404801924,3.49542816084454,433.34313816084455,-1.0926765774471503,416.69028342255285,1.893692194640892,266.00680886130755,0.2724756701991104,26.09474167019911,0.2802305743644524,24.86161057436445,1.481897804768607,92.45520447143528,-1.539623877336041,88.41936078933063,-1.5781222229666412,89.18034277703336,1.912604783966328,209.97707433333332,329.9764166666667,602.5898333333333,29.2427275,0.0752304708333333,38.2301715,-89.88671666666666,537.1004333333333,82494.10416666667,2762807.3035837812,670.1191172108151,619009.1321411463,7.5036772432916345,1.2355997269014665,2025-03-21
2025-03-21 01:00:00,2724.272705078125,2700.0966796875,24.176025390625,1.3911132666666666,2.0965169666666665,0.5423110928003143,23.39712,6.006788733333334,1.5211382333333334,0.0,423.30208,418.2819,421.3470033333333,535.669525,15.42985025,0.10872657,0.1192239646666666,420.7309916666667,496.215245,469.6381766666667,426.96047,416.64339,263.85425333333336,25.822266,24.58138,90.97265666666664,89.95637966666668,90.74023333333332,0.0099533642111127,1.4010666308777793,0.0005194576799452,2.097036424346612,-0.0065925295789021,0.5357185632214122,0.3119055968622568,23.709025596862254,0.0498525211267697,6.056641254460104,0.0066283970220417,1.5277666303553752,0.0,0.0,-2.65916810833329,420.6429118916667,-0.2854954187942553,417.9964045812057,-1.5726934431521613,419.77430989018114,1.722541444078388,537.3920664440784,-0.0088050877050811,15.42104516229492,0.0014944154087836,0.1102209854087836,0.0011380046122294,0.120361969278896,-3.113775777702074,417.6172158889646,-3.0883294857064243,493.1269155142936,1.1028222736440512,470.7409989403108,0.6909039630293705,427.65137396302936,-2.658537217630908,413.9848527823691,2.9372666667148337,266.7915200000482,0.2516280700216526,26.07389407002165,-0.4053729185439465,24.176007081456053,1.0639599233233523,92.03661658999,-0.3535761928258694,89.60280347384081,-0.7676331028316383,89.97260023050168,1.9670258469939164,209.75279166666667,329.08336,610.5468666666667,29.30984516666667,0.0758554733333333,38.26264733333333,-89.92968666666667,533.1491733333334,82270.84000000001,1988981.916748047,482.42771201254646,445632.9504173496,5.416657352925404,0.887430445034382,2025-03-21
2025-03-21 01:15:00,2736.142333984375,2696.714599609375,39.427734375,1.3041992333333334,1.9329427,0.5345388803109581,26.118698,8.008660233333332,1.4890232666666667,0.0,423.4238266666666,417.3723933333333,425.6868533333333,537.2436433333334,15.195963666666668,0.1094036526666666,0.1192291693333333,421.8096666666667,496.54598875,470.9833516666666,430.67389333333335,419.1033,264.1908866666667,25.822266,24.582682,90.97070333333332,89.96289,90.75911333333332,0.0073088962993812,1.311508129632715,0.0231115168384417,1.9560542168384416,0.0055914495181106,0.5401303298290687,0.0292166962898683,26.147914696289867,-0.0125957519747235,7.996064481358609,0.0188620904277443,1.507885357094411,0.0,0.0,0.4232549644952428,423.8470816311618,-4.28467018596757,413.08772314736575,-0.2910989558183132,425.395754377515,3.235041814124997,540.4786851474584,-0.0926939136552622,15.103269753011404,0.0002395270958026,0.1096431797624693,0.000481942348995,0.1197111116823283,-0.027569597969375,421.7820970686973,-3.000791986544357,493.5451967634557,1.4257450586824802,472.4090967253491,3.502146504160464,434.1760398374938,-1.0961298168810458,418.0071701831189,1.8942498058789847,266.0851364725457,0.2724756701991104,26.09474167019911,0.2802454173150046,24.862927417315007,1.4818553981100706,92.4525587314434,-1.539690716067838,88.42319928393216,-1.5781334962868954,89.18097983704644,1.939233041242764,211.66893466666664,329.49606666666665,601.7929666666668,29.405112000000003,0.07597266,38.32760116666667,-89.89843666666667,538.0976183333333,82374.01666666666,3247820.848535156,787.7591886542731,727676.7953356117,8.833814651532856,1.4409971983286873,2025-03-21
2025-03-21 01:30:00,2731.671630859375,2702.2607421875,29.410888671875,1.3422851666666666,1.949056,0.5340213804511611,27.95030033333333,10.743358666666666,1.4946235333333335,0.5487319666666667,422.8867166666666,423.5312533333333,420.8815066666666,536.2840266666667,15.449707,0.109742194,0.1191849033333333,418.959935,496.8767325,468.9353,432.82060666666666,420.14183,264.2833133333333,25.822266,24.583333,90.96614666666666,89.94596533333333,90.79036333333332,0.0096040009531508,1.3518891676198177,0.0004829210180219,1.9495389210180216,-0.0064917568405459,0.5275296236106152,0.3726037695215325,28.322904102854864,0.0891630351389523,10.832521701805618,0.0065128585688827,1.5011363919022165,0.0015077094811228,0.5502396761477896,-2.656558811139746,420.2301578555269,-0.2890783286172791,423.2421750047161,-1.570955959439971,419.3105507072266,1.724517484414605,538.0085441510813,-0.0088164190156554,15.440890580984345,0.0015083748683263,0.1112505688683263,0.0011376317679139,0.1203225351012472,-3.1006684158513167,415.8592665841487,-3.0924464316714197,493.7842860683286,1.1011717518548494,470.0364717518548,0.7003867885633213,433.52099345523,-2.680860223748084,417.460969776252,2.942043029498848,267.2253563628322,0.2516280700216526,26.07389407002165,-0.4054051255766637,24.177927874423336,1.0638837863899653,92.03003045305664,-0.3535352589827738,89.59243007435056,-0.7680571864605952,90.02230614687274,1.9642340838035324,209.35966066666668,330.32147333333336,608.6132666666667,29.459236833333332,0.0757109426666666,38.4445195,-89.82291666666667,541.529115,82580.36833333335,2428762.019534099,589.0964086905932,544166.0255997616,6.589532555767379,1.0766626683684681,2025-03-21
2025-03-21 01:45:00,2727.020263671875,2704.857421875,22.162841796875,1.3754882666666666,1.9777018333333332,0.5324538689770081,27.05967633333333,10.641035666666667,1.4932226999999998,0.0,422.09896,417.9453133333333,423.8821666666666,535.2288433333333,15.428873583333337,0.108343752,0.12033855,418.07234833333337,497.20747625,468.925035,431.10588666666666,419.25836,264.2540266666667,25.822917,24.583984,90.97070333333332,89.98307333333332,90.99218833333332,0.0198496646328139,1.3953379312994805,0.0068975122908316,1.984599345624165,-0.0012410177023535,0.5312128512746546,0.0418744135695519,27.101550746902884,-0.0697723758485118,10.571263290818155,-0.0108415315926211,1.4823811684073789,0.0,0.0,-5.393733846963187,416.7052261530369,-0.0986333183019496,417.8466800150314,0.0142551588198784,423.89642182548647,4.3714129302780975,539.6002562636114,-0.2643152513686395,15.164558331964695,-0.0006077315256084,0.1077360204743915,0.0013507092589974,0.1216892592589974,0.8055297117723512,418.8778780451057,0.1001893027875553,497.3076655527875,-1.2395148566145622,467.6855201433855,0.8312246583629417,431.9371113250296,-3.526400729439388,415.7319592705606,-0.2304841735125933,264.0235424931541,0.0544605875902384,25.87737758759024,-0.2532721511816014,24.3307118488184,0.4464539268975329,91.41715726023088,0.0219997113741499,90.00507304470747,-0.2406003730710324,90.7515879602623,1.9497287620336547,210.239864,330.2030733333333,607.5585866666667,29.532856666666667,0.0756002616666666,38.55709933333334,-89.77148333333332,534.7203416666666,82550.76833333333,1829559.618782145,443.7598217698746,409914.26016348624,4.965601997891596,0.8127127653621908,2025-03-21
2025-03-21 02:00:00,2706.826416015625,2688.801025390625,18.025390625,1.2833659,1.8986002666666668,0.5369220675020513,31.085042666666663,15.391799333333331,1.4821677666666666,0.0,422.73632333333336,422.2421866666666,422.3138033333333,534.8237433333334,15.385904833333331,0.108664066,0.12075782,407.0542400000001,497.53822,472.8500133333333,425.0750666666667,415.39017,264.35403333333335,25.823568,24.583984,90.9707,89.97916666666667,91.26888133333334,0.0182885749145065,1.3016544749145065,-0.0038108855989811,1.8947893810676857,-0.0003488972266172,0.536573170275434,-0.2529012708177589,30.832141395848907,-0.1080406302273413,15.283758703105992,0.0263686569504402,1.5085364236171068,0.0,0.0,0.3617027702497921,423.0980261035832,0.6744273687871214,422.9166140354538,-2.7372338646097205,419.5765694687236,2.064321744899871,536.8880650782332,0.178245796640887,15.564150629974218,0.0009039018781147,0.1095679678781147,0.0012995638455359,0.1220573838455359,-2.8683360262538145,404.18590397374624,-1.6489963543098725,495.8892236456901,-1.677104811189622,471.1729085221437,-0.8314683874357911,424.2435982792309,-4.494260007217747,410.8959099927822,2.763781568483978,267.1178149018173,-0.283459238580015,25.540108761419983,-0.1234721174419597,24.46051188255804,0.7231554350031217,91.69385543500312,0.8434439833595775,90.82261065002623,-1.223193200553368,90.04568813277997,1.9648025721452569,208.1726463333333,329.97642,592.1601533333334,29.621624833333332,0.07616667,38.56359833333334,-89.76302,534.4386316666667,82494.10500000001,1486988.4668847658,360.6691633683331,333160.9262782303,4.03860283444775,0.6659234045577583,2025-03-21
2025-03-21 02:15:00,2712.369140625,2694.418701171875,17.950439453125,1.2042643333333334,1.7609049333333333,0.535609256544998,31.969585666666664,15.499719666666666,3.6748888,0.0,422.4641966666666,422.9225233333333,421.65494999999993,535.1977200000001,15.249267833333334,0.108664066,0.1215364666666666,403.6258816666667,496.8815216666667,470.9623816666666,423.04278,413.9172766666666,264.34622333333334,25.82487,24.583984,90.98177,89.99348666666667,91.49088333333331,-0.021696130872431,1.1825682024609023,0.0021241153549502,1.7630290486882836,0.0023624421713656,0.5379716987163636,0.180714262496334,32.150299929163,-0.1364488949268896,15.363270771739776,0.0195727254201245,3.6944615254201247,0.0,0.0,-0.136939221485818,422.3272574451808,0.4813994594788369,423.4039227928122,-1.7285492520083494,419.9264007479916,2.340069309818773,537.5377893098189,-0.2091565825230166,15.040111250810318,0.000570835123437,0.109234901123437,-0.0009760170013876,0.1205604496652789,-0.3487336791300777,403.27714798753664,1.5375382249611675,498.4190598916279,-2.8699803392112244,468.0924013274554,-1.452028359473729,421.5907516405263,3.4563800839505348,417.3736567506172,1.1635902861356158,265.50981361946896,-0.0617602588603496,25.76310974113965,-0.0949612215119408,24.48902277848806,1.5557372753681733,92.53750727536816,-0.1789354921159116,89.81455117455076,-0.7756885721893809,90.71519476114396,1.9534780333163533,210.38078466666667,330.09143,606.6796800000001,29.708231833333336,0.07627344,38.667527,-89.69075333333335,537.1296416666667,82522.8575,1481321.5570526123,359.2946539665699,331891.2507085396,4.021809965905987,0.6617992803512266,2025-03-21
2025-03-21 02:30:00,2705.97314453125,2691.525390625,14.44775390625,1.1775716333333337,1.7350260333333332,0.5306071110723938,34.578310666666674,17.696856,5.184368833333333,0.0,423.20182,425.1354166666667,418.0169266666667,537.0175899999999,15.423909666666669,0.108664066,0.12088282,404.35920166666665,495.70916166666666,470.1822883333333,426.9497033333334,416.74241,264.4523,25.825521,24.58463533333333,90.97070333333332,89.992188,91.59114666666666,-0.0051936599690689,1.1723779733642643,0.0091950560701796,1.7442210894035128,0.0051634750820952,0.535770586154489,0.3315117669427607,34.909822433609435,0.043452574378044,17.740308574378044,0.0466536854501127,5.231022518783446,0.0,0.0,0.8475649060987394,424.04938490609874,0.989365905621014,426.1247825722877,0.963425190090959,418.9803518567576,1.033080203358281,538.0506702033582,-0.0788617004680656,15.3450479661986,-0.0001582812447155,0.1085057847552844,0.0021815749074361,0.1230643949074361,-1.325770668269115,403.03343099839753,-1.729474353190767,493.9796873134759,-3.1106750882015035,467.0716132451318,1.7609857339041357,428.7106890672375,1.4282756465695456,418.1706856465696,0.7298412950997317,265.1821412950997,0.0249988620336658,25.850519862033664,-0.0306018626785551,24.55403347065478,0.694039586898171,91.6647429202315,-0.8934845658579178,89.09870343414208,-0.9689210009983212,90.62222566566834,1.949422694966092,210.619878,330.4398733333333,606.94922,29.790504166666665,0.076101565,38.72165783333334,-89.66927,541.118395,82609.96833333332,1193528.4926831054,289.4904247738476,267410.99007634626,3.2370305360405918,0.5339208164518852,2025-03-21
2025-03-21 02:45:00,2692.9423828125,2671.86474609375,21.07763671875,1.2939453,1.9534505,0.5320871722677,34.51247166666667,18.662098,6.917322333333334,0.0,422.34244999999993,419.16276,422.69336,536.1861983333333,15.502441166666667,0.108304692,0.1193593813333333,405.43704333333335,497.5382333333333,468.7947766666666,428.62454333333335,418.0264466666667,264.30635333333333,25.826172,24.585938,90.96028666666666,89.99935,91.64583333333331,0.0012112829227413,1.2951565829227414,-0.0050295413560743,1.9484209586439256,0.0071054000351447,0.5391925723028447,0.3067499911816114,34.81922165784828,-0.0498903572700051,18.612207642729995,-0.066857088781,6.850465244552334,0.0,0.0,1.633952553362235,423.97640255336216,-4.136453141166044,415.026306858834,-4.8685948231292855,417.8247651768707,1.3584995314658954,537.5446978647992,-0.310048823333334,15.192392343333331,0.0012483010121248,0.1095529930121248,-0.000205428752593,0.1191539525807402,3.2076066202109814,408.64464995354433,-3.588185083275107,493.9500482500582,-2.2520030629896155,466.542773603677,-0.978872495617452,427.6456708377159,-2.1610304063300987,415.8654162603366,2.0790479256869503,266.3854012590203,0.4087553398214432,26.234927339821443,0.2661904234677799,24.85212842346778,-0.1983199199406158,90.76196674672605,-0.3597454524804249,89.63960454751958,1.8103196615421808,93.45615299487552,1.9745439113464816,207.96063333333336,330.0948166666667,612.2109433333334,29.86195716666667,0.0757682299999999,38.853729,-89.53125,540.2428366666667,82523.70416666668,1739404.6571105958,421.8927291032429,389714.9706545386,4.722460953369976,0.782699134347486,2025-03-21
2025-03-21 03:00:00,2700.052978515625,2683.543212890625,16.509765625,1.331543,1.957194066666667,0.535238840269786,34.619759,18.138652,4.678404466666667,0.0,422.24935,416.92838,426.91145666666665,536.59141,15.4703775,0.10967969,0.1206484413333333,406.314405,498.5784816666667,468.9474933333333,429.60434,418.9401833333333,264.4210133333333,25.826172,24.583984,90.96093666666668,89.98437666666666,91.68815133333334,0.019215490698603,1.350758490698603,0.0068259885807067,1.9640200552473737,-0.0012475087786256,0.5339913314911603,0.0535735198080828,34.673332519808085,-0.1189336155214491,18.019718384478548,-0.0339675185947987,4.644436948071868,0.0,0.0,-5.395655585015447,416.85369441498455,-0.0983933263557332,416.8299866736442,0.0143570338536846,426.92581370052034,4.382541518767425,540.9739515187674,-0.2650262636215608,15.20535123637844,-0.0006152251892842,0.1090644648107157,0.0013541875549651,0.1220026288882984,0.7828748465508397,407.0972798465508,0.1004655658836668,498.6789472325504,-1.239574220981467,467.7079191123519,0.8283294935006325,430.4326694935007,-3.5237245313322774,415.41645880200105,-0.2306298204279642,264.1903835129054,0.0544674523922523,25.88063945239225,-0.2532721511816014,24.3307118488184,0.4464059953489538,91.40734266201562,0.0220000300224825,90.00637669668914,-0.2424406294766754,91.44571070385666,1.966526492665657,208.78540866666668,330.24366000000003,611.5781333333333,29.942062166666663,0.0762669283333333,38.894864166666665,-89.50781,539.2807483333333,82560.91500000001,1363061.3564355471,330.6106335009065,305394.96048379235,3.699025870580435,0.6114608030423303,2025-03-21
2025-03-21 03:15:00,2716.38037109375,2676.82421875,39.55615234375,1.3134765333333334,1.8836262666666668,0.5343318330986713,35.700996,18.311578,7.984957233333334,0.0,422.6432333333334,421.2324133333333,421.4401,538.0212166666666,15.269938166666666,0.1093567733333333,0.1206744866666666,406.85264,498.24113166666666,470.19883,431.56263,420.5473133333333,264.55365666666665,25.826172,24.58463533333333,90.95442666666668,89.978515,91.72721533333332,0.0093978762422002,1.3228744095755336,0.0004667093784229,1.8840929760450895,-0.0064955308150943,0.5278363022835769,0.4759278264144058,36.1769238264144,0.1519744358651529,18.463552435865157,0.0347946462633936,8.019751879596727,0.0,0.0,-2.65502925778884,419.98820407554456,-0.2875092712696983,420.9449040620637,-1.5730409299411576,419.8670590700589,1.7301037304704323,539.7513203971371,-0.0087138334222434,15.261224333244424,0.0015030773722025,0.1108598507055358,0.0011518499891278,0.1218263366557945,-3.0110638878959435,403.841576112104,-3.1009381380814034,495.14019352858526,1.1041388211789354,471.302968821179,0.698351140943771,432.2609811409437,-2.6834475503652016,417.8638657829681,2.945052533615353,267.498709200282,0.2516661324922928,26.077838132492293,-0.4054266024288289,24.179208730904502,1.0637467165191057,92.01817338318578,-0.3536631964037866,89.62485180359621,-0.7759826521689774,90.95123268116436,1.9589596748645584,209.95633933333332,329.85802,609.1523433333333,30.030830666666667,0.076233075,38.99446016666667,-89.42708333333333,541.76685,82464.505,3261978.5227319337,791.1931335849226,730848.8332864007,8.862586797633728,1.4562081498116084,2025-03-21
2025-03-21 03:30:00,2692.843994140625,2678.261474609375,14.58251953125,1.3190104,1.9117838666666664,0.5344578492680866,36.15143533333333,19.204365666666664,8.337149,0.0,422.6575533333333,418.0670566666667,426.4101533333333,538.031635,15.451090666666667,0.10857813,0.1214661533333333,407.13757,497.4952416666666,468.9282883333333,432.36731333333336,420.9570366666667,264.49054,25.826172,24.583984,90.95638,89.97330666666666,91.72200666666669,-0.0063019091666545,1.3127084908333455,-0.0087330437730857,1.9030508228935807,0.0052093026054935,0.5396671518735802,0.502872913559699,36.65430824689303,0.081892822023974,19.28625848869064,0.0289007992781495,8.36604979927815,0.0,0.0,-1.3186417590026167,421.33891157433067,-5.438156730388982,412.6288999362777,-2.58079460546594,423.8293587278674,0.5307390545649469,538.562374054565,-0.1646110200238002,15.286479646642867,4.324858908261176e-05,0.1086213785890826,-0.0005378488735274,0.1209283044598058,-0.0146538425312314,407.1229161574688,0.6057885081705763,498.1010301748372,-0.1019703175071526,468.8263180158261,-0.146306068445881,432.2210072648875,-1.6980404155943347,419.2589962510724,-2.263732002670736,262.2268079973293,-0.1195611958845184,25.70661080411548,0.0322115538407636,24.616195553840765,0.2706053004496027,91.2269853004496,-0.4933646123762827,89.47994205429038,-1.2253301635811624,90.49667650308552,1.9835525018242075,207.3525283333333,330.30793666666665,603.0703133333333,30.106611166666667,0.0766940133333333,39.07024066666666,-89.38020999999999,543.648355,82576.98416666666,1204180.4844421386,292.07406616817906,269797.57714153203,3.267224879477247,0.5415285684198635,2025-03-21
2025-03-21 03:45:00,2700.068359375,2643.3095703125,56.7587890625,1.3172200666666667,1.9964192333333333,0.5425936796904041,33.851914,16.584911333333334,6.6196684333333335,0.0,422.16341,419.7929666666667,423.1803333333333,536.6390766666666,15.543538333333334,0.1089114633333333,0.1222057333333333,409.6719516666666,499.03947,468.31537,430.4931766666666,419.7886333333333,264.37815333333333,25.826172,24.583984,90.95442866666669,89.95117333333333,91.45117166666668,0.001233070804651,1.3184531374713178,-0.0051401727855977,1.9912790605477355,0.0072457021174,0.5498393818078041,0.3008788944841072,34.15279289448411,-0.0443373061116361,16.540574027221698,-0.0639802135597298,6.555688219773604,0.0,0.0,1.633259885918676,423.7966698859186,-4.142672253631815,415.6502944130349,-4.874203796616996,418.3061295367163,1.3596469593660458,537.9987236260326,-0.3108707666666674,15.232667566666668,0.0012552945528065,0.1101667578861399,-0.0002103275928373,0.121995405740496,3.2411110082024948,412.91306267486914,-3.599011819097427,495.44045818090257,-2.249700082377444,466.0656699176226,-0.9831399922012451,429.5100366744654,-2.170140210263924,417.6184931230694,2.079612708330956,266.4577660416643,0.4087553398214432,26.234927339821443,0.2661692676311595,24.85015326763116,-0.1983071477942957,90.75612151887238,-0.3595528806813064,89.59162045265202,1.8064744257065968,93.25764609237326,1.9581027088490075,206.279779,330.10158,606.9140666666667,30.20837566666667,0.0767291691666666,39.19148800000001,-89.29687466666667,539.8918833333332,82525.395,4684041.487104492,1136.1146114843805,1049463.1500664668,12.716850977404794,2.102124150502555,2025-03-21
2025-03-21 04:00:00,2708.538330078125,2674.393310546875,34.14501953125,1.6186523333333334,2.153971333333333,0.4868091139372865,31.614266,16.173219333333332,6.202780933333334,0.7198059666666666,421.8554666666666,421.95573,421.32552333333336,537.4389816666667,14.876546166666666,0.10957813,0.12197917,411.634365,498.32867166666665,469.4686516666666,434.34955666666673,421.80063666666666,262.5538933333333,25.827474,24.583984,90.94856833333334,89.962242,90.8112,0.0115813978565804,1.6302337311899138,0.0005336932489798,2.154505026582313,-0.0059178274712008,0.4808912864660857,0.4214478750415509,32.03571387504155,0.1342274207229294,16.30744675405626,0.0270287694871669,6.229809702820501,0.0019777566215153,0.721783723288182,-2.6500805365427595,419.2053861301239,-0.2880029660594232,421.6677270339405,-1.5726132682490856,419.7529100650843,1.7282314493887725,539.1672131160554,-0.008489343164312,14.868056823502354,0.0015061198558705,0.1110842498558705,0.0011643033214338,0.1231434733214339,-3.046452817581496,408.5879121824185,-3.101482966894934,495.2271886997717,1.1024241885750712,470.5710758552417,0.7028609230289362,435.05241758969566,-2.6914448132700386,419.1091918533966,2.922790856548886,265.4766841898822,0.2516788199825086,26.079152819982507,-0.4054158612542373,24.178568138745764,1.063678201075973,92.01224653440931,-0.3535992348992494,89.60864276510075,-0.7682334579390613,90.04296654206094,2.0755152415978024,207.91704782333332,316.6921233333333,594.5624899999999,30.26466783333333,0.0769453166666666,39.02260833333333,-89.54622666666667,541.6941233333332,79173.03083333332,2703364.684152425,655.7013054414715,605690.9668754505,7.650218268774968,1.260643763171892,2025-03-21
2025-03-21 04:15:00,2713.215087890625,2693.792724609375,19.42236328125,1.3935546666666667,2.0190430000000004,0.5260293225508952,38.885071,20.599467666666666,4.538719466666667,4.5526154666666665,423.25911333333335,417.8164033333333,426.2454433333334,534.8383833333334,15.8145345,0.10957813,0.1212500073333333,407.43957,497.6178733333333,461.57851833333336,437.6818366666666,424.9725733333333,263.8040866666667,25.827474,24.583984,90.94596333333334,89.95573,90.81054666666668,-0.0007863830733148,1.392768283593352,-0.021766169493218,1.9972768305067825,0.0027562085418896,0.5287855310927848,0.043280514960827,38.92835151496083,0.2105224796902973,20.809990146356963,0.0447625889390534,4.58348205560572,-0.0601612208512936,4.492454245815373,-1.1335197369252796,422.12559359640807,-1.7584067166276895,416.0579966167056,2.0703700724560576,428.3158134057895,2.7803957023926387,537.618779035726,0.0702499064556096,15.884784406455609,0.0005792483183468,0.1101573783183468,-0.0009809192582824,0.1202690880750509,-2.61833741660962,404.8212325833904,0.0220264174097906,497.6398997507431,2.8530452051234647,464.4315635384568,3.2992606411860947,440.9810973078528,-5.8254260708652055,419.1471472624681,2.043334607963516,265.8474212746302,0.5165494800000019,26.34402348,0.0791010202563917,24.663085020256396,0.08624120108054,91.03220453441388,-0.2737718128403372,89.68195818715967,-1.347235017768014,89.46331164889865,1.9891723647979207,208.4400963333333,327.47990666666664,608.5781333333333,30.342612666666668,0.0764453158333333,39.208809333333335,-89.23893333333332,529.9477983333334,81869.97666666665,1590108.4286474606,385.6809177724834,356265.0341739761,4.351595648115402,0.7158431105567018,2025-03-21
2025-03-21 04:30:00,2731.067626953125,2682.93408203125,48.133544921875,1.0296223666666666,1.6013997,0.5359761646436968,33.03325133333333,14.140381666666668,11.827586666666669,3.4435369333333337,423.5240866666666,418.31771,422.90104333333335,535.6067483333333,15.4521485,0.10957813,0.121489588,416.1387933333333,497.7473033333333,468.0967083333333,435.38712333333336,422.9100533333333,264.58226666666667,25.826823,24.583984,90.94921866666668,89.96940000000001,90.82161333333332,0.0009638459907197,1.0305862126573864,-0.0041231175393259,1.597276582460674,0.0071573329664487,0.5431334976101455,0.2936025461481719,33.326853879481504,-0.0378022178044634,14.102579448862205,-0.1143156229727484,11.713271043693918,-0.0161446618758409,3.4273922714574927,1.638524052743037,425.16261071940966,-4.128113875228053,414.1895961247719,-4.870986926003866,418.0300564073295,1.3570314172997089,536.963779750633,-0.3090429700000001,15.14310553,0.0012629784366659,0.1108411084366659,-0.0002090950391757,0.1212804929608242,3.292273289703303,419.4310666230366,-3.5896928706271183,494.1576104627062,-2.248649672331055,465.8480586610023,-0.9943165565429696,434.3928067767904,-2.186276709723984,420.72377662360935,2.0812182747387737,266.66348494140544,0.4087656433122681,26.23558864331227,0.2661692676311595,24.85015326763116,-0.1982957884767131,90.75092287818995,-0.3596257363235651,89.60977426367644,1.7940384884962697,92.6156518218296,1.9294043289801617,212.728573,329.7396166666667,619.6992166666666,30.3989045,0.0765859418333333,39.43831633333333,-89.03190333333333,535.1043683333332,82434.90416666667,3967884.162836711,962.4105991560982,889007.5427584626,10.784358297561305,1.7624442707621442,2025-03-21
2025-03-21 04:45:00,2740.85302734375,2697.840576171875,43.012451171875,1.1661784,1.7804361999999998,0.5371476808931076,28.56630266666667,9.798475833333333,9.648665333333334,3.6371703,422.43554666666665,420.53776,423.72461,537.6769200000001,15.795898416666668,0.10957813,0.122117193,420.135905,498.1471153333333,468.4513033333334,432.13805333333335,420.7270633333333,264.38628,25.828776,24.583984,90.94921833333336,89.97265533333332,90.845704,-0.0057781545600306,1.1604002454399691,-0.0105358977866782,1.7699003022133215,0.0107429536178621,0.5478906345109698,0.5189320599413421,29.08523472660801,-0.0688011447884129,9.72967468854492,-0.0802531791618665,9.568412154171469,0.0662480305504269,3.7034183305504262,1.6883555916465411,424.1239022583132,-0.5422069917148633,419.9955530082851,-7.44167099656778,416.2829390034322,1.7893075364357856,539.4662275364359,0.046327610595874,15.84222602726254,0.0011858515977806,0.1107639815977806,0.0013141947324044,0.1234313877324044,0.4142686412202465,420.5501736412202,1.768586312492289,499.9157016458256,-2.969247726883623,465.48205560644976,4.113984800389005,436.2520381337224,-2.717423116330508,418.0096402170028,1.9132688970473737,266.2995488970474,-0.2989729545098605,25.52980304549014,-0.1952134567952548,24.388770543204743,0.5483664373882675,91.49758477072162,-1.3696665357952753,88.60298879753805,-0.1472922339875992,90.6984117660124,1.9363468385107037,211.21444133333333,329.85124333333334,615.32811,30.440042500000004,0.0769674516666666,39.4881085,-89.01302333333332,526.6010833333333,82462.81083333334,3546927.624464315,860.3075594282404,794691.9018706486,9.63697324696839,1.5693089247313552,2025-03-21
2025-03-21 05:00:00,2714.34814453125,2713.86865234375,0.4794921875,1.1596679333333333,1.7648112333333332,0.5393969986027791,29.265864333333337,10.602212,10.3252349,4.964512533333333,423.6529933333333,418.2604166666667,424.1972666666666,538.270825,15.855550166666667,0.10957813,0.1213854233333333,422.31804166666666,498.5469273333333,468.48886,434.9929066666666,422.2464333333333,264.42244,25.827474,24.583984,90.95117,89.99023466666667,91.032552,-0.0051146960000363,1.154553237333297,0.0093529076405882,1.7741641409739215,0.0052490117518655,0.5446460103546447,0.280579884013914,29.54644421734725,0.0260325000950327,10.628244500095033,0.0929158932763289,10.418150793276329,0.0581993405657135,5.022711873899047,0.8484684907853648,424.5014618241187,0.973366554980089,419.2337832216468,0.9776693387353816,425.174936005402,1.0354910969542743,539.3063160969542,-0.0810686573652823,15.774481509301385,-0.0001596126801476,0.1094185173198523,0.0021906454008312,0.1235760687341645,-1.3846522349800807,420.9333894316866,-1.7393750032500748,496.8075523300832,-3.09947154978488,465.3893884502151,1.794160522911568,436.78706718957824,1.4471392474330855,423.6935725807664,0.7297588868125899,265.1521988868126,0.0250007525193431,25.852474752519345,-0.0306010519277357,24.553382948072265,0.6938905619252864,91.64506056192528,-0.8934651722502736,89.09676949441639,-0.9630117606047292,90.06954023939528,1.9594254441650016,209.273755,330.0136366666667,604.6289233333333,30.49850216666667,0.0765208375,39.49460083333334,-89.01172000000001,541.7327283333333,82503.40916666666,39559.74013753255,9.595217916090421,8863.390645630205,0.10743059874926024,0.017665095336648687,2025-03-21
2025-03-21 05:15:00,2738.322265625,2707.37548828125,30.94677734375,1.2480469,1.847819033333333,0.5367161658541787,27.60121033333333,8.490255333333334,11.583678,3.838282266666667,422.4069,425.3216166666666,419.5351533333333,538.1499249999999,15.663574166666669,0.1095390666666666,0.1213411526666666,423.191385,498.94673933333337,468.826255,432.73521,421.01515,264.2782266666667,25.829427,24.583984,90.95573,89.97981833333334,91.27018333333336,0.0177852623538365,1.2658321623538369,-0.00370895710239,1.844110076230943,-0.0003487634297065,0.5363674024244721,-0.224557554714039,27.37665277861929,-0.0595961860688927,8.430659147264441,0.2060806059042139,11.789758605904217,-0.0248603993847118,3.813421867281955,0.3614209081866875,422.7683209081866,0.6793459959112056,426.0009626625779,-2.719223998917755,416.8159293344156,2.077160197245348,540.2270851972453,0.1814625974763846,15.845036764143051,0.0009111804088661,0.1104502470755328,0.0013058415180173,0.1226469941846839,-2.9820475413688428,420.2093374586311,-1.6536646253135243,497.29307470801984,-1.6628333418661327,467.1634216581338,-0.8464520162683016,431.8887579837317,-4.555118747941947,416.46003125205806,2.7629890212114105,267.0412156878781,-0.283523551446418,25.54590344855358,-0.1234721174419597,24.46051188255804,0.7230364336448503,91.67876643364484,0.8434500919328087,90.82326842526616,-1.223210650066548,90.0469726832668,1.9460052069833167,210.60211,328.60638,606.6796800000001,30.53530883333333,0.0773867226666666,39.62450966666667,-88.90950666666667,520.6481933333333,82151.595,2542327.118898926,616.6416319979155,569610.3747254345,6.933649611129699,1.1301364244900753,2025-03-21
2025-03-21 05:30:00,2716.717529296875,2711.5732421875,5.144287109375,1.0260416566666668,1.4833984333333332,0.537322643534533,33.435911,16.258356666666668,11.419974833333333,4.635795833333334,423.75326,421.37565,420.0865866666666,538.8153749999999,15.456298833333332,0.11054688,0.1211119833333333,415.163815,499.34655133333337,469.1288666666666,435.2612066666666,423.2774733333333,264.8493066666667,25.830078,24.583984,90.95572933333334,90.00455866666668,91.38476666666668,0.0146215819692205,1.0406632386358874,-0.002977489167357,1.480420944165976,-0.0003491575248527,0.5369734860096802,-0.272027433692962,33.163883566307035,-0.114123310906443,16.144233355760225,0.2031682280070459,11.62314306134038,-0.0300258625801213,4.6057699707532125,0.3625728842882836,424.1158328842882,0.6730432909699289,422.0486932909699,-2.722798123140421,417.3637885435262,2.0797287124286186,540.8951037124285,0.1790613115387547,15.635360144872086,0.0009195637171512,0.1114664437171512,0.0013033752580259,0.1224153585913593,-2.9254807107806755,412.2383342892193,-1.6549897265900313,497.6915616067433,-1.6639066451711528,467.4649600214955,-0.8513929938503679,434.40981367281626,-4.579595661491453,418.69787767184187,2.7689595765240256,267.6182662431907,-0.2835306973204616,25.54654730267954,-0.1234721174419597,24.46051188255804,0.7230364283453099,91.67876576167863,0.8436820021190101,90.84824066878568,-1.224746305507722,90.16002036115896,1.9208760755296304,212.5940023333333,330.22674333333333,604.1484333333334,30.57860733333333,0.0769309948333333,39.59853266666667,-88.88802333333332,533.7343016666666,82556.68583333334,424695.29472513834,103.00987535961404,95153.31216593628,1.1525815408582802,0.189356716474915,2025-03-21
2025-03-21 05:45:00,2708.5751953125,2699.771484375,8.8037109375,1.1223958333333333,1.6376953,0.5384051965174736,32.41024933333333,15.316623,8.839901833333334,0.6096197666666666,423.92513333333335,415.31705,426.6321666666667,532.7478616666667,15.979899,0.11054688,0.12121355,404.7759766666667,499.74636333333336,469.08663666666666,422.5389733333333,414.0439733333333,264.32094333333333,25.830078,24.583984,90.953125,89.99023333333334,91.404298,-0.0049503080271491,1.117445525306184,0.0086792358270493,1.6463745358270494,0.0052393602691639,0.5436445567866376,0.3107259671278939,32.72097530046123,0.0376081887160033,15.354231188716003,0.0795495098440071,8.919451343177341,0.0071466167478888,0.6167663834145555,0.849013517537685,424.77414685087103,0.9665168160178724,416.2835668160178,0.9832811784617091,427.6154478451284,1.0248663721970388,533.7727280388638,-0.0817044469063148,15.898194553093685,-0.0001610237717942,0.1103858562282057,0.0021875435990098,0.1234010935990098,-1.327137146558698,403.448839520108,-1.7435597025873335,498.002803630746,-3.1034263754588096,465.9832102912079,1.7427933507136115,424.2817666840469,1.419027460442237,415.4630007937756,0.729478774071481,265.0504221074048,0.0250032731669094,25.85508127316691,-0.0306010519277357,24.553382948072265,0.6939054771380171,91.64703047713802,-0.8934651590123082,89.09676817432103,-0.9669443733030648,90.43735362669692,1.9449280343518016,210.303767,330.1692433333333,596.5664033333334,30.602426666666663,0.0769427133333333,39.6786445,-88.80924666666665,523.1225016666667,82542.31083333334,726678.6446899414,176.25595938012484,162812.9173582027,1.972478304938047,0.3250310699417107,2025-03-21
2025-03-21 06:00:00,2716.035400390625,2701.6083984375,14.427001953125,0.89615886,1.2947591,0.5392161112850434,33.166925666666664,16.777187333333334,10.709592,1.5745157333333335,423.3092466666667,417.20768,423.62434666666667,538.5322366666667,15.383300833333331,0.11054688,0.1209974046666666,406.3524716666667,498.30379208333335,474.3734966666667,426.2056566666667,416.9116033333333,264.71522,25.830078,24.583984,90.95117166666668,89.984375,91.46679666666668,-0.0106058242172065,0.8855530357827934,0.0258951819999999,1.320654282,0.002940200758821,0.5421563120438645,0.0747022497826179,33.24162791644928,0.0574225114912252,16.83460984482456,0.0428516299367967,10.752443629936796,0.0074928298933596,1.5820085632266931,0.4981064018875258,423.8073530685542,-3.976095364589696,413.2315846354103,2.4901963303502725,426.11454299701694,2.78741858865169,541.3196552553184,-0.2582335565464682,15.125067276786863,-0.0012000640249077,0.1093468159750922,0.0002978717524148,0.1212952764190815,-3.1105639442415622,403.24190772242514,-0.4653164166818442,497.8384756666515,2.2647554537747965,476.6382521204415,2.6051725042264025,428.8108291708931,-1.386824066417546,415.5247792669157,-1.8056920558968272,262.9095279441032,-0.5166015600000016,25.31347644,0.2496365840661738,24.83362058406617,0.5061736868991176,91.45734535356578,-0.097393093031556,89.88698190696844,-0.6197241459408644,90.8470725207258,1.914838034839732,213.8432196666667,329.77683333333334,596.3203133333333,30.641401,0.0769557333333333,39.6938025,-88.78450666666667,526.725735,82444.20833333334,1189422.7546488445,288.4945777079126,266491.0962661301,3.232381044750527,0.5311787155296314,2025-03-21
2025-03-21 06:15:00,2725.376953125,2691.710693359375,33.666259765625,1.0747070466666668,1.6505534,0.54119469831075,35.14373666666666,18.494755666666663,1.4753758,1.362727866666667,422.11328,422.7506533333333,421.33984333333336,537.1114166666666,15.898681666666668,0.1094895866666666,0.1198619833333333,406.3949683333333,496.8612208333333,471.9798983333333,430.25749666666667,420.2528666666667,264.51825,25.830078,24.583984,90.947917,89.98112033333332,91.49023333333334,0.0076894893550647,1.0823965360217316,0.0004089605061259,1.650962360506126,-0.006578958284138,0.5346157400266119,0.4684990358209333,35.612235702487595,0.1534946938437258,18.648250360510392,0.0064289861005482,1.4818047861005483,0.0037442646858074,1.366472131352474,-2.6517001104269866,419.461579889573,-0.2885455354843884,422.46210779784894,-1.5726667181844505,419.7671766151489,1.7271781053738096,538.8385947720404,-0.0090726276795951,15.889609038987071,0.0015049028532402,0.1109944895199069,0.0011440945639214,0.1210060778972547,-3.0076767189494262,403.3872916143839,-3.092349890627986,493.76887094270535,1.10832119375101,473.08821952708433,0.6962391847894196,430.9537358514561,-2.6815687315942114,417.5712979350725,2.944658381084309,267.46290838108433,0.251704194962933,26.081782194962933,-0.4054158612542373,24.178568138745764,1.063670583484182,92.0115875834842,-0.3536734367429801,89.62744689659034,-0.7739778608951156,90.71625547243822,1.9538904678153777,209.771832,329.77006666666665,608.6484399999999,30.6587185,0.0764414083333333,39.77390866666667,-88.755862,528.130255,82442.51666666666,2775531.1818318684,673.2052948273453,621859.9269908636,7.542951769718298,1.2352881947953014,2025-03-21
2025-03-21 06:30:00,2735.483642578125,2705.23095703125,30.252685546875,1.1083984333333332,1.667806,0.5400186569984785,35.52625533333333,18.999431666666663,1.4698028,0.4614595333333333,422.06315666666666,425.0136733333333,420.69531,536.40367,15.694661333333332,0.11005209,0.1207343833333333,406.41490166666665,495.4186495833333,474.587625,429.8221266666666,420.5000466666667,264.66576333333336,25.830078,24.583984,90.94987,89.97851333333334,91.50586,0.0079305499863633,1.1163289833196963,0.0004132352130381,1.668219235213038,-0.006564661901047,0.5334539950974314,0.4735983691165515,35.99985370244988,0.1576831832461529,19.15711484991282,0.0064047016168671,1.4762075016168672,0.0012679175915111,0.4627274509248445,-2.651385237489251,419.4117714291774,-0.2900901441386168,424.7235831891947,-1.5702609734201474,419.1250490265799,1.7249022190142114,538.1285722190142,-0.0089562028990872,15.685705130434243,0.0015126342996458,0.1115647242996458,0.0011524217087743,0.1218868050421076,-3.007824242977165,403.4070774236895,-3.083371659161912,492.3352779241714,1.1144447569416798,475.7020697569417,0.6955346725932827,430.5176613392599,-2.6831459490545626,417.81690071761216,2.9463005224992003,267.61206385583256,0.251704194962933,26.081782194962933,-0.4054158612542373,24.178568138745764,1.0636934245641925,92.01356342456418,-0.3536631898529094,89.62485014348043,-0.7741100574542372,90.73174994254576,1.9434806867610157,211.3312423333333,329.55018,615.0117133333333,30.63923066666667,0.0769466175,39.721944666666666,-88.76107,524.6537866666666,82387.545,2492444.4918640135,604.5425970961938,558434.1332156671,6.7781378024514165,1.1059355309601706,2025-03-21
2025-03-21 06:45:00,2736.969482421875,2724.8623046875,12.107177734375,0.9934895933333332,1.4847005333333332,0.5414342106744049,38.59164,22.032487,11.244898333333332,0.9602014666666668,423.2591166666666,418.5325533333333,425.1998633333333,538.3602116666666,15.49039725,0.1097135499999999,0.120320322,400.83848166666667,493.9760783333333,476.0886416666667,428.8554466666666,420.1009733333333,264.87969333333336,25.830078,24.583984,90.952475,89.977864,91.50195333333332,-0.0004940459749632,0.99299554735837,-0.022236461457733,1.4624640718756,0.0005911797040747,0.5420253903784796,-0.0584426057779978,38.533197394222,-0.0403606557713942,21.992126344228605,-0.0020872015927011,11.242811131740632,-0.0030848132999967,0.95711665336667,-1.4662572872101125,421.79285937945656,-3.5127552007945155,415.0197981325388,-0.0898480392251599,425.11001529410817,0.677414798771224,539.0376264654378,-0.0012264885906567,15.489170761409344,0.0018856908445364,0.1115992408445364,-0.001635618115956,0.1186847038840439,-1.7527074117986103,399.08577425486806,-0.0172984228555606,493.95877991047774,0.0789478481568721,476.1675895148236,-1.1091989640085558,427.7462477026581,-3.866496331459985,416.23447700187336,-1.364986587426472,263.5147067459069,-0.0802285967296825,25.74984940327032,0.1010413115374753,24.68502531153748,0.5614328751768198,91.5139078751768,-0.1009226814986021,89.8769413185014,-0.034270304343309,91.46768302899002,1.929088909191434,212.384107,330.04746666666665,601.1367166666666,30.617581166666668,0.0770117225,39.700291166666666,-88.77213666666667,532.8671433333333,82511.86666666667,998985.8349283854,242.30408864923513,223823.55580795798,2.712622618418821,0.442357059957485,2025-03-21
2025-03-21 07:00:00,2732.83154296875,2713.977294921875,18.854248046875,0.9729817666666666,1.4544270666666663,0.5413358213295413,38.99900566666667,22.623027,13.420304666666668,1.3206138666666667,423.0084633333333,423.45964,418.91927,539.5564916666667,15.772054166666663,0.11039063,0.1202708399999999,401.6917283333333,495.3723566666668,472.08630333333326,430.59170666666665,420.43811,264.63799,25.830078,24.583984,90.945312,89.98242333333333,91.21289,-0.0042913197882206,0.968690446878446,0.0077079756563041,1.4621350423229706,0.0052678789374521,0.5466037002669935,0.3738941847737607,39.37289985144043,0.0555482150826094,22.678575215082606,0.1207681576468377,13.541072824313504,0.0154816521593774,1.3360955188260442,0.8471776621945537,423.8556409955279,0.9854660745685352,424.44510607456857,0.9655048673527632,419.8847748673528,1.037964380522908,540.5944560471896,-0.0806417463754893,15.691412420291176,-0.0001607961763674,0.1102298338236325,0.0021705304909354,0.1224413704909354,-1.3170248356303205,400.374703497703,-1.7282992778551147,493.6440573888116,-3.123271845193472,468.9630314881398,1.7760074469132974,432.36771411358,1.4409416920219655,421.879051692022,0.7303537664606665,265.36834376646067,0.0250032731669094,25.85508127316691,-0.0306010519277357,24.553382948072265,0.6938458696919554,91.63915786969196,-0.8933876176766233,89.0890357156567,-0.9649195135026504,90.24797048649737,1.918508750710952,212.700217,330.63607,596.6953133333333,30.58727316666667,0.0770117225,39.66131683333333,-88.76302133333333,533.28655,82659.0175,1558473.6192559814,378.0078923989613,349177.23044569255,4.224308986562688,0.689916218779922,2025-03-21
2025-03-21 07:15:00,2731.544189453125,2717.001708984375,14.54248046875,1.0618489666666668,1.544108066666667,0.5469041950346275,37.36916766666666,21.552092666666667,11.735169,1.3204384,423.07291333333336,418.24609,423.93945333333335,537.8656866666668,15.805664,0.1083385433333333,0.1216822966666666,404.5450933333333,495.9449705555556,471.135885,431.89072,421.46451,264.45239666666663,25.830078,24.583984,90.94335666666666,89.953125,90.81901166666668,-0.0050732547193255,1.056775711947341,-0.007053497820382,1.5370545688462849,0.0053306157857926,0.5522348108204201,0.5198117875145698,37.88897945418123,0.0919041909339917,21.64399685760066,0.0406800650635084,11.775849065063507,-0.005766607665776,1.314671792334224,-1.319937633255222,421.7529757000781,-5.4404855704903525,412.8056044295097,-2.565840999924717,421.37361233340863,0.530575355526139,538.3962620221929,-0.1683885318727949,15.637275468127203,4.315315747685511e-05,0.1083816964908101,-0.0005388059504181,0.1211434907162485,-0.0145605331742899,404.530532800159,0.6039007787110791,496.54887133426666,-0.1024503681643977,471.0334346318356,-0.1461447970114022,431.74457520298864,-1.7000874421428307,419.76442255785713,-2.2634055400140483,262.1889911266526,-0.1195792785500842,25.71049872144992,0.0322115538407636,24.616195553840765,0.2705665545910989,91.21392322125776,-0.4932539471076467,89.45987105289235,-1.2132668970732254,89.60574476959344,1.9191732832693824,211.109493,329.69565,612.1875,30.62191233333333,0.076545576,39.693798666666666,-88.73047000000001,528.4076833333332,82423.9125,1198648.137689209,290.7321950513016,268558.0505347388,3.258254096282299,0.5323904524371436,2025-03-21
2025-03-21 07:30:00,2707.40576171875,2700.238037109375,7.167724609375,0.9669596333333332,1.5299479,0.55449413593232,38.963802666666666,22.619643,6.929588633333334,2.7911439,424.07552,415.1738333333333,425.8014366666666,538.9877333333334,15.48763025,0.10934375,0.1219088583333333,405.4919766666667,496.5175844444445,472.11656,436.5221933333333,425.01348666666667,264.90800666666667,25.830078,24.583984,90.94726666666668,89.95507866666667,90.80599,0.013954189868627,0.9809138232019604,0.0053359077019186,1.5352838077019186,-0.0012923880896299,0.55320174784269,0.060295857459927,39.02409852412659,-0.1483150966121655,22.47132790338783,-0.0503122234159381,6.879276409917396,-0.0223282994726368,2.768815600527363,-5.4189910486690565,418.656528951331,-0.0979792607965919,415.0758540725368,0.0143197038769926,425.8157563705436,4.402113182243511,543.3898465155769,-0.2653218240802317,15.222308425919769,-0.0006133408043986,0.1087304091956013,0.001368334783032,0.1232771931163654,0.7812902154195172,406.2732668820862,0.1000502868187709,496.6176347312633,-1.247951050798065,470.8686089492018,0.8416679573246029,437.3638612906579,-3.574807356024849,421.4386793106418,-0.2310545793516212,264.67695208731504,0.0544756901546676,25.884553690154668,-0.2532721511816014,24.3307118488184,0.4463389075398254,91.3936055742065,0.0219928670359337,89.9770715337026,-0.2401080298349285,90.56588197016508,1.8614371150669584,213.96424833333333,330.00688,606.7734233333333,30.56129233333333,0.0770000033333333,39.5920375,-88.76692666666666,532.3394666666666,82501.72,591349.6087597656,143.4318916382719,132492.3412630209,1.605934291588356,0.2647451191366562,2025-03-21
2025-03-21 07:45:00,2732.360107421875,2715.209716796875,17.150390625,1.1432291666666667,1.6471354333333337,0.5524864835865746,39.84247833333333,23.184672000000003,2.8029161,3.958726633333333,422.95832666666666,425.83724,418.51106,536.86301,15.831054833333331,0.10934375,0.1218411533333333,405.9121816666666,497.0901983333333,467.920125,437.4129666666667,425.5283733333333,264.75774,25.830078,24.583984,90.94987,89.98046866666668,90.81185,0.0162915597640798,1.1595207264307466,-0.0033061433797658,1.6438292899535676,-0.0003590111368743,0.5521274724497003,-0.3241498977845722,39.51832843554876,-0.1627416340511587,23.021930365948844,0.0498655649946999,2.8527816649946995,-0.0256405126882528,3.933086120645081,0.3618927213286156,423.3202193879953,0.6801695765456657,426.5174095765457,-2.712586321128356,415.7984736788716,2.0721929409268114,538.9352029409268,0.1834028619701087,16.01445769530344,0.0009095557034016,0.1102533057034016,0.0013112223934682,0.1231523757268015,-2.860288432740049,403.0518932339266,-1.6475114712088723,495.4426868621245,-1.6596194792464871,466.2605055207536,-0.8556019455336354,436.557364721133,-4.603948981769179,420.92442435156414,2.768002260827245,267.52574226082726,-0.2835306973204616,25.54654730267954,-0.1234721174419597,24.46051188255804,0.7229898506148373,91.67285985061484,0.8434561880076785,90.82392485467436,-1.2170680283018245,89.59478197169818,1.8758732781173293,212.5258683333333,330.0813033333333,611.1328066666666,30.55912233333333,0.0768945341666666,39.63101483333334,-88.73372533333334,531.3138616666666,82520.32583333334,1415255.8225439454,343.2704051420484,317089.1713418644,3.8425584016996095,0.6276768050600143,2025-03-21
