timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-21 08:00:00,2739.702880859375,2721.879638671875,17.8232421875,1.0807291666666667,1.6111653666666663,0.5544062361023917,38.156865,21.470796,10.306119533333332,3.705330366666667,421.8697933333333,422.4928366666666,422.37109333333336,537.92776,15.543050083333334,0.10934375,0.1209062553333333,407.3483383333333,491.6841883333334,469.0306783333333,436.9543966666667,425.3489666666667,264.7991533333333,25.830078,24.583984,90.950522,89.96679666666667,90.922525,-0.019470510575325,1.0612586560913415,0.0019434899805876,1.6131088566472542,0.0024453510767999,0.5568515871791917,0.2156890548893457,38.37255405488935,-0.1890141531850488,21.281781846814948,0.0548911433110337,10.361010676644366,-0.0428078105107312,3.662522556155936,-0.1367465492301676,421.7330467841031,0.4809103606069129,422.97374702727353,-1.7314850387770662,420.6396082945563,2.3520059877600943,540.2797659877601,-0.2131860541073251,15.329864029226009,0.0005744056460055,0.1099181556460055,-0.0009709559938343,0.1199352993394989,-0.3519498901505358,406.9963884431828,1.5214557217498168,493.2056440550832,-2.858208803301636,466.17246953003166,-1.4997778138578042,435.4546188528089,3.5518394133123934,428.9008060799791,1.165583978126563,265.9647373114599,-0.0617727138089385,25.76830528619106,-0.0949612215119408,24.48902277848806,1.555202952081416,92.5057249520814,-0.1788824239610704,89.7879142427056,-0.77086985093527,90.15165514906474,1.858109554254112,214.453866,329.78361333333334,608.4609333333333,30.52664683333333,0.076476565,39.62884083333333,-88.72005333333334,528.9421583333333,82445.90333333334,1469453.3024772136,356.4160079355626,329232.15901031723,3.9933113192927667,0.6505538360389395,2025-03-21
2025-03-21 08:15:00,2728.930908203125,2703.476318359375,25.45458984375,0.9757486966666667,1.3981119666666668,0.5539868736113105,39.405464,24.116752666666667,11.657521166666667,5.962365733333333,422.7363233333333,422.05599,421.9270866666666,538.5890083333334,15.567220166666669,0.10934375,0.120872402,407.1202666666667,498.9578966666666,466.683995,440.52416,427.65939333333336,264.87673,25.830078,24.583984,90.95833466666666,89.97981800000001,91.156902,0.0069814460038277,0.9827301426704944,0.0003464126501504,1.3984583793168173,-0.0067344645888532,0.5472524090224572,0.5253118660995071,39.93077586609951,0.2001536886343764,24.316906355301043,0.0507979333450805,11.708319100011748,0.0163823430967156,5.9787480764300485,-2.6556140457473703,420.08070928758593,-0.2880713978292419,421.7679186021708,-1.574858625881859,420.3522280407848,1.7319295664229912,540.3209378997564,-0.0088834782367257,15.558336688429945,0.0015028983702345,0.1108466483702345,0.0011537391106882,0.1220261411106882,-3.0130445583210417,404.1072221083456,-3.105399118484854,495.8524975481818,1.0958851516120944,467.7798801516121,0.7128526159674493,441.2370126159674,-2.7288286360335974,424.93056469729976,2.9486490363092344,267.82537903630924,0.251704194962933,26.081782194962933,-0.4054158612542373,24.178568138745764,1.063792422069909,92.02212708873655,-0.3536683178835602,89.62614968211645,-0.7711579853418158,90.3857440146582,1.8546033217930276,215.51223266666668,330.42633,609.0468766666667,30.5071645,0.076601567,39.6115195,-88.77148666666666,534.8049166666667,82606.5825,2102716.6759313964,510.01408632148474,471115.3119577451,5.703120716290922,0.9327678383953909,2025-03-21
2025-03-21 08:30:00,2710.890625,2692.18701171875,18.70361328125,1.0657551666666667,1.4394531333333334,0.5481998362447855,39.349156666666666,24.634276666666665,3.367455,3.0949025333333338,423.15886,421.6048166666667,421.89844,535.47844,15.773274666666666,0.10934375,0.120945318,400.12025,498.8742966666667,470.589105,431.2500433333333,420.94380666666666,264.46756666666664,25.830078,24.583984,90.95898666666666,89.99088533333334,91.364585,0.0076254389832155,1.0733806056498822,0.000356655823406,1.4398097891567394,-0.0066641152717924,0.5415357209729931,0.5245612364317935,39.87371790309846,0.2044488082546891,24.838725474921358,0.0146737674490942,3.382128767449094,0.0085036305083576,3.1034061638416914,-2.658268405557294,420.5005915944427,-0.2877634525900134,421.3170532140767,-1.574751701127468,420.3236882988725,1.721926975984843,537.2003669759848,-0.0090010638201967,15.764273602846467,0.0015028983702345,0.1108466483702345,0.0011544351011675,0.1220997531011675,-2.9612383382614667,397.1590116617385,-3.104878811324568,495.7694178553421,1.1050552798150193,471.69416027981504,0.697845315739869,431.9478886490732,-2.685977513178728,418.25782915348793,2.944094166319246,267.4116608329859,0.251704194962933,26.081782194962933,-0.4054158612542373,24.178568138745764,1.0638000474586278,92.02278671412527,-0.353711818362342,89.637173514971,-0.7729149165270144,90.59167008347298,1.858790036393722,214.6138273333333,329.4351733333333,595.3828133333333,30.500665833333333,0.076578129,39.59420183333333,-88.77018333333335,531.8579850000001,82358.79333333332,1540407.020817057,373.62583760230933,345129.3949683812,4.190559149786572,0.6899434860545139,2025-03-21
2025-03-21 08:45:00,2686.67431640625,2684.086181640625,2.588134765625,0.8940429733333333,1.2589518333333334,0.5464784104326919,40.668269,27.014541666666663,5.989553333333333,3.176744233333333,423.40235,418.36067333333335,424.75585666666666,539.3505666666667,15.539062583333331,0.10934375,0.1210182366666666,400.2293283333333,498.7906966666667,473.7737733333333,434.84711,422.94105,264.78681666666665,25.830078,24.583984,90.96419,89.98958166666667,91.44400866666666,-0.0063295471454624,0.8877134261878709,-0.0093536117527617,1.2495982215805717,-0.0034629680228238,0.543015442409868,-0.1091336561069979,40.55913534389301,-0.28876415942144,26.725777507245223,-0.0396918129263275,5.949861520407006,0.0414429589305243,3.218187192263857,0.3541532114587653,423.7565032114588,-3.708379737186476,414.6522935961469,4.662996835922343,429.418853502589,-0.6804665080819632,538.6701001585848,0.0758264075011041,15.614888990834435,0.0017014066024993,0.1110451566024993,-0.0009164888299708,0.1201017478366958,-0.2512456006850243,399.9780827326483,-0.4114465550384238,498.37925011162827,-3.734238818402616,470.0395345149307,-4.180527731295285,430.6665822687047,-1.4740369227764063,421.4670130772236,-1.2245276525436566,263.562289014123,0.5166015600000016,26.34667956,-0.2369464100093274,24.347037589990677,0.9719264962858318,91.93611649628582,-1.0665426459988652,88.9230390206678,-0.9393408358617136,90.50466783080496,1.84347127558612,216.76272,330.28425666666664,607.2304666666666,30.487679,0.076477869,39.5119255,-88.84960866666665,549.00263,82571.06416666666,213705.04180440266,51.83417380274923,47880.78136681354,0.5798736137173665,0.09633228522789251,2025-03-21
2025-03-21 09:00:00,2719.6640625,2700.728759765625,18.935302734375,1.2732747333333334,1.7039388000000002,0.5491871654193744,37.439616,21.609705666666667,1.4331701666666667,0.4643894333333333,422.9296866666666,421.50456,421.9987,529.6605566666667,15.967448,0.1089218833333333,0.1206640686666666,400.3384066666667,498.172525,461.85527,425.9599766666667,415.3908666666666,264.7461766666667,25.829427,24.583984,90.97070333333332,90.01432333333332,91.44922,0.0091102338431732,1.2823849671765066,0.0004221879001646,1.7043609879001649,-0.0066761176019567,0.5425110478174177,0.4991052648690797,37.93872126486908,0.1793467951207539,21.78905246178742,0.0062450740219679,1.4394152406886347,0.0012759678569906,0.4656654011903239,-2.656828747100405,420.2728579195663,-0.2876950230954094,421.2168649769046,-1.575125925325949,420.4235740746741,1.7032185285357857,531.3637751952025,-0.0091118693822913,15.95833613061771,0.0014970999343313,0.1104189832676646,0.0011517505482807,0.1218158192149473,-2.9628528876002638,397.3755537790664,-3.1005111459772365,495.0720138540228,1.0845461554489475,462.93981615544897,0.6892849728474744,426.6492616395142,-2.6505450594027025,412.7403216072639,2.9471956962573813,267.6933723629241,0.2516978512178269,26.081124851217822,-0.4054158612542373,24.178568138745764,1.0639370783448785,92.0346404116782,-0.3538039421098489,89.66051939122347,-0.7736309013252765,90.67558909867472,1.8821045000196055,212.64605466666663,331.5764966666666,607.67578,30.4616955,0.0765768288333333,39.639671,-88.67578333333334,523.2126516666666,82894.12416666666,1569625.335996704,380.7127421248124,351675.781282953,4.242469352542706,0.6962368255500306,2025-03-21
2025-03-21 09:15:00,2752.196533203125,2691.04345703125,61.153076171875,1.0240885533333333,1.3732096333333337,0.5485059107588542,34.55425,20.447962,2.0702649666666666,0.0,423.1302033333333,422.70052333333336,420.65234333333336,536.2334483333334,15.375244166666665,0.10925782,0.1203437546666666,403.9961383333333,499.38236666666666,470.6167400000001,429.8683433333333,418.1151566666667,264.6875733333333,25.830078,24.583984,90.96745,89.99869666666666,91.24934866666666,0.0073273158987137,1.031415869232047,0.000340242555415,1.3735498758887486,-0.0066678360241689,0.5418380747346853,0.4606406245887342,35.01489062458874,0.169705062531591,20.61766706253159,0.0090212301809149,2.079286196847581,0.0,0.0,-2.658088385430517,420.4721149479028,-0.2885113195995359,422.4120120137338,-1.5701005987303915,419.08224273460297,1.7243548407112712,537.9578031740447,-0.0087739265891144,15.36647024007755,0.0015017172871186,0.1107595372871186,0.0011486931192614,0.1214924477859281,-2.9899232876672386,401.00621504566607,-3.108040922077123,496.27432574458953,1.1051201733757807,471.72186017337583,0.695609460027697,430.563952793361,-2.6679283337578,415.4472283329089,2.9465433148180296,267.63411664815135,0.251704194962933,26.081782194962933,-0.4054158612542373,24.178568138745764,1.0638990293704893,92.03134902937047,-0.3537425210374749,89.64495414562919,-0.7719400543201829,90.47740861234648,1.8319205001481345,218.769005,329.80729,611.6250166666667,30.414058833333332,0.0765533893333333,39.47728583333334,-88.83138333333333,534.639015,82451.82250000001,5042182.581852417,1222.9817606837046,1129704.9417963584,13.701394433050382,2.2219734468127688,2025-03-21
2025-03-21 09:30:00,2737.83056640625,2721.553955078125,16.276611328125,1.0485026,1.4539388000000002,0.5471367896148276,32.17572766666667,18.24662783333333,4.807967766666667,0.0,422.79362,420.20117,423.81054666666665,537.4902783333334,15.8335775,0.10925782,0.119700527,405.631315,499.08555875,469.093845,428.6494166666666,417.0911433333333,264.37338666666665,25.828125,24.583984,90.96484333333336,89.97200533333334,90.82812533333332,0.0058759402529666,1.0543785402529666,0.0173842354759217,1.471323035475922,0.0057232277226546,0.5528600173374822,0.0359921640482383,32.211719830714905,-0.0286976837408019,18.217930149592533,0.0609045706797868,4.8688723373464535,0.0,0.0,0.4226250091560928,423.21624500915607,-4.3137099002372,415.8874600997628,-0.2898158743532235,423.52073079231343,3.2365269401897194,540.7268052735232,-0.0965832965801531,15.736994203419847,0.0002392078114435,0.1094970278114436,0.0004838476480284,0.1201843746480284,-0.0265121763725915,405.6048028236274,-3.016139449776233,496.0694193002238,1.4200252072614037,470.5138702072614,3.4856838998775856,432.1351005665442,-1.090867188506195,416.0002761448271,1.8955583316723617,266.268944998339,0.2725374941672989,26.1006624941673,0.2802602602655568,24.86424426026556,1.481759942404949,92.4466032757383,-1.5398467225512604,88.43215861078208,-1.5793334876138942,89.24879184571944,1.867511629191196,214.46232866666668,330.57179666666667,615.5390666666667,30.314464666666662,0.0761953156666666,39.403673,-88.89778833333332,534.4219383333333,82642.94916666667,1345147.1625958253,326.2655444511396,301381.2713758512,3.6467874684391193,0.5945076195672006,2025-03-21
2025-03-21 09:45:00,2737.904052734375,2721.1708984375,16.733154296875,0.9215494666666668,1.2747396,0.5486919607193156,32.433035,18.56572033333333,2.9003296000000005,0.4995658,421.90559666666667,422.0703133333333,422.4069033333333,537.5225833333334,15.623942166666666,0.1089192766666666,0.11928907,407.6264933333333,498.7887508333333,470.0327716666667,431.5175733333333,418.8479666666667,264.36126666666667,25.828125,24.583984,90.97721333333334,90.00911533333333,90.82552,0.0065936525084465,0.9281431191751132,0.0003158444628297,1.2750554444628297,-0.0066700977147073,0.5420218630046082,0.4323628352433744,32.86539783524337,0.1540836553839639,18.7198039887173,0.0126382571039922,2.9129678571039928,0.0013726193093507,0.5009384193093508,-2.6503954513602253,419.2552012153064,-0.2880811741213733,421.782232159212,-1.5766495595294143,420.8302537738039,1.7285002855441007,539.2510836188775,-0.0089158468065235,15.615026319860142,0.0014970641064483,0.1104163407731149,0.0011386260491177,0.1204276960491177,-3.016791076556956,404.6097022567764,-3.104346393745459,495.6844044395879,1.103748876668874,471.1365205433356,0.6982782306118906,432.2158515639452,-2.672604281355234,416.1753623853115,2.9429108181536208,267.3041774848203,0.2516851637276147,26.07981016372761,-0.4054158612542373,24.178568138745764,1.0640132152782655,92.0412265486116,-0.3537834719128625,89.65533186142046,-0.768354600519686,90.05716539948031,1.8524627273770509,216.49907933333333,329.47577333333334,601.67578,30.238687166666665,0.0759908881666666,39.262937666666666,-89.02474166666667,534.9502933333333,82368.94333333333,1378292.23806722,334.30488497480394,308807.4513977757,3.7490762768205435,0.6111665702880791,2025-03-21
2025-03-21 10:00:00,2735.5986328125,2695.648193359375,39.950439453125,1.2176107,1.6263020666666663,0.547094082471809,30.76553533333333,17.006656,1.4930686333333334,0.0,422.95117,419.6497433333333,423.23763,535.7723116666666,15.967366666666669,0.10824219,0.1189713613333333,409.0764033333333,498.4919429166667,466.98613166666667,430.2649733333333,417.9233566666667,264.5390566666667,25.828776,24.583984,90.97526,89.96744666666666,90.819662,0.0011398248808949,1.218750524880895,-0.0041872335653088,1.6221148331013575,0.0073057997174698,0.5543998821892788,0.2734468798220675,31.0389822131554,-0.045464778065579,16.96119122193442,-0.0144307605406601,1.4786378727926732,0.0,0.0,1.636307560769808,424.5874775607698,-4.1412588728080095,415.5084844605253,-4.874863741345507,418.3627662586545,1.3574508941744623,537.1297625608411,-0.319347333333333,15.648019333333334,0.0012475806249613,0.1094897706249613,-0.0002047609335771,0.1187666003997561,3.2363993401197035,412.312802673453,-3.595063120522184,494.8968797961445,-2.2433146682322445,464.7428169984344,-0.9826188322026042,429.2823545011307,-2.1604974720471546,415.7628591946195,2.080878382565402,266.6199350492321,0.4087965537847395,26.23757255378474,0.2661692676311595,24.85015326763116,-0.1983525661687366,90.77690743383124,-0.3596179284584622,89.6078287382082,1.7939999429675737,92.61366194296755,1.8646428198746885,214.13563666666667,332.48648,605.7421866666667,30.1412575,0.0757096361666666,39.29974766666667,-88.97265499999999,530.5310416666666,83121.62,3320745.2470556637,805.4470069455824,744015.5637258429,8.950927132144958,1.460391117831913,2025-03-21
2025-03-21 10:15:00,2714.675537109375,2684.841064453125,29.83447265625,1.2556966,1.6930338666666664,0.5492254639902383,31.513276666666663,17.597410333333332,2.877778300000001,0.5374939333333334,424.1829433333333,418.8046933333333,422.3782566666667,537.3007566666668,15.719563833333332,0.10824219,0.1185755246666666,411.021875,498.1951350000001,469.2907,433.6396066666667,420.6807433333333,264.35773,25.826823,24.583984,90.98112,89.98893133333333,90.875652,0.0011754777019741,1.2568720777019742,-0.0043590476695645,1.688674818997102,0.0073342618174888,0.5565597258077272,0.2800928728886163,31.79336953955528,-0.0470440723522571,17.550366260981075,-0.0278142133651915,2.849964086634809,-0.0025199839531219,0.5349739493802115,1.6410730281841666,425.8240163615175,-4.1329196068700185,414.6717737264633,-4.864965453466539,417.51329121320015,1.361323414248318,538.6620800809151,-0.314391276666667,15.405172556666663,0.0012475806249613,0.1094897706249613,-0.0002040796613407,0.1183714450053259,3.2517908981927803,414.2736658981928,-3.5929225780113825,494.6022124219887,-2.254385386601712,467.0363146133983,-0.9903256604843024,432.6492810061824,-2.1747520640142284,418.5059912693191,2.0794520572975443,266.43718205729755,0.4087656433122681,26.23558864331227,0.2661692676311595,24.85015326763116,-0.1983653426756433,90.78275465732436,-0.3597038069801499,89.62922752635318,1.795105937579251,92.67075793757924,1.9187016035358573,209.03762333333333,329.6347533333333,610.1718733333333,30.069808166666668,0.075531252,39.16117616666667,-89.07617333333333,532.4266250000001,82408.68833333332,2458619.7587182615,596.3384055530049,550855.6753614772,6.68443687798223,1.0990069438654966,2025-03-21
2025-03-21 10:30:00,2716.123779296875,2702.45556640625,13.668212890625,1.3142903666666663,1.777180966666667,0.5522317785607989,32.10734033333333,17.335121,1.4754301333333333,0.0,422.93685,419.2701833333333,424.0970066666667,536.6945116666667,15.67854825,0.1078932333333333,0.1183020926666666,411.4608483333333,497.89832708333336,469.20828333333327,433.4257533333334,421.00891666666666,264.25594333333333,25.826172,24.583984,90.98437533333332,90.00520999999999,91.10612,-0.0077523174159226,1.306538049250744,0.0058370485286667,1.7830180151953336,0.0028499360950938,0.5550817146558927,0.1222952615837726,32.229635594917106,0.0321097286453166,17.367230728645318,-0.0079396556391755,1.4674904776941575,0.0,0.0,0.4747083987039104,423.4115583987039,-0.783943760883858,418.4862395724495,1.219748298225852,425.3167549648925,-2.0115607911686766,534.682950875498,-0.034067116963536,15.644481133036464,-0.0021578646666666,0.1057353686666666,0.0001561082488989,0.1184582009155656,1.4558581726242892,412.9167065059576,0.6357858444366116,498.53411292777,-2.290264735956157,466.9180185973771,-2.5740098087422894,430.8517435245911,-1.1579809883233452,419.8509356783433,-1.3946260094104446,262.8613173239229,0.0436778878560062,25.86984988785601,-0.0836520284143667,24.500331971585634,0.3919797983915174,91.37635513172484,-0.4302996601057458,89.57491033989425,0.1789275045141067,91.2850475045141,1.9286326014410973,207.6842993333333,329.21867333333336,617.0156333333333,30.004853666666666,0.0753658869999999,39.10921483333333,-89.16145999999999,530.063255,82304.66833333333,1124957.7286722818,272.8585808570463,252047.6568950794,3.0623737632267485,0.5032249632659709,2025-03-21
2025-03-21 10:45:00,2685.38916015625,2687.888916015625,-2.499755859375,1.3094075333333333,1.8735351666666664,0.5479651247862066,32.190068,16.489798,1.4670084,0.0,423.19466,416.8138066666667,425.88736666666665,537.07221,15.548583833333332,0.1068411533333333,0.1187994866666666,412.6344,497.6015191666667,469.5455500000001,434.49932,421.9155766666666,264.40092,25.826172,24.583984,90.98177,90.007162,91.34570333333332,-0.0077235161138291,1.301684017219504,0.0061535183490677,1.8796886850157344,0.002827916915703,0.5507930417019097,0.1226103671493561,32.31267836714935,0.0305439425081672,16.520341942508168,-0.0078943362024628,1.4591140637975373,0.0,0.0,0.4749977671339138,423.66965776713386,-0.779350872482155,416.03445579418457,1.2248975648532792,427.11226423151993,-2.0129764254666043,535.0592335745334,-0.0337847239183961,15.514799109414936,-0.0021368230666666,0.1047043302666666,0.0001567645965983,0.1189562512632649,1.4600105112777442,414.0944105112777,0.635406838800975,498.2369260054677,-2.2919109770408,467.2536390229593,-2.580385459263937,431.918934540736,-1.1604747479595403,420.7551019187071,-1.3953911321453916,263.0055288678546,0.0436778878560062,25.86984988785601,-0.0836520284143667,24.500331971585634,0.3919685740683292,91.37373857406833,-0.4303089922870384,89.57685300771296,0.179398033255282,91.5251013665886,1.9434504484214985,206.62086,329.30323666666663,605.1328133333333,29.933403166666665,0.0753723989999999,39.026939500000005,-89.21549666666665,530.76541,82325.80916666666,-205794.42384216306,-49.915452826960674,-46108.40123984838,-0.5600722508114437,-0.09308728494418854,2025-03-21
2025-03-21 11:00:00,2702.892333984375,2643.701171875,59.191162109375,1.2797851333333334,1.8595377666666664,0.55117010859893,34.049640333333336,17.908248,1.4624693999999998,0.5076455333333333,422.00585666666666,421.1536433333333,423.0657566666667,537.6493316666667,15.439290416666664,0.1064687566666666,0.1203802116666666,411.8401233333333,497.30471125,469.5400116666666,436.9470966666667,423.9280533333333,264.52010666666666,25.826172,24.583984,90.97786333333332,89.98958466666666,91.50520666666668,0.001198027363896,1.2809831606972295,-0.0047877446091582,1.8547500220575084,0.0073602302651251,0.5585303388640551,0.3026363041414655,34.3522766374748,-0.0478750508544045,17.860372949145596,-0.0141350137818689,1.4483343862181308,-0.002380042859164,0.5052654904741692,1.6326503457900683,423.6385070124567,-4.156099914218714,416.9975434191146,-4.872884099127077,418.1928725675396,1.3622065756867414,539.0115382423535,-0.308785808333333,15.130504608333332,0.0012271403413129,0.1076958970079795,-0.0002071856978758,0.1201730259687908,3.2582644526302147,415.0983877859635,-3.586500950479092,493.7182102995209,-2.255583033557059,467.2844286331096,-0.9978791499913768,435.9492175166753,-2.1915393646856387,421.73651396864767,2.0807293208508213,266.6008359875175,0.4087553398214432,26.234927339821443,0.2661692676311595,24.85015326763116,-0.1983582421937058,90.77950509113964,-0.3597064184845209,89.62987824818214,1.8075418023603191,93.312748469027,1.945568516140682,206.70464566666664,329.42841666666664,612.5039066666667,29.8901045,0.0756458368333333,38.94682733333333,-89.31836,533.7819300000001,82357.10416666666,4874812.70358785,1182.3861842477916,1092205.5899752125,13.261826056497911,2.1899193454783457,2025-03-21
2025-03-21 11:15:00,2700.6767578125,2657.750244140625,42.926513671875,1.3341471333333337,1.8422851666666664,0.5543863432349114,34.656127,19.46336433333333,1.4460119333333334,1.1493056666666666,424.15429666666665,418.86914,422.56445333333335,537.2122033333333,15.3832195,0.10702344,0.120361983,411.012115,497.0079033333334,467.7103333333334,438.6229133333333,424.98904,264.47541666666666,25.826172,24.583984,90.978516,89.98828133333332,91.607422,0.0081562669613577,1.3423034002946912,0.0180195890338299,1.8603047557004968,-0.008977864072706,0.5454084791622054,0.1454322682353535,34.80155926823535,-0.3415073967086641,19.121856936624667,0.0002784216978608,1.4462903550311943,-0.0054072197932986,1.143898446873368,2.6321433624789847,426.7864400291456,-4.557547237884933,414.3115927621151,-3.912870885110692,418.65158244822265,1.650999956400142,538.8632032897334,-0.0103341085361421,15.372885391463855,-0.0006804577676252,0.1063429822323747,-0.0019585395834949,0.1184034434165051,4.287470716411235,415.2995857164112,0.4397224661594805,497.44762579949287,-0.7013823985709564,467.0089509347624,2.069243651342788,440.6921569846761,-1.2677378118964384,423.7213021881036,4.203304344456853,268.6787210111235,0.0969835951978588,25.92315559519786,0.1940111461596103,24.77799514615961,1.0271222379686409,92.00563823796864,0.6630665304111147,90.65134786374443,0.1480947445059826,91.75551674450598,1.9092280507583328,207.7900963333333,329.1916133333333,611.5898533333334,29.851131,0.0759960956666666,38.91651866666666,-89.35807399999999,534.5425233333333,82297.90333333332,3532762.07260498,856.871703769951,791518.0989234168,9.61771888303777,1.5894724738048513,2025-03-21
2025-03-21 11:30:00,2715.33056640625,2677.57568359375,37.7548828125,1.2347005333333334,1.8173828,0.5564583157005939,36.67501766666667,21.752618666666667,5.354358833333333,1.6060229666666668,422.1347633333333,424.8418,420.94596666666666,537.688545,15.318603499999998,0.10702344,0.1190468813333333,409.8683033333333,490.9578800000001,467.2697566666666,440.74231,426.7497466666667,264.61001,25.826172,24.583984,90.97526,89.97070333333333,91.69531333333332,-0.0222444720963479,1.2124560612369857,0.0021922425442892,1.8195750425442891,0.0024544023008453,0.5589127180014393,0.2073126264061073,36.882330293072776,-0.1914951265354716,21.561123540131195,0.0285177051467933,5.382876538480127,-0.0185544391537744,1.5874685275128924,-0.1368324376576311,421.99793089567567,0.4835841119836459,425.3253841119836,-1.7256428172315168,419.2203238494352,2.35096005714604,540.039505057146,-0.2101075797279623,15.108495920272036,0.0005622165710516,0.1075856565710517,-0.0009560240093385,0.1180908573239947,-0.3541271456379604,409.51417618769534,1.5192082507192026,492.4770882507193,-2.847477987510445,464.4222786791562,-1.512779235565631,439.2295307644344,3.563536504414742,430.3132831710814,1.1647514133840673,265.77476141338406,-0.0617633725974968,25.764408627402503,-0.0949612215119408,24.48902277848806,1.555625958016762,92.53088595801675,-0.1788901916490317,89.7918131416843,-0.7774217942223913,90.91789153911094,1.8879820080305565,209.222548,329.62799,611.3672,29.797002666666668,0.0755130266666666,38.86888616666667,-89.41601666666666,536.9532383333333,82406.9975,3111266.5335424803,754.637929384573,697081.6945104116,8.45901095365611,1.390434125391544,2025-03-21
2025-03-21 11:45:00,2702.743896484375,2678.424560546875,24.3193359375,1.3240559666666667,1.8188476666666664,0.5583082106024161,36.26219533333333,22.42487733333333,9.236082,1.0437208666666666,422.6145866666666,422.85091,421.52604333333335,537.3126983333334,15.5818685,0.1066875033333333,0.1190911506666666,409.8887216666667,490.9840733333333,466.2956583333333,441.1110733333333,426.01523,264.5178133333333,25.826172,24.583984,90.97200666666669,89.96744799999999,91.77864666666666,0.0107763598630397,1.3348323265297064,0.0065454600443255,1.825393126710992,-0.0023974298494513,0.5559107807529647,-0.3488393027260841,35.91335603060725,-0.2885947851492574,22.136282548184077,0.1743551433225647,9.410437143322566,0.0067760180026978,1.0504968846693643,-0.5335867140328219,422.0809999526338,0.7981271745284175,423.6490371745284,-1.304607271018142,420.2214360623152,-1.472839632675914,535.8398587006575,0.102506878829546,15.684375378829545,0.0010615734948561,0.1077490768281894,0.0008897576613059,0.1199809083279725,5.54233231830483,415.4310539849715,-1.6100742721022812,489.373999061231,-2.3284756910684905,463.9671826422649,4.736865005152652,445.847938338486,-1.1728377716478349,424.84239222835214,2.4707294134190647,266.9885427467524,0.1859665380796045,26.012138538079604,-0.0701793643069521,24.51380463569305,-1.8194401333333303,89.15256653333334,-1.7993489600000032,88.16809903999999,0.6724721872522963,92.45111885391896,1.902944644770694,208.002533,329.6855066666667,599.26172,29.760192499999995,0.0755013073333333,38.87971516666667,-89.34830799999999,533.8735866666666,82421.37666666668,2004433.147587891,486.1754092032936,449094.8107433584,5.448766192775616,0.8998017151804008,2025-03-21
2025-03-21 12:00:00,2725.8095703125,2690.379638671875,35.429931640625,1.1661783666666667,1.7001953,0.5540375167483439,35.93095666666667,22.892509,10.619669666666669,1.6304376333333332,423.02279,420.9459633333333,421.1751266666667,538.7170283333334,15.240966833333331,0.1056562549999999,0.1194505266666666,409.368835,493.71553,467.384525,442.45164666666665,426.6195933333333,264.72943333333336,25.826172,24.583333,90.96224133333334,89.95638000000001,91.83528666666666,-0.0158062713391358,1.150372095327531,0.0051531211668975,1.7053484211668974,-0.0015917796058014,0.5524457371425424,-0.4555386157763124,35.475418050890354,0.1152921054333866,23.007801105433387,-0.0456155147703487,10.574054151896318,0.0013721639432724,1.6318097972766057,-4.510441817449191,418.5123481825508,-3.746479599362885,417.19948373397045,-2.323662329889032,418.85146433677767,-2.130674816719761,536.5863535166136,-0.1082963301722585,15.132670503161076,0.0014483323097718,0.1071045873097718,0.0018990749215662,0.1213496015882328,5.151371857372055,414.5202068573721,-2.043662892290115,491.6718671077099,0.3095589246846657,467.6940839246846,0.4384281038378503,442.8900747705045,-1.0207508319102203,425.5988425014231,2.5220126778351077,267.25144601116847,0.3071783343739298,26.13335033437393,0.1574538706633319,24.74078687066333,-0.2300266314868508,90.73221470184647,0.058420450620872,90.01480045062088,-0.518688776587851,91.3165978900788,1.877586680023823,210.99524033333333,329.3167766666666,601.2890666666666,29.714726833333337,0.0750807343333333,38.8558925,-89.39713666666667,530.56485,82329.19416666665,2916917.721352742,707.4986105161811,653537.691492112,7.93810382947627,1.2997948215642643,2025-03-21
2025-03-21 12:15:00,2698.0,2674.5615234375,23.4384765625,1.2517903666666663,1.7548828,0.5541614593544855,35.642835,23.142318,7.103549966666667,2.511716733333333,424.31900666666667,422.33529,421.2037733333333,536.981215,15.598144583333331,0.10627605,0.1190625066666666,409.49651,497.5500733333333,463.64258833333326,442.09224666666665,426.17338666666666,264.73297333333335,25.826172,24.583984,90.98437333333334,89.96614666666666,91.51692666666668,0.0101881973299415,1.261978563996608,0.0063152706300715,1.7611980706300716,-0.0023796232955959,0.5517818360588895,-0.3428811078393678,35.29995389216063,-0.2978278182658407,22.84449018173416,0.134098037732576,7.237648004399243,0.0163065033442317,2.528023236677565,-0.5357386886589097,423.78326797800776,0.7971539465561364,423.1324439465561,-1.3036098574730772,419.90016347586027,-1.4719309964340257,535.509284003566,0.1026139526700209,15.700758536003354,0.0010574794075507,0.1073335294075507,0.0008895436553255,0.1199520503219922,5.537029007233116,415.03353900723306,-1.6316060248511235,495.9184673084822,-2.3152274248852223,461.327360908448,4.747401321077689,446.83964798774434,-1.1732731835754748,425.0001134830912,2.472739116031903,267.20571244936525,0.1859665380796045,26.012138538079604,-0.0701793643069521,24.51380463569305,-1.8196874666666645,89.16468586666667,-1.799322933333329,88.16682373333333,0.6705545361728724,92.18748120283956,1.909926384213152,207.59416783333333,330.09820666666667,601.4296766666666,29.688743,0.075476566,38.840739,-89.42382866666667,531.1150783333333,82524.55166666667,1934249.770069987,469.1524257602701,433370.1702475343,5.251408962486751,0.8687352321163825,2025-03-21
2025-03-21 12:30:00,2693.51220703125,2684.216064453125,9.296142578125,1.3004557,1.824055966666667,0.554951689526775,28.20160866666667,15.063438,1.5184808,0.5693544666666667,423.30925,422.8652366666667,419.20573,534.9025183333333,15.535400499999998,0.10694532,0.118669278,414.4805166666666,497.67474529411766,466.0011383333333,434.66758,420.3625866666666,264.40689000000003,25.826172,24.583333,91.00325333333332,89.98242133333333,90.804036,-0.0057356380872717,1.294720061912728,0.0096668848572969,1.833722851523964,0.0054003784737201,0.5603520680004951,0.2703765724659135,28.471985239132582,0.036986522356516,15.100424522356516,0.0136646770094261,1.5321454770094265,0.006674583715049,0.5760290503817157,0.8477800608867483,424.1570300608868,0.9840827920446032,423.8493194587113,0.966165086502656,420.1718950865026,1.0290113633272997,535.9315296966606,-0.0794317476800436,15.455968752319954,-0.0001557777008464,0.1067895422991535,0.002141627066347,0.120810905066347,-1.3589553775473746,413.12156128911926,-1.736332056730646,495.938413237387,-3.083013052714932,462.9181252806184,1.792818688933551,436.4603986889336,1.4406828555437414,421.8032695222104,0.7297159715793669,265.1366059715794,0.0249994921955583,25.85117149219556,-0.0306002415918342,24.552732758408165,0.6942879194681666,91.69754125280149,-0.8933875978196824,89.08903373551365,-0.9605943440800644,89.84344165591993,1.896769924416951,208.83280566666667,328.82288,609.38672,29.645438166666672,0.0750299528333333,38.780115,-89.45638066666667,520.6913783333334,82205.72,764196.0938574219,185.35581946935426,171218.7311184266,2.0828079982564063,0.3451308872429828,2025-03-21
2025-03-21 12:45:00,2713.931396484375,2684.702880859375,29.228515625,1.2244466,1.7185872333333332,0.5563037646348942,28.07421433333333,13.723637333333334,1.503934833333333,1.0512212666666667,423.18034,419.2272133333333,422.62174333333337,538.04954,15.289632333333332,0.10694532,0.1187005253333333,418.0341483333333,497.799417254902,468.6756116666666,436.1058566666666,422.15445666666665,264.5046066666667,25.826172,24.583984,90.98698,89.97005166666668,90.80143166666666,0.0011462240763875,1.2255928240763876,-0.0044248398226991,1.714162393510634,0.0074287842195888,0.563732548854483,0.249526173678781,28.323740507012115,-0.0366881135017074,13.686949219831629,-0.0145357841991082,1.489399049134225,-0.0049285406939423,1.0462927259727244,1.637194170455075,424.817534170455,-4.137089190497136,415.0901241428362,-4.867769940210394,417.753973393123,1.3632205570891074,539.4127605570891,-0.3057926466666671,14.983839686666665,0.0012326331272703,0.1081779531272703,-0.0002042947992774,0.1184962305340558,3.3072683508246428,421.34141668415793,-3.5900687098762205,494.20934854502576,-2.251430616455764,466.4241810502109,-0.9959579657964356,435.1098987008702,-2.1823705755915626,419.9720860910751,2.0806073970210264,266.5852140636877,0.4087553398214432,26.234927339821443,0.2661692676311595,24.85015326763116,-0.19837811918255,90.78860188081744,-0.35962834116593,89.61042332550075,1.7936398313327118,92.59507149799936,1.8833481221079704,210.713829,329.69564999999994,616.8632666666666,29.60863133333333,0.074938805,38.68701566666667,-89.61067666666668,530.8685049999999,82423.91249999999,2409128.6143798823,584.3343248084782,539767.1458553355,6.548671732312339,1.0769806363883259,2025-03-21
2025-03-21 13:00:00,2708.005615234375,2701.780517578125,6.22509765625,1.2135416666666667,1.8338216333333333,0.5952226847620627,29.320123666666664,12.734607166666663,3.5694974,0.4555431333333333,423.7389366666666,423.35938,419.60677,537.394235,15.732991666666669,0.10694532,0.1180494833333333,418.6254750000001,497.9240892156863,467.169655,434.82259,421.3381733333334,264.34243666666663,25.826172,24.583984,90.98112133333332,90.00846333333334,90.81250333333334,-0.0053523051987272,1.2081893614679395,0.0097186396153452,1.8435402729486787,0.0057922659476898,0.6010149507097526,0.2811000831537669,29.60122374982043,0.0312683487442484,12.765875515410912,0.0321215974920372,3.601618997492037,0.0053403651982398,0.4608834985315732,0.8486406132805655,424.5875772799472,0.9852327516746868,424.34461275167473,0.9670893840934696,420.5738593840935,1.033804768997129,538.4280397689971,-0.0804420217115673,15.6525496449551,-0.0001557777008464,0.1067895422991535,0.0021304416183854,0.1201799249517188,-1.3725454335097425,417.2529295664903,-1.7372019900520854,496.18688722563417,-3.090743832404712,464.07891116759527,1.7934580391813029,436.6160480391813,1.4440264237616134,422.782199757095,0.729538091847246,265.0719747585139,0.0249994921955583,25.85117149219556,-0.0306010519277357,24.553382948072265,0.6941190685790986,91.67524040191242,-0.893646154985376,89.11481717834796,-0.9606839179896411,89.8518194153437,1.8117568719887427,207.26070397666663,330.51428333333337,616.7226666666667,29.606464000000003,0.0748867199999999,38.71082716666667,-89.60286533333333,531.45989,82628.57083333335,514370.9226338705,124.76070558638192,115245.20657130858,1.3947379872243573,0.22987757563092143,2025-03-21
2025-03-21 13:15:00,2699.4736328125,2666.90185546875,32.57177734375,1.2918294,2.0486654,0.5927401640556922,23.832092666666668,7.196927866666667,1.589596233333333,0.0,423.9967433333333,417.3079433333333,423.73177333333336,534.9524466666667,15.643066166666664,0.1059062533333333,0.1186197986666666,421.62696,498.0487611764706,466.2242416666666,429.47729333333336,417.65373666666665,264.0484333333333,25.826172,24.583984,90.980468,89.99348833333333,90.84961,-0.0115093135313366,1.2803200864686632,0.0216474385372702,2.07031283853727,-0.0013902210741038,0.5913499429815884,0.0425387235386018,23.87463139020527,-0.0026107596051847,7.194317107061482,0.001195425087803,1.5907916584211363,0.0,0.0,-0.0790250791372955,423.917718254196,3.2960005817366778,420.60394391507,-3.9532818621362367,419.7784914711971,1.362255856328602,536.3147025229953,-0.1056348188328222,15.537431347833843,0.0002220670218872,0.1061283203552205,-0.0013391277981778,0.1172806708684888,1.3440112807994635,422.97097128079946,-1.4406023185520098,496.60815885791857,-2.9143793786990955,463.3098622879676,-1.1293326197163085,428.34796071361706,-2.4059055938735128,415.24783107279313,3.6511849281876607,267.699618261521,-0.3215664893434748,25.504605510656525,0.2414434247627284,24.82542742476273,-0.0812641203966109,90.89920387960338,0.4390632384806565,90.432551571814,-0.5044206048974473,90.34518939510257,1.8378033094327888,205.30943244,329.0224733333334,603.4218866666666,29.632448000000004,0.0752044326666666,38.734648166666666,-89.60872333333333,522.2873783333334,82255.61833333335,2679211.6856258144,649.8429938503405,600279.468709375,7.297732129090532,1.2065973509737322,2025-03-21
2025-03-21 13:30:00,2691.208984375,2674.409423828125,16.799560546875,1.2254232,1.7641601666666666,0.5931595048312954,20.475799666666667,4.211583266666667,4.7607156,0.0,422.7864566666667,419.8717466666667,424.61979,537.0020233333332,15.243733583333334,0.106565112,0.1189973999999999,424.5267033333333,498.1734331372549,469.201675,428.42676666666665,416.3429233333333,264.29694333333333,25.826172,24.583984,90.92838466666667,89.96679666666667,91.12695333333332,-0.0054047085025243,1.2200184914974757,0.0093494572056147,1.7735096238722814,0.0057721886099759,0.5989316934412714,0.1963071184274518,20.67210678509412,0.0103410535263526,4.221924320193019,0.0428412667501207,4.803556866750121,0.0,0.0,0.8467330396747457,423.6331897063415,0.9771164071499924,420.8488630738167,0.9786431500735376,425.5984331500736,1.033050257197374,538.0350735905306,-0.0779404689111906,15.165793114422144,-0.0001552238857932,0.1064098881142067,0.0021475486912874,0.1211449486912874,-1.391893763902203,423.1348095694311,-1.738071923373525,496.4353612138814,-3.104187456610873,466.0974875433892,1.7670779912303374,430.193844657897,1.42690651047144,417.7698298438048,0.7294125383417054,265.02635587167504,0.0249994921955583,25.85117149219556,-0.0306010519277357,24.553382948072265,0.6937167265832045,91.62210139324988,-0.8932324688154551,89.07356419785121,-0.964010409903466,90.16294292342988,1.8436702310904856,207.7376231233333,329.28971333333334,606.3984333333333,29.673589166666662,0.0750169321666666,38.79310516666666,-89.58202999999999,520.97127,82322.42833333333,1382980.6191516113,335.44205215593337,309857.8868380003,3.7639546489487503,0.6242384238612554,2025-03-21
2025-03-21 13:45:00,2701.466796875,2636.058349609375,65.408447265625,1.2667643333333334,1.6276041666666667,0.5947478336955149,17.297748666666667,5.781299633333333,4.8836562,0.0,422.37109,419.69271333333336,424.4049466666667,535.4175250000001,15.646891166666666,0.105882816,0.1182890633333333,417.30606166666666,498.2981050980392,470.005005,423.13477,412.2012066666666,264.2350466666667,25.826172,24.583333,90.88086166666666,90.49935,91.41601533333332,-0.0075024209327867,1.2592619124005466,-0.0145897465443209,1.6130144201223455,-0.0049377504339447,0.5898100832615701,0.3459549733333347,17.643703640000002,0.0947014759299724,5.8760011092633055,-0.0976731239999999,4.785983076,0.0,0.0,1.5013005652590437,423.8723905652591,-0.3005634397235326,419.3921498936098,-6.4237967163398935,417.9811499503268,0.4153587497977469,535.8328837497978,0.2063878873718341,15.8532790540385,-0.0005684521561183,0.1053143638438816,-0.0007480250068886,0.1175410383264446,-4.0959746773825145,413.21008698928415,-1.008163841931662,497.2899412561076,-4.644084534246701,465.3609204657533,-1.4863909055332556,421.6483790944667,0.8305285961508844,413.0317352628175,2.462986462547576,266.69803312921425,0.5165234400000003,26.34269544,0.0057639071956252,24.589096907195625,-0.2500516487238684,90.6308100179428,-0.4460348872619875,90.053315112738,0.7914954043854721,92.2075107377188,1.9099332788329575,204.87821296666667,329.69227,607.3359466666667,29.697402500000003,0.0748190166666666,38.8558955,-89.54752666666667,520.3918833333335,82423.0675,5391164.8640448,1307.6274392156902,1207894.6944267096,14.654813647001301,2.4212197366737254,2025-03-21
2025-03-21 15:00:00,2691.19189453125,2668.494873046875,22.697021484375,1.2631836,1.9485677,0.5920405094646152,28.636841333333333,13.741144666666663,1.4845917666666668,0.0,423.97526,415.0449233333334,426.03776,535.8598783333334,15.5722655,0.10547136,0.1174114616666666,410.08203333333336,498.9214649019608,469.34957,426.6754333333333,416.65244,264.37110666666666,25.826172,24.582682,91.02734133333333,90.118488,90.85351333333334,-0.0055712501143845,1.257612349885615,0.0103267552842527,1.9588944552842529,0.0057612993765445,0.5978018088411597,0.2745492676489931,28.91139060098233,0.0337397846638847,13.77488445133055,0.0133597125379216,1.4979514792045885,0.0,0.0,0.8491139084186443,424.8243739084186,0.965883528751192,416.01080686208456,0.9819112187321366,427.0196712187321,1.030853071461138,536.8907314047946,-0.0796202366332714,15.492645263366729,-0.0001536307148919,0.105317729285108,0.0021189272273545,0.1195303888940212,-1.3445340903251122,408.7374992430082,-1.740681723337843,497.1807831786229,-3.1051659139104686,466.2444040860895,1.7598544869364332,428.43528782026976,1.427967297918542,418.08040729791855,0.7296172159461207,265.1007238826128,0.0249994921955583,25.85117149219556,-0.0305994312559363,24.552082568744066,0.6944716931992332,91.72181302653256,-0.8947385313762055,89.2237494686238,-0.9611177530457268,89.89239558028761,1.8946985164593395,205.16893814666668,329.51636666666667,609.0937666666667,29.638946,0.0743372441666666,38.78011516666667,-89.59570333333333,524.8852916666666,82379.09166666667,1869760.013421631,453.5104304831188,418921.18995017133,5.085285373687615,0.8433817570013287,2025-03-21
2025-03-21 15:15:00,2705.118408203125,2646.9697265625,58.148681640625,1.2351888000000002,1.9736328,0.5935641987584905,29.229361,13.780093833333334,1.4836123,0.0,424.11849,420.5592433333333,420.8671866666666,536.873945,15.577311000000002,0.104773445,0.118406258,410.70000833333336,499.0461368627451,469.4810250000001,427.6643966666666,417.8513466666666,264.38145000000003,25.826172,24.582682,90.99935,89.98111999999999,90.83659,0.0088377303922535,1.2440265303922535,0.0004890104547934,1.9741218104547933,-0.007215580852471,0.5863486179060194,0.3896548501955514,29.619015850195552,0.1143660031096018,13.894459836442936,0.0064648768505639,1.490077176850564,0.0,0.0,-2.664296765946631,421.4541932340534,-0.2870498037405582,420.2721935295928,-1.570902509504606,419.29628415716206,1.7264144726328825,538.6003594726329,-0.0088892365993196,15.568421763400682,0.0014400808435265,0.1062135258435265,0.0011301995206883,0.1195364575206883,-3.0395377644619543,407.6604705688714,-3.1059483051575967,495.9401885575875,1.1024532441082329,470.5834782441083,0.6920430514412033,428.3564397181078,-2.666245002832113,415.1851016638345,2.943135502165603,267.32458550216563,0.2516661324922928,26.077838132492293,-0.4053943898990901,24.17728761010091,1.0642721120394754,92.06362211203948,-0.3536734354328104,89.62744656456718,-0.7684482491487046,90.0681417508513,1.9298263316868067,203.4152906333333,329.7396366666667,611.2148433333333,29.6172935,0.074792975,38.7606265,-89.63997333333334,526.8950850000001,82434.90916666666,4793481.289206339,1162.6592436333854,1073983.223121467,13.028257494044071,2.1495799024653515,2025-03-21
2025-03-21 15:30:00,2691.49072265625,2665.21630859375,26.2744140625,1.277181,1.9944661333333336,0.5926242992804004,29.62367133333333,14.086193333333334,1.4622516333333333,0.0,421.9199266666666,424.3333366666666,418.70443,537.0438966666666,15.321452,0.10578126,0.1184010486666666,411.32377500000007,499.1708088235294,469.7940216666666,429.1227733333333,418.80061666666666,264.27008,25.826172,24.583333,90.984375,89.98828133333335,90.892578,-0.0056329854126824,1.2715480145873177,0.010570001587147,2.0050361349204806,0.0057669803862862,0.5983912796666866,0.2840102780530529,29.907681611386387,0.0345870115866997,14.120780344920034,0.0131586756157904,1.4754103089491235,0.0,0.0,0.8449976019158498,422.7649242685825,0.9874993224701712,425.3208359891368,0.9650097145141104,419.6694397145141,1.033130810446437,538.077027477113,-0.0783378393982108,15.24311416060179,-0.0001540821185577,0.1056271778814422,0.0021367863256774,0.120537834992344,-1.3486053830580431,409.975169616942,-1.7415516566592828,497.4292571668701,-3.1081063579929378,466.68591530867366,1.769948722375318,430.8927220557087,1.4353296117697596,420.2359462784364,0.7293384003213532,264.99941840032136,0.0249994921955583,25.85117149219556,-0.0306002415918342,24.552732758408165,0.6941438916637424,91.67851889166374,-0.8934457786426293,89.09483555469072,-0.9615310088822184,89.93104699111778,1.921569800400504,205.58449675666668,328.04483,601.8047,29.59996866666667,0.074613285,38.695674833333335,-89.67317666666666,527.1107233333333,82011.2075,2154796.4236206054,522.64603300151,482783.82006448484,5.886802972197244,0.9762030328148263,2025-03-21
2025-03-21 15:45:00,2711.017578125,2660.046630859375,50.970947265625,1.120931,1.8146158666666663,0.5965747799397747,33.772719333333335,18.65823633333333,1.6066233666666667,0.4982064333333333,422.01302333333336,423.6100233333333,420.7812533333333,537.683025,15.126627666666668,0.10578126,0.11807813,408.5022816666667,499.2954807843137,469.9512716666667,433.43621666666667,422.46881,264.5910833333333,25.82487,24.582682,90.97070166666668,89.98502500000001,91.13085866666664,0.0080202200394945,1.1289512200394944,0.000449610550774,1.8150654772174408,-0.0072521785650216,0.589322601374753,0.4502220863646826,34.22294141969802,0.1548514792661244,18.81308781259946,0.0070009005794426,1.6136242672461094,0.0013688842799809,0.4995753176133143,-2.6510703017318638,419.3619530316015,-0.2891320925361356,423.3208912407972,-1.5705817601250374,419.2106715732083,1.7290162145027352,539.4120412145028,-0.0086320528799106,15.117995613786755,0.0014539329706119,0.1072351929706119,0.0011270675062611,0.1192051975062611,-3.0232726729992123,405.4790089936675,-3.107500164341332,496.1879806199724,1.1035574952612706,471.054829161928,0.7013829636628088,434.1375996303295,-2.6957083242655813,419.7731016757344,2.9454691731012304,267.53655250643453,0.2516534450020806,26.07652344500208,-0.4053943898990901,24.17728761010091,1.0639370588525736,92.03463872551924,-0.3536887841500231,89.63133621584998,-0.7709376671429311,90.35992099952372,1.873542278380348,210.22844391666663,329.8242,609.2578133333333,29.6129625,0.0748906275,38.7194885,-89.63606800000001,533.6688966666667,82456.05,4202862.976281739,1019.4047278543873,941654.7292609331,11.420080506656978,1.8801407883484709,2025-03-21
2025-03-21 16:00:00,2713.6181640625,2663.366455078125,50.251708984375,1.0431315166666666,1.7939453333333333,0.5949845931619321,35.23601933333333,19.323128,1.639727266666667,0.0,424.5553366666666,417.1074233333334,420.97460666666666,537.3510366666667,15.410725833333334,0.105447925,0.117406255,406.75770166666666,499.420152745098,469.5849666666667,434.0582866666667,423.1569033333333,264.51508666666666,25.826172,24.583333,90.96744666666666,89.96744666666666,91.41080666666667,0.0074635676003236,1.0505950842669902,0.0004444889765349,1.7943898223098682,-0.0072328476800221,0.5877517454819099,0.4697292504895216,35.70574858382285,0.1603696566702304,19.48349765667023,0.0071451516326144,1.646872418299281,0.0,0.0,-2.667041020650572,421.8882956460161,-0.2846937878658764,416.8227295454675,-1.5713034586707977,419.4033032079959,1.7279486464659612,539.0789853131326,-0.0087941743025954,15.40193165903074,0.0014493513769841,0.1068972763769841,0.0011206543924967,0.1185269093924968,-3.0103612615418456,403.7473404051248,-3.1082760939331706,496.3118766511648,1.1026973238931532,470.6876639905598,0.7023895922818042,434.7606762589485,-2.700098941709143,420.4568043916242,2.9446231663646927,267.4597098330313,0.2516661324922928,26.077838132492293,-0.4054051255766637,24.177927874423336,1.06389899038588,92.03134565705254,-0.3536196919944814,89.61382697467218,-0.7733059369167279,90.63750072974996,1.8549066064936468,208.74478391666665,329.6753533333333,606.1171899999999,29.634615333333336,0.074550786,38.75196733333333,-89.59765666666665,535.9574883333332,82418.83833333333,4141687.478756917,1004.5666063744385,927948.3113062601,11.258934608533087,1.8518341913345775,2025-03-21
