timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-21 16:15:00,2698.203125,2679.706787109375,18.496337890625,1.1329752333333334,1.8603516,0.5954603486279899,32.807901,17.169633666666666,2.2103577666666667,0.0,421.57617,419.4850233333333,424.7845,536.1348616666667,15.604573833333331,0.1051224,0.1158541719999999,408.703565,499.5448247058823,467.63582666666673,430.9502433333333,420.8158,264.1716,25.824219,24.583333,90.97656,89.96354000000001,91.62499866666668,-0.016209670852987,1.1167655624803463,0.0048492308014462,1.8652008308014465,0.0038262784416452,0.5992866270696352,0.4314683833722128,33.239369383372214,0.1794299763388096,17.349063643005476,-0.0140294304579784,2.1963283362086883,0.0,0.0,0.8807011231771185,422.4568711231771,-2.2799958051532485,417.2050275281801,0.6925396562724018,425.4770396562724,-1.1256603709547337,535.0092012957119,-0.0277285505857349,15.576845282747598,-0.000554845642073,0.1045675543579269,0.0008535079704024,0.1167076799704024,0.2216001148161694,408.92516511481614,-1.4204701745661623,498.12435453131616,-5.76154109262211,461.8742855740446,-1.6798916937817123,429.2703516395516,-4.154942052669355,416.6608579473306,0.8636023885420059,265.035202388542,0.3468042943208047,26.171023294320804,-0.4081400205783438,24.175192979421656,0.7920015463371044,91.76856154633712,0.5764225893490504,90.53996258934906,-1.4296866771954626,90.1953119894712,1.888736990768603,207.4473242166667,328.9379,601.73437,29.612965666666668,0.0738750025,38.75196733333333,-89.565105,530.2486483333332,82234.475,1521036.6358581544,368.927549288153,340789.44510394556,4.144118936783454,0.685505761936474,2025-03-21
2025-03-21 16:30:00,2726.235595703125,2677.21484375,49.020751953125,1.0354817799999998,1.7932943,0.5956183064236082,34.17098766666667,17.96883766666667,4.926947866666667,0.5009214333333333,423.7246133333333,420.9388,421.31835666666666,538.3393716666667,15.233398333333332,0.10576563,0.1164166693333333,410.0452466666667,499.66949666666665,470.13368333333335,433.7855,422.74624666666665,264.50647333333336,25.823568,24.582031,90.96614666666666,89.94205799999999,91.72721333333334,0.0074088340160878,1.0428906140160876,0.0004443276688659,1.793738627668866,-0.0072405513273892,0.588377755096219,0.4555313775175946,34.62651904418426,0.1491299093690443,18.117967576035717,0.0214692957231132,4.94841716238978,0.0013763440809219,0.5022977774142552,-2.661822447203349,421.06279088613,-0.2873088675191297,420.6514911324808,-1.5725865183978271,419.7457701482688,1.7311268149423995,540.0704984816091,-0.0086929818629588,15.224705351470371,0.0014537181407609,0.1072193481407609,0.001111208698789,0.1175278780321223,-3.034691957858172,407.0105547088085,-3.109827953116905,496.55966871354974,1.1039858412922283,471.2376691746256,0.701948171114509,434.48744817111447,-2.6974786048498345,420.0487680618168,2.9445272813957217,267.4510006147291,0.2516407575118649,26.075208757511863,-0.4053836542215201,24.17664734577848,1.0638837863899653,92.03003045305664,-0.3535199010943302,89.58853809890566,-0.7759826352496333,90.9512306980837,1.7952383007697204,210.11629984666664,329.50282666666664,615.2226666666667,29.6237855,0.0745143269999999,38.758463000000006,-89.57031333333333,533.2487716666667,82375.70666666667,4038119.083470052,979.4460843856091,904743.7315295187,10.983137725185953,1.7981113602356158,2025-03-21
2025-03-21 16:45:00,2686.997802734375,2676.04345703125,10.954345703125,1.7809244666666668,2.5709635,0.4620125504597994,33.260507,18.040415666666668,6.855118333333333,2.273092266666666,421.59048666666666,416.4199233333334,425.9016933333333,538.4739000000001,14.984619083333332,0.10576563,0.116075525,411.12112,497.90305666666666,468.9095083333333,439.75080333333335,426.7068266666667,261.34973,25.822266,24.583984,90.96874666666666,89.93424333333333,91.78125,-0.0065611280060509,1.774363338660616,0.0225053564439168,2.593468856443917,-0.0014872110714208,0.4605253393883786,-0.1476700353070086,33.11283696469299,-0.1703583753781856,17.870057291288482,-0.1371023666666664,6.718015966666667,-0.0307069708688683,2.2423852957977983,-2.133282407347906,419.4572042593188,-3.064329999745837,413.35559333358754,2.5724539033258225,428.4741472366591,-0.2184770230799131,538.2554229769202,-0.0330777781608446,14.951541305172489,6.756755357421873e-05,0.1058331975535742,-0.0004303485463161,0.1156451764536838,-1.5142939573078138,409.6068260426922,-0.6058331606426464,497.297223506024,0.2136514274334899,469.1231597607668,8.025443932587734,447.7762472659211,-3.316368324550353,423.3904583421164,-0.2346378266117312,261.11509217338823,0.1609045861246052,25.983170586124604,0.147897491284116,24.73188149128412,0.4060136637156688,91.37476033038232,-0.3527454968763521,89.58149783645698,-0.611277639250531,91.16997236074948,1.8459832031250605,199.94481796666668,310.73837000000003,590.2265666666667,29.599975666666666,0.0740598983333333,38.46833533333333,-89.90690000000001,533.9993733333333,77684.59250000001,850983.8820513918,206.4062039582697,190663.60278237247,2.454329702281343,0.4076797417540687,2025-03-21
2025-03-21 17:00:00,2750.553466796875,2721.9755859375,28.577880859375,1.4192708333333333,2.1321615,0.4093117414015132,41.79258,33.629434,11.038861333333337,12.076354,423.40234333333336,421.32552333333336,424.51953,542.94088,15.296305333333333,0.1040599,0.1136744833333333,403.00836,497.4103216666666,463.9174783333333,456.66769,439.7233633333333,262.63121333333333,25.824219,24.582682,90.97265666666664,89.94661333333333,91.83268,0.0101548305640311,1.4294256638973644,0.0005282893883844,2.1326897893883845,-0.0049757414111663,0.4043359999903469,0.5571343656532761,42.34971436565328,0.2791028856505093,33.90853688565051,0.0481021080038583,11.086963441337192,0.0331812880044157,12.109535288004416,-2.6597979589082,420.7425453744252,-0.2875728228564185,421.03795051047695,-1.5845350175491149,422.9349949824509,1.745923790389952,544.68680379039,-0.0087288799205094,15.287576453412823,0.0014302733728884,0.1054901733728884,0.0010850342604174,0.1147595175937507,-2.982612867686328,400.0257471323137,-3.09576736784436,494.3145542988223,1.089388711688798,465.0068670450221,0.7389759450294378,457.40666594502943,-2.805806968120862,436.9175563652125,2.9236515948383044,265.55486492817164,0.2516471012569745,26.07586610125697,-0.4053943898990901,24.17728761010091,1.0639599233233523,92.03661658999,-0.3535378059658143,89.59307552736752,-0.7768748492279798,91.05580515077202,1.7297359770115726,217.84774646666665,319.8651966666667,622.6640699999999,29.58265383333333,0.0730598993333333,38.42286983333334,-89.76432333333332,533.5288083333332,79966.29916666668,2285267.3703501387,554.2917708459998,512015.9374835754,6.402896505394428,1.038986560499587,2025-03-21
2025-03-21 17:15:00,2648.492431640625,2633.6953125,14.797119140625,1.1933593666666666,1.8658854,0.4035615744677983,41.74001166666667,35.64150566666667,9.5661786,7.484687333333333,424.39778666666666,420.51628,421.35416333333336,533.1512883333332,14.846028833333332,0.10403907,0.1169739666666666,402.59889833333335,493.56645,462.822985,444.1873766666667,431.8334,262.79845,25.823568,24.582682,91.00325333333336,89.96614466666666,91.242838,0.0085384423366456,1.2018978090033123,0.0004623136928239,1.866347713692824,-0.0049058403044078,0.3986557341633905,0.5564335803692586,42.296445247035926,0.2958017991172781,35.937307465783945,0.0416848570071177,9.607863457007118,0.0205651114591649,7.505252444792498,-2.666051297341255,421.7317353693254,-0.2870204794144797,420.2292595205855,-1.572720168119872,419.7814431652135,1.7144436023646676,534.8657319356979,-0.0084719283616934,14.837556904971638,0.0014299870705341,0.1054690570705341,0.0011165281573181,0.1180904948239848,-2.9795824947287315,399.6193158386046,-3.0718439952211725,490.49460600477886,1.0868185807106556,463.9098035807106,0.7187804034097667,444.90615707007646,-2.7554623288661446,429.0779376711338,2.9255132994735504,265.72396329947355,0.2516407575118649,26.075208757511863,-0.4053943898990901,24.17728761010091,1.0643177630118288,92.06757109634518,-0.3536145744452312,89.61253009222143,-0.7718849761804023,90.4709530238196,1.882100069140553,204.15204228,316.34368,603.5156233333333,29.5718275,0.0738177121666666,38.531126,-89.77213666666667,529.794015,79085.92,1170243.7805859374,283.842716120833,262194.0321622971,3.3153060894062696,0.5586996951114123,2025-03-21
2025-03-21 17:30:00,2675.890625,2659.88623046875,16.00439453125,0.94384765,1.3610026333333334,0.4392434946425413,43.16076433333333,38.982143666666666,1.4432366333333333,5.7716092,423.5240833333333,421.0605433333333,420.67383,535.553795,14.963053416666666,0.10470313,0.1160312586666666,402.18943666666667,493.54846,466.85454166666665,436.7653733333333,425.2690166666666,263.72004,25.822917,24.582031,91.00651,89.97591333333332,90.81640666666664,-0.004509473281985,0.9393381767180148,-0.0062170707575373,1.354785562575796,0.0042812586328763,0.4435247532754176,0.6003739301535944,43.76113826348693,0.1662308356765081,39.14837450234317,0.0050029922999863,1.4482396256333196,-0.0252057239902931,5.746403476009707,-1.3213452304877933,422.2027381028455,-5.477095578604974,415.5834477547284,-2.54607621942813,418.1277537805719,0.5282947996672647,536.0820897996673,-0.159411625931483,14.803641790735185,4.170510806396355e-05,0.1047448351080639,-0.0005137833055154,0.1155174753611512,-0.0144757475283654,402.1749609191383,0.6009826029524561,494.1494426029525,-0.1015193730636383,466.753022293603,-0.1477943004364874,436.61757903289686,-1.7154339158175844,423.55358275084905,-2.2571374170645413,261.46290258293544,-0.1195461269965463,25.70337087300345,0.0322089948916257,24.614239994891623,0.2707544427495918,91.2772644427496,-0.4933789059166287,89.4825344274167,-1.213232096427319,89.60317457023933,1.9844092751836813,205.6733630933333,323.16682,592.9922,29.55667,0.07392188,38.57876316666667,-89.65429533333334,532.0421366666666,80791.70499999999,1293022.321672363,313.6226604037884,289702.6600947915,3.5857970826929764,0.5980959902368954,2025-03-21
2025-03-21 17:45:00,2686.792724609375,2676.8017578125,9.990966796875,1.262858066666667,1.7436523333333334,0.5503356356686493,34.651439333333336,32.006609,1.5012984333333332,1.8743017333333332,424.54102,421.52604,422.9511733333334,529.8701066666667,15.458740333333331,0.1040052133333333,0.1159974016666666,401.779975,493.53047,466.5080766666667,430.0232433333333,417.9766533333333,264.2688766666667,25.822266,24.582682,90.98567633333334,89.98242,90.80859333333336,-0.0060336270483616,1.256824439618305,-0.0079650176034768,1.7356873157298565,0.0053640616649389,0.5556996973335883,0.482007701656137,35.13344703498947,0.1364851919570284,32.143094191957026,0.0052042640329885,1.5065026973663218,-0.0081854350368919,1.8661162982964412,-1.3245179530485416,423.2165020469514,-5.483150692947163,416.04288930705286,-2.5598595577081937,420.3913137756252,0.5226881490983715,530.3927948157651,-0.1646925171465607,15.294047816186772,4.142711551491374e-05,0.1040466404488482,-0.0005136333876262,0.1154837682790403,-0.0144610100360864,401.7655139899639,0.6009606969433889,494.1314306969434,-0.1014440328742694,466.4066326337924,-0.1455128732729349,429.8777304600604,-1.6860182591433386,416.29063507419,-2.261834821843479,262.0070418448232,-0.1195431132189526,25.702722886781046,0.0322098478746717,24.614891847874677,0.2706924602847209,91.25636879361808,-0.4934145849329638,89.48900541506704,-1.2131277167548689,89.59546561657848,1.983267903812984,206.83583366666664,326.6578733333333,598.6992333333334,29.54801066666667,0.0738528691666666,38.808259166666666,-89.37956000000001,515.6329983333333,81664.46833333334,815906.9916027832,197.89830156803367,182804.59810743976,2.2384839066272795,0.3718547659208642,2025-03-21
2025-03-21 18:00:00,2712.684326171875,2695.059326171875,17.625,1.5310872666666668,2.061360666666667,0.5587644848890025,31.064550666666666,24.684177666666667,1.4918706666666666,3.514833933333333,422.78646,421.2109333333333,423.2662733333333,537.087745,15.149821,0.10464844,0.116575528,401.3705133333333,495.3451961111112,474.3475883333333,435.1843866666666,422.7593166666666,261.94758333333334,25.822917,24.583333,91.00260533333334,89.968752,90.80924466666666,0.0176775752897884,1.5487648419564553,-0.0083833243979505,2.0529773422687163,-0.0023410919005645,0.556423392988438,0.0029540113289492,31.06750467799561,0.1938427373959541,24.87802040406262,0.0096587627284381,1.5015294293951047,-0.0084619931940372,3.506371940139296,-2.785179000708922,420.0012809992911,-1.7289409115088006,419.4819924218245,6.38971703670336,429.6559903700367,-0.7100645760593807,536.3776804239407,-0.0601246544590434,15.089696345540956,0.001124803476366,0.105773243476366,0.0003161135422955,0.1168916415422955,0.0189667599898371,401.38948009332313,-3.099040615039712,492.2461554960714,-0.814098790100843,473.53348954323246,1.3976448457285642,436.5820315123952,1.437093986269474,424.1964106529361,1.0450730203569378,262.9926563536903,-0.1068678605852468,25.716049139414757,-0.348367687615255,24.234965312384745,-0.6335711055823623,90.36903422775096,-1.423262937171458,88.54548906282854,-0.0867210790437127,90.72252358762294,1.9833328104347725,205.94462266666667,315.15970666666664,616.8632900000001,29.530692833333337,0.0740468781666666,38.37090933333333,-89.80208333333333,535.8037333333334,78789.92666666667,1388672.4575,336.82260797116567,311133.14766120486,3.9488950024982663,0.6497254335845373,2025-03-21
2025-03-21 18:15:00,2698.434326171875,2697.53369140625,0.900634765625,1.3977864666666668,1.9687500333333332,0.5549715927406398,35.84578466666667,25.395931333333333,1.4685114,2.980681333333333,422.80077666666665,420.09375,423.3951833333333,534.9229416666667,15.709065833333334,0.1039453166666666,0.1150859453333333,400.42849666666666,497.15992222222224,465.9376166666667,432.7327333333333,421.73795666666666,263.92539,25.822266,24.582682,91.01888,89.97200333333335,90.88997333333332,-0.0199983705564021,1.3777880961102646,0.0051317843906433,1.9738818177239768,0.0035661078792598,0.5585377006198996,0.4714206727469445,36.31720533941361,0.2653982866908002,25.661329620024134,-0.0093208343344879,1.459190565665512,-0.0072069961374565,2.9734743371958765,0.8832594093031503,423.6840360759698,-2.2833043720132764,417.8104456279867,0.6902746092031293,424.0854579425365,-1.1231158426759291,533.7998258239908,-0.0279142276659776,15.681151605667356,-0.0005486328885794,0.1033966837780872,0.0008478483763476,0.115933793709681,0.2171133516708892,400.6456100183376,-1.4136886352932834,495.74623358692895,-5.74061817324565,460.19699849342106,-1.6868400368713878,431.04589329646194,-4.16404700432156,417.5739096623451,0.862797504352784,264.7881875043528,0.3467780666627007,26.1690440666627,-0.4081292124770428,24.17455278752296,0.7923699654710106,91.81124996547102,0.5764768163894018,90.54848014972276,-1.4182175809688855,89.47175575236444,1.984548423432744,205.15835733333333,326.9691,619.3711033333334,29.53502083333333,0.0734049525,38.6198935,-89.53971333333334,531.6546783333333,81742.27500000001,73619.9346862793,17.856520640108883,16494.60381088778,0.20178792198880907,0.03337619733375844,2025-03-21
2025-03-21 18:30:00,2705.819580078125,2672.649169921875,33.17041015625,1.3914388000000002,1.9908854,0.5520993377186467,30.61011133333333,20.76568633333333,1.4573026666666669,0.0,423.5742166666666,419.2272133333333,422.9798233333333,532.91739,15.355794499999998,0.10426563,0.11679167,402.670795,498.9746483333333,470.3782766666667,429.39247666666665,418.7266866666667,263.8407833333333,25.822917,24.582682,91.01887933333336,89.98372266666667,91.14453,-0.0188594299579285,1.3725793700420716,0.0060341736597009,1.996919573659701,-0.0015862111131297,0.550513126605517,-0.3880800579540775,30.22203127537925,0.1045809220011371,20.870267255334472,-0.0062596684645339,1.451042998202133,0.0,0.0,-4.516321353860462,419.0578953128062,-3.731182477232494,415.4960308561008,-2.333619009179188,420.64620432415416,-2.107736719921263,530.8096532800787,-0.109112250516306,15.246682249483692,0.0014292696700987,0.1056948996700987,0.0018568032953406,0.1186484732953406,5.067085776445708,407.7378807764457,-2.065432239881829,496.9092160934515,0.3115417514517844,470.6898184181185,0.4254876906109075,429.8179643572776,-1.0018658787292338,417.7248207879375,2.513546726248478,266.3543300595818,0.3071396191714441,26.130056619171445,0.1574497010712825,24.740131701071284,-0.2301698584804086,90.78870947485294,0.0584382077928324,90.0421608744595,-0.5147873597865527,90.62974264021344,1.9711375116191376,207.8345293333333,326.65112666666664,604.5468666666667,29.52636533333333,0.0737669318333333,38.6263905,-89.48046866666668,532.303455,81662.78166666666,2708787.962383626,657.0167219802822,606906.0565948461,7.431856277834517,1.2258914230819584,2025-03-21
2025-03-21 18:45:00,2704.529296875,2688.537109375,15.9921875,1.3201497666666666,1.9160156,0.5495668889822708,29.265443666666663,19.374065666666667,1.4698393,0.0,423.4739533333333,421.95573,419.1412766666666,536.9161116666667,15.355957166666666,0.10359375,0.115890632,404.533405,499.02045625,472.797295,430.81798333333336,419.7175333333333,263.93575000000004,25.822266,24.583333,91.01562333333334,89.99999833333334,91.40429866666666,0.0094456229810344,1.329595389647701,0.0004747345402584,1.9164903345402584,-0.0066807336587799,0.5428861553234908,0.390135866050624,29.65557953271729,0.1607924068644486,19.534858073531115,0.006404860666509,1.476244160666509,0.0,0.0,-2.660247810296198,420.81370552303713,-0.2880029660594232,421.6677270339405,-1.5644604859016908,417.576816180765,1.726550067113294,538.64266173378,-0.0087629204079906,15.347194246258676,0.001423866275315,0.105017616275315,0.0011061876200721,0.1169968196200721,-2.993899528937732,401.5395054710623,-3.105788474934002,495.914667775066,1.110240635770822,473.9075356357708,0.6971461597588586,431.5151294930922,-2.678152852152323,417.03938048118096,2.9381739003084704,266.8739239003085,0.2516280700216526,26.07389407002165,-0.4054051255766637,24.177927874423336,1.064462434880653,92.080085768214,-0.3537476372765411,89.6462506960568,-0.7732508813360965,90.63104778533057,1.965567822422716,208.455753,326.96909,607.6757866666667,29.5025385,0.073554691,38.6242255,-89.51823,538.136925,81742.27249999999,1307237.7484960936,317.07061323840577,292887.63756671257,3.583062087816468,0.5913113057595079,2025-03-21
2025-03-21 19:00:00,2704.24267578125,2665.924560546875,38.318115234375,1.417317733333333,2.0574544,0.5528233042070767,25.50281366666667,18.23761533333333,1.4305811000000002,0.0,423.95378,420.8815166666666,420.8528666666666,533.6600816666667,15.556884666666669,0.103580732,0.1163958386666666,404.0601366666666,499.06626416666666,472.2039033333333,426.08950333333337,416.3103200000001,263.38517333333334,25.822266,24.58138,91.02213466666667,90.00195533333333,91.53711,0.0101408562054319,1.4274585895387653,0.0005097790794015,2.057964179079401,-0.0067203198187824,0.5461029843882943,0.3399764722482317,25.8427901389149,0.1513605928341626,18.388975926167497,0.006233792100702,1.4368148921007022,0.0,0.0,-2.6632620637804507,421.29051793621954,-0.2872697691760209,420.5942468974906,-1.5708490595691842,419.28201760709743,1.7160797185935053,535.3761613852602,-0.0088775802544045,15.548007086412264,0.0014236873466521,0.1050044193466521,0.0011110098680019,0.1175068485346685,-2.9903969310738603,401.0697397355928,-3.106073572865114,495.9601905938016,1.1088472108332894,473.3127505441666,0.6894945718469216,426.7789979051803,-2.6564119493263547,413.6539080506737,2.932044795054196,266.31721812838754,0.2516280700216526,26.07389407002165,-0.4053729185439465,24.176007081456053,1.0645385874078812,92.08667325407455,-0.3537553293225386,89.64820000401079,-0.7743744223735405,90.76273557762646,1.9854298465294629,205.4427333333333,325.1288533333333,606.5742266666667,29.476561333333336,0.0739479216666666,38.58525483333334,-89.52409,532.3139866666667,81282.21333333333,3114581.2170117185,755.4419061068576,697824.3519280875,8.58520361725822,1.416962892330104,2025-03-21
2025-03-21 19:15:00,2722.72509765625,2692.154052734375,30.571044921875,1.1277669666666668,1.6178385666666666,0.5472885792730211,31.62500033333333,23.478526666666667,1.4331954333333332,0.5142817000000001,421.7623733333333,425.55078,419.72135333333335,536.9120266666666,15.10742175,0.104593754,0.115723966,403.4054044444444,499.1120720833333,475.2719416666666,425.87761,416.2851033333333,264.23429333333337,25.822266,24.582031,91.02018266666666,90.11197833333334,91.57487033333332,0.0080691311293379,1.1358360977960047,0.0004008546945855,1.618239421361252,-0.0066530377028101,0.540635541570211,0.4215909737923908,32.04659130712572,0.1948568192818562,23.673383485948523,0.0062451841220854,1.4394406174554186,0.0014130530790253,0.5156947530790255,-2.6494957276443643,419.11287760568894,-0.2904567425803179,425.2603232574197,-1.566625643747784,418.1547276895856,1.7265369310630376,538.6385635977297,-0.0086210929692196,15.09880065703078,0.0014376110424538,0.1060313650424538,0.0011045967765094,0.1168285627765094,-2.9855513423846105,400.4198531020598,-3.106358670796169,496.0057134125372,1.1160516954311674,476.3879933620978,0.689151687776814,426.5667616877768,-2.656251045665215,413.6288522876681,2.9414973312196366,267.175790664553,0.2516280700216526,26.07389407002165,-0.4053836542215201,24.17664734577848,1.0645157580232478,92.0846984246899,-0.3541877779560565,89.75779055537728,-0.774693862612736,90.8001764707206,1.905355641388557,213.975252,328.72478,597.8906333333333,29.446250000000003,0.073980468,38.5657685,-89.51041833333333,537.9702166666667,82181.195,2512365.004078369,609.3743188171244,562897.3395209423,6.849466468830762,1.1228105602064224,2025-03-21
2025-03-21 19:30:00,2709.62353515625,2686.04736328125,23.576171875,1.145670566666667,1.570638,0.5510472131961679,33.854472333333334,25.730564333333334,1.3946080333333333,0.5208333333333334,421.86263,419.9290333333333,422.4713566666667,535.4035033333332,15.500813833333332,0.104593754,0.1164765693333333,402.7506722222222,499.15788,471.0893666666667,426.5434466666666,416.73788,264.37572,25.822266,24.582031,91.02539133333332,90.11458533333332,91.356772,-0.0155283105566053,1.1301422561100614,0.0047604460048404,1.5753984460048405,-0.0015831883027477,0.5494640248934202,-0.4292126037064605,33.42525972962687,0.1295852252795555,25.86014955861289,-0.0059903712017561,1.3886176621315771,0.0004383293821507,0.5212716627154841,-4.498071717533492,417.3645582824665,-3.737428776143645,416.1916045571897,-2.330813751307744,420.1405429153589,-2.1175695241436188,533.2859338091896,-0.1101427009972866,15.390671132336044,0.0014337675826057,0.1060275215826057,0.0018517936918626,0.1183283630251959,5.068090926910088,407.8187631491323,-2.06619070044286,497.0916892995571,0.3120127218069797,471.4013793884737,0.422664568965672,426.9661112356323,-0.9971073629666308,415.7407726370333,2.518642937267316,266.8943629372673,0.3071318761309491,26.129397876130948,0.1574455314792331,24.739476531479237,-0.2301863261202044,90.79520500721311,0.058523194049016,90.17310852738234,-0.5159861097150014,90.840785890285,1.9255769313426927,211.38455933333336,329.72610000000003,602.0039,29.437588166666664,0.0741901058333333,38.62856083333333,-89.44401,531.3824933333333,82431.52500000001,1943419.8013183596,471.3766175223897,435424.72290395707,5.282259704693769,0.8700903121451697,2025-03-21
2025-03-21 19:45:00,2714.706298828125,2686.892333984375,27.81396484375,1.1894531333333334,1.6702473666666666,0.5506771791502408,34.179591333333335,26.059006333333333,1.4018441666666668,0.0,423.92513333333335,421.4472666666666,421.5188733333334,534.174405,15.548583833333334,0.104593754,0.116119795,402.09594,498.16906666666665,471.2569266666667,429.0514633333333,418.48720333333335,264.3446666666667,25.822266,24.583333,91.01367,90.03971333333334,90.791667,-0.0161217353262956,1.1733313980070377,0.0050623519892831,1.6753097186559498,-0.0015821251750173,0.5490950539752235,-0.4333345162009294,33.746256817132405,0.1312393370980871,26.19024567043142,-0.0060214531428435,1.3958227135238233,0.0,0.0,-4.520062970731203,419.40507036260215,-3.750941271109468,417.6963253955572,-2.3255588122067365,419.1933145211266,-2.1127083285095978,532.0616966714904,-0.1104821358736227,15.438101697459713,0.0014337675826057,0.1060275215826057,0.0018461215428315,0.1179659165428315,5.059851977446158,407.1557919774461,-2.0620976529409063,496.10696901372575,0.3121237004351656,471.56905036710185,0.4251497783661762,429.47661311169946,-1.0012928792338016,417.4859104540996,2.5183470997423,266.863013766409,0.3071318761309491,26.129397876130948,0.1574538706633319,24.74078687066333,-0.2301566850429424,90.78351331495706,0.0584745698605075,90.09818790319385,-0.5127943777377624,90.27887262226224,1.917119933974449,211.9385,329.3979566666667,607.51171,29.40294766666667,0.0740156275,38.63288833333333,-89.43684999999999,527.8062716666667,82349.48916666667,2290465.796582438,555.5526495157338,513180.6489371688,6.2317405260225165,1.024566261763073,2025-03-21
2025-03-21 20:00:00,2696.40576171875,2691.08203125,5.32373046875,1.1948242333333334,1.7224935,0.5525096332294466,35.955789333333335,27.389228000000003,1.3957337333333335,0.4570293666666666,423.6601533333333,415.51042,424.87760333333335,536.1995066666666,15.47705075,0.104593754,0.1156822986666666,401.4412077777778,499.3458633333333,471.62131833333336,432.28482333333335,421.41821,264.5017433333333,25.822266,24.582031,91.02213666666668,90.00586,90.78645866666666,-0.0070476486383512,1.1877765846949822,0.0056574306941128,1.7281509306941127,0.0028513700365657,0.5553610032660123,0.1369538123158022,36.09274314564914,0.0507328837730476,27.43996088377305,-0.0075107895360735,1.38822294379726,0.0074039315797412,0.4644332982464079,0.4755202413398933,424.1356735746732,-0.776913823805728,414.7335061761943,1.2219933776317475,426.0995967109651,-2.0097054849790084,534.1898011816876,-0.0336292933340196,15.44342145666598,-0.0020918750799999,0.10250187892,0.0001526512394361,0.1158349499061028,1.4204060132058205,402.8616137909836,0.6376342600809153,499.9834975934142,-2.30204306375515,469.3192752695782,-2.56723410381818,429.7175892295152,-1.1591067457120516,420.259103254288,-1.395923233112569,263.10582010022074,0.0436712819281126,25.86593728192811,-0.0836453829328434,24.49838561706716,0.3921424821465393,91.4142791488132,-0.4303027676456281,89.57555723235437,0.1782997069011429,90.9647583735678,1.93407427262752,210.59067933333333,329.70580333333334,610.6406333333333,29.4072795,0.0740156275,38.6134,-89.40885533333334,530.7291116666667,82426.45083333334,438816.2077323405,106.43490386099468,98317.11374351662,1.1927859655429576,0.19743803192871587,2025-03-21
2025-03-21 20:15:00,2709.607666015625,2680.525634765625,29.08203125,1.3289388000000002,1.8740234333333328,0.5486041435923983,35.30882433333333,25.855206,1.3603607,0.0,423.8535133333333,419.7714866666667,422.1419266666667,534.2637033333333,15.627441333333332,0.10359375,0.1164661516666666,400.7864755555556,498.1405633333334,469.8432816666667,431.6900766666667,421.02590333333336,264.30853333333334,25.822266,24.582031,91.039712,89.98893333333332,90.77604,-0.0180123108662584,1.3109264891337418,0.0056799767777102,1.8797034101110437,-0.0015761692322818,0.5470279743601164,-0.4476511190813141,34.86117321425201,0.1302129502779259,25.985418950277925,-0.0058432658973024,1.3545174341026975,0.0,0.0,-4.519299329030105,419.3342140043032,-3.736026588157472,416.0354600785092,-2.3289962553711234,419.8129304112956,-2.113061511535193,532.1506418217981,-0.1110424663270617,15.51639886700627,0.0014200595621662,0.1050138095621662,0.0018516280673981,0.1183177797340648,5.043374078518298,405.82984963407387,-2.061979667580715,496.0785836657527,0.3111874126407201,470.1544690793074,0.4277643968204074,432.1178410634871,-1.0073670965868473,420.0185362367465,2.518002866297593,266.82653619963094,0.3071318761309491,26.129397876130948,0.1574455314792331,24.739476531479237,-0.2302225404291817,90.80948945957084,0.0584415917606406,90.04737492509396,-0.5127061159180784,90.26333388408192,1.944039262063309,209.4417556666667,329.10027,617.8828133333333,29.38563033333333,0.0735260458333333,38.615566,-89.40690133333334,528.06474,82275.0675,2392726.0841308595,580.3558898751982,536092.1461544168,6.515851793794236,1.073293068024273,2025-03-21
2025-03-21 20:30:00,2713.4599609375,2696.529541015625,16.930419921875,1.2788086,1.8123372333333332,0.5500789497707906,36.270031333333336,26.212047,1.3813302333333333,1.5555908,422.10611666666665,419.4420566666667,423.72460666666666,537.4456883333334,15.390380666666667,0.1035755216666666,0.1153932333333333,400.13174333333336,498.2880316666667,470.3509966666667,435.1430333333333,423.91033,264.26184333333333,25.822266,24.58138,91.04427033333332,89.97135333333334,90.833332,-0.0182961338254341,1.2605124661745657,0.0047240755642579,1.8170613088975915,0.0035346689860381,0.5536136187568288,0.477000091662461,36.7470314249958,0.2739270426096887,26.485974042609687,-0.0087674840427658,1.3725627492905674,-0.003761266513695,1.551829533486305,0.8818082175950508,422.9879248842617,-2.279762271619745,417.16229439504696,0.6908116785219249,424.4154183451886,-1.12841256212414,536.3172757712092,-0.0273479399955025,15.363032726671165,-0.0005466810767466,0.10302884058992,0.000850112194324,0.1162433455276573,0.2169524512571001,400.34869578459046,-1.4168964471656975,496.871135219501,-5.794993541379029,464.5560031252877,-1.696235652750886,433.4467976805825,-4.185496021484767,419.7248339785152,0.8638974026851542,265.1257407360185,0.3467780666627007,26.1690440666627,-0.4081075962744407,24.17327240372556,0.7925910024420944,91.83686133577542,0.5764726516501923,90.54782598498352,-1.4173337680267508,89.41599823197325,1.9369984675513243,210.114184,327.96703,611.9882666666666,29.381295166666668,0.0732356823333333,38.56143416666667,-89.47786533333333,532.2349083333334,81991.7575,1388154.8846075442,336.69707062756055,311017.1850507965,3.7932737940249233,0.6239421316548759,2025-03-21
2025-03-21 20:45:00,2690.318359375,2688.765869140625,1.552490234375,1.3559570333333333,1.9148763,0.5506358501828379,35.878970333333335,26.34588666666667,1.3633888333333335,1.622449866666667,422.16341000000006,425.77278666666666,418.76172,535.40683,15.554118,0.103539065,0.1159375036666666,400.7071066666667,498.4355,468.061235,434.8334333333333,423.5733666666667,264.07718666666665,25.822266,24.582031,91.03841166666666,89.98307333333332,91.05403666666666,-0.0193999096842212,1.336557123649112,0.004991356007606,1.9198676560076064,0.0035382474880252,0.5541740976708631,0.4718571092610588,36.3508274425944,0.2753257240661142,26.621212390732783,-0.0086536076253755,1.354735225707958,-0.0039229252022077,1.618526941464459,0.8819279072421864,423.04533790724224,-2.3141712184013272,423.4586154482653,0.6827205268290868,419.44444052682906,-1.124131807053118,534.2826981929469,-0.0276388930826279,15.526479106917373,-0.0005464886551255,0.1029925763448744,0.0008541218821888,0.1167916255488554,0.2172644147231608,400.9243710813898,-1.417315777641818,497.0181842223582,-5.766782366822838,462.2944526331772,-1.6950287977219318,433.13840453561136,-4.182169000199281,419.3911976664674,0.8632937422675013,264.9404804089341,0.3467780666627007,26.1690440666627,-0.4081184043757417,24.17391259562426,0.7925399994907849,91.83095166615745,0.5765477451019052,90.55962107843524,-1.420777571858892,89.63325909480777,1.967670265369636,206.94670466666668,327.4663666666667,610.2187466666667,29.3618065,0.0736875018333333,38.5051395,-89.51041666666667,530.6033583333333,81866.59166666667,127097.08408406576,30.827407208604168,28476.20086080393,0.3478366483943716,0.05770656208641665,2025-03-21
2025-03-21 21:00:00,2698.843017578125,2689.257568359375,9.58544921875,1.1783854,1.6935221333333337,0.5529181254145176,38.11040666666667,27.44853733333333,1.4161094,1.8367271,421.6549466666667,418.8548166666667,424.43359333333336,537.1581533333333,15.392333916666669,0.10455469,0.116500005,400.53610333333336,499.9907,468.667215,436.8529266666667,425.3161666666667,264.65529999999995,25.822266,24.582031,91.08072666666664,89.98437333333334,91.315105,-0.0166911248655619,1.161694275134438,0.0016492074053171,1.6951713407386506,-0.0071201181593731,0.5457980072551444,0.1986865140273295,38.309093180694,0.3686318395863459,27.81716917291968,-0.0100745055732007,1.4060348944267993,-0.0047524004534984,1.8319746995465016,0.9277421007058138,422.5826887673725,-5.1410166679912095,413.7137999986755,3.0016629919256843,427.4352563252591,-1.9370789273079936,535.2210744060253,-0.0025127056666587,15.38982121100001,-9.503617748483906e-05,0.1044596538225151,0.0003072652476142,0.1168072702476142,1.3219498299184806,401.85805316325184,3.497887147987342,503.48858714798735,-4.854655775076196,463.81255922492375,0.3432538771389772,437.19618054380567,-4.406702821786439,420.9094638448802,1.8142701110724035,266.4695701110724,0.2850379658347854,26.107303965834785,-0.342661966710672,24.23936903328933,1.2028682326630786,92.28359489932971,0.6656076682889847,90.64998100162232,-0.931654496474394,90.3834505035256,1.936817044398404,209.54881866666665,329.85125666666664,607.9101566666667,29.36613433333333,0.0739114606666666,38.5722615,-89.44140666666665,533.7460566666666,82462.81416666666,790443.1176298014,191.7220370397737,177099.39727475017,2.1476273768296616,0.3551688318408288,2025-03-21
2025-03-21 21:15:00,2696.219970703125,2660.430908203125,35.7890625,1.2257487,1.7128906,0.5522916378060865,38.085729,26.906976666666665,1.4234923666666666,1.5285593000000002,423.9967433333333,420.63086,422.0774733333333,535.228975,15.635091166666664,0.10455469,0.1166562566666666,400.7941333333333,498.95270833333336,465.79130333333336,435.64505333333335,424.07688,264.30676666666665,25.822266,24.582682,90.954428,89.96224133333334,91.53971466666668,0.0011474429930555,1.2268961429930556,-0.0044101727231538,1.708480427276846,0.0073752069721071,0.5596668447781936,0.3385094277724221,38.42423842777242,-0.0719318202570633,26.8350448464096,-0.0137582941709539,1.4097340724957126,-0.0071664900169325,1.5213928099830676,1.6403526602329066,425.6370959935662,-4.150940894936298,416.4799191050637,-4.861501021994172,417.2159723113392,1.3560742779740167,536.585049277974,-0.3127018233333327,15.322389343333333,0.0012050791423643,0.1057597691423643,-0.0002007764200979,0.1164554802465687,3.1708743356358013,403.9650076689691,-3.5983861045346544,495.3543222287987,-2.2375749347703504,463.553728398563,-0.9949056048994294,434.6501477284339,-2.192308739337648,421.8845712606624,2.0790511769890827,266.38581784365573,0.4086935188765004,26.2309595188765,0.2661551709580401,24.84883717095804,-0.1983071463407668,90.75612085365924,-0.359597121697135,89.6026442116362,1.808223453763432,93.3479381204301,1.9539383890912037,208.02115066666664,329.5129833333333,607.08984,29.348819833333337,0.0741809903333333,38.535455,-89.46875,532.42941,82378.24583333332,2948240.188769531,715.0958773204841,660555.5147572508,8.018567378743155,1.32737917858634,2025-03-21
2025-03-21 21:30:00,2702.533935546875,2678.091796875,24.442138671875,1.1046549666666667,1.6370442666666667,0.5518537148370188,38.94240966666666,28.492795,2.922734366666667,1.6289186999999998,423.0729166666667,416.2050766666666,424.85612,537.821795,15.344238166666663,0.1042057333333333,0.116986985,401.70039,499.32551,468.13989333333336,439.46010666666666,426.90683,264.5726933333333,25.822266,24.582031,90.70507866666668,89.98763000000001,91.11718666666668,-0.0040696743598482,1.1005852923068185,0.0143301391621482,1.651374405828815,-0.0017764083544776,0.5500773064825412,-0.1728965529724746,38.76951311369419,-0.269061775286719,28.22373322471328,-0.0584546873333335,2.8642796793333334,-0.0220048960625802,1.6069138039374196,-2.1407836246171428,420.9321330420496,-3.062748996894811,413.1423276697718,2.5661386215492143,427.4222586215492,-0.2182124420869513,537.603582557913,-0.0338716188447314,15.310366547821934,6.657102567006468e-05,0.1042723043590034,-0.0004337277727812,0.1165532572272187,-1.479594318154227,400.22079568184574,-0.6075639582090844,498.71794604179087,0.2133007641596691,468.353194097493,8.020138723860327,447.480245390527,-3.3179227518011203,423.5889072481989,-0.2375313789095798,264.3351619544237,0.1609045861246052,25.983170586124604,0.1478857420167685,24.72991674201677,0.4048368550356969,91.10991552170236,-0.35295489327045,89.63467510672956,-0.606854872435818,90.51033179423084,1.9381440503943783,209.578019,330.03055,599.8711,29.335829333333336,0.0740130223333333,38.50297833333333,-89.47265666666665,535.0242499999999,82507.6375,2016663.117263794,489.14178925886256,451834.9449920891,5.476280241233294,0.9044156060496972,2025-03-21
2025-03-21 21:45:00,2701.37353515625,2678.339111328125,23.034423828125,1.2436523333333334,1.7566731666666666,0.5510998173404306,39.686210333333335,29.450357,1.4256586000000002,2.2163347666666664,422.1920566666667,422.56445333333335,420.29427,536.298605,15.5835775,0.10382292,0.1168515666666666,400.95277,498.4692133333333,465.248325,440.2675933333333,427.0516933333333,264.3191,25.822266,24.58138,90.7168,90.09049333333331,90.8737,0.0069695838676311,1.2506219172009645,0.0210039239502832,1.77767709061695,0.0057646822740123,0.556864499614443,0.0443934821791174,39.73060381551245,-0.0463185328795816,29.40403846712042,0.0180594232704567,1.443718023270457,-0.0013831994613089,2.214951567205357,0.4220236857273107,422.614080352394,-4.337970943375353,418.226482389958,-0.2874113263667368,420.0068586736333,3.22935121440878,539.5279562144087,-0.0950583206772002,15.4885191793228,0.0002273087040441,0.1040502287040441,0.0004723317191419,0.1173238983858086,-0.0262063853608651,400.9265636146392,-3.0124146701401173,495.4567986631932,1.4083841776609347,466.65670917766096,3.5801603876046784,443.847753720938,-1.1169181784352418,425.9347751548981,1.8951690960363408,266.21426909603633,0.2724756701991104,26.09474167019911,0.2802305743644524,24.86161057436445,1.477719472902166,92.19451947290216,-1.541874612868753,88.54861872046457,-1.580125946964884,89.29357405303512,1.9459015372103736,208.37196466666668,328.76875666666666,604.0078199999999,29.31417683333333,0.0741601573333333,38.487821,-89.48763000000001,534.8825999999999,82192.18916666666,1893249.720626424,459.2078607147524,424184.07717803825,5.160880632074314,0.8526930292442013,2025-03-21
2025-03-21 22:00:00,2693.02001953125,2667.99609375,25.02392578125,1.5296224,2.0764974,0.5564674465586816,32.797210666666665,22.47590933333333,1.4220695666666667,0.4730703666666667,423.2304633333333,419.92903666666666,421.1464833333334,531.2268733333333,15.693196333333333,0.1051354249999999,0.11715365,403.74879,495.07998,464.87039833333336,434.0807400000001,422.2530733333333,263.78338,25.822266,24.582031,90.710938,90.07161333333333,90.87630333333334,0.0109443919610927,1.5405667919610928,0.0005144973968569,2.077011897396857,-0.0067646193298225,0.5497028272288591,0.4372176391113029,33.23442830577797,0.1865357339214384,22.66244506725477,0.0061967028862155,1.4282662695528825,0.001299819803454,0.4743701864701207,-2.6587182150655053,420.5717451182678,-0.2866196605375535,419.6424170061291,-1.571944994755199,419.5745383385782,1.708255300737619,532.9351286340709,-0.0089553668926924,15.68424096644064,0.0014450561544341,0.1065804811544341,0.0011182432526233,0.1182718932526234,-2.988092694570355,400.7606973054296,-3.081263857616761,491.9987161423832,1.0916263947673883,465.9620247281008,0.7024259260833219,434.78316592608337,-2.694331741866108,419.5587415914672,2.9364776937234183,266.71985769372344,0.2516280700216526,26.07389407002165,-0.4053836542215201,24.17664734577848,1.060899023678104,91.7718370236781,-0.3540291221378027,89.71758421119553,-0.7687842111378984,90.10751912219544,1.9811024235526808,204.54982833333327,326.7120033333333,612.0351666666667,29.279534,0.07449219,38.409877,-89.53059999999999,525.9446666666665,81678.00083333332,2043904.2308142087,495.7491233789672,457938.3377388534,5.606630097047696,0.9292142501638623,2025-03-21
2025-03-21 22:15:00,2701.951904296875,2688.66943359375,13.282470703125,1.5003255,1.9111328,0.555024250039999,25.729663666666667,17.262241,1.444735366666667,0.0,421.87695333333335,419.95052,423.62434666666667,534.0725,15.2858075,0.10546876,0.116593755,409.33739,498.68497,470.1966516666666,432.0564366666667,419.07341333333335,263.5245033333333,25.822266,24.58138,90.71419,90.06119666666666,90.88671833333332,-0.0071681883792695,1.4931573116207304,-0.00873006969542,1.90240273030458,0.0054097610799522,0.5604340111199513,0.3579042108194699,26.087567877486137,0.0736110556570821,17.33585205565708,0.005008187672078,1.449743554338745,0.0,0.0,-1.3162063789911826,420.56074695434216,-5.462656553178817,414.4878634468212,-2.563933855877792,421.0604128107889,0.5268335824141559,534.5993335824141,-0.1628501455816824,15.122957354418316,4.201007203101514e-05,0.105510770072031,-0.0005162740242131,0.1160774809757868,-0.014733019247501,409.32265698075247,0.607237212985865,499.2922072129858,-0.1022461281482378,470.0944055385184,-0.1462008728368005,431.9102357938299,-1.6904423277393903,417.382971005594,-2.25546385017617,261.26903948315714,-0.1195431132189526,25.702722886781046,0.0322081419085797,24.61358814190858,0.2698847583862971,90.98407475838628,-0.4938465532695062,89.56735011339715,-1.214171402152843,89.67254693118048,1.9728115628006255,205.66955766666663,325.7546733333333,610.3359300000001,29.2795345,0.074256512,38.3189425,-89.64583333333333,531.581095,81438.66833333332,1081706.7262390135,262.36804699626316,242357.23605185817,2.975947925129075,0.49158797689929556,2025-03-21
2025-03-21 22:30:00,2700.701416015625,2689.450439453125,11.2509765625,1.4179687333333335,1.895182266666667,0.5527183445843656,24.57121533333333,16.057623666666668,1.4276660333333335,1.074826,422.85091,419.95052,423.05143333333336,536.0511683333334,15.502766916666667,0.10512501,0.1163723996666666,410.9088183333333,498.16698083333335,469.36941,432.10695333333337,418.8141433333333,263.69549666666666,25.822266,24.582031,90.70898333333332,90.07096333333334,90.89453333333331,-0.0202871217048024,1.397681611628531,0.0049400211346473,1.900122287801314,0.0035516290733008,0.5562699736576665,0.3231447984850959,24.894360131818427,0.1678089987534861,16.225432665420154,-0.0090615834386273,1.418604449894706,-0.0025988242163998,1.0722271757836002,0.8833641412261386,423.7342741412261,-2.282525884627546,417.6679941153725,0.6897141826648863,423.7411475159983,-1.1254846497409972,534.9256836835924,-0.0275476447648568,15.47521927190181,-0.0005548594178917,0.1045701505821082,0.0008573257996299,0.1172297254662965,0.2227958087951833,411.1316141421285,-1.416552235615768,496.7504285977176,-5.782899831715497,463.5865101682845,-1.6844006772460034,430.42255265608736,-4.135178613512949,414.6789647198204,0.8620459609174418,264.5575426275841,0.3467780666627007,26.1690440666627,-0.4081184043757417,24.17391259562426,0.7896721426559452,91.49865547598928,0.577110881916866,90.6480742152502,-1.4182887337257029,89.47624459960761,1.9959212394388548,202.913826,325.84600666666665,606.5390666666667,29.2730395,0.0737239599999999,38.35142166666667,-89.63802,535.7892633333333,81461.50166666666,916521.4459977213,222.30234497356722,205347.34512243324,2.5207900777805032,0.4165946111547085,2025-03-21
2025-03-21 22:45:00,2704.536376953125,2689.831298828125,14.705078125,2.4397786666666668,3.3264973666666666,0.5921704631826642,13.947849666666668,6.188052733333333,1.4346170666666669,0.3949414333333333,422.8437466666667,419.2701833333333,424.1972633333333,531.0177000000001,15.843342833333333,0.10511459,0.1164974013333333,418.5377600000001,497.6489916666667,470.7491716666667,425.9704133333333,414.6153433333333,258.98318333333333,25.822266,24.580729,90.69140666666664,90.05664,90.89322966666668,-0.0107606029525237,2.429018063714143,0.017629320376848,3.3441266870435147,0.0057625639897979,0.5979330271724621,0.1337218678096388,14.081571534476309,0.0151940447303413,6.203246778063674,0.0129099945473203,1.4475270612139872,0.0046299270729496,0.399571360406283,0.846847776878576,423.6905944435453,0.9757164620295952,420.2458997953629,0.97766933105288,425.1749326643862,1.0215379974850975,532.0392379974852,-0.0810062418632693,15.762336591470063,-0.000153111039881,0.1049614789601189,0.0021024311604437,0.1185998324937771,-1.372257842739714,417.16550215726033,-1.7362422051773478,495.9127494614893,-3.114425526928528,467.6347461397382,1.7569465796293002,427.7273599129626,1.4209856817237778,416.0363290150571,0.714747506196943,259.6979308395303,0.0249957112242036,25.847261711224203,-0.0305970002482354,24.55013199975177,0.6919087586638852,91.38331542533054,-0.8941244754824993,89.1625155245175,-0.961537902709196,89.93169176395747,2.070540380556128,184.64146131,302.58917,597.8672,29.2752,0.0741692746666666,37.84694316666666,-90.12109333333332,522.976265,75647.29250000001,1112399.3461572267,269.8125442428864,249233.94149348148,3.2946842280373945,0.5437189993194486,2025-03-21
2025-03-21 23:00:00,2768.825439453125,2720.623046875,48.202392578125,3.3914388,4.410807233333333,0.5772740887187451,9.28731,2.195221033333333,1.4039257,0.9242458933333334,421.90559666666667,419.03385,423.2734366666666,535.86807,15.752523,0.10545313,0.11678386,426.94289833333335,497.8991542857143,475.400055,428.52802333333335,417.3257766666666,252.99112666666667,22.382162,21.807291666666668,90.69791733333334,90.04296666666666,90.89322966666668,0.0015743673051966,3.3930131673051966,-0.0003843436000536,4.41042288973328,-0.0113519013998161,0.565922187318929,0.0050546044429449,9.292364604442945,-0.0368517114427273,2.1583693218906057,-0.0126194167417061,1.391306283258294,0.0005817351055534,0.9248276284388868,-1.1568649441757657,420.7487317224909,-3.35633465981266,415.67751534018737,2.203808670812464,425.47724533747913,6.297892214867488,542.1659622148675,-0.1198467531242482,15.632676246875752,-0.0006774590417076,0.1047756709582923,-0.0002312859627545,0.1165525740372454,-1.1104294683452736,425.8324688649881,2.256556000854232,500.1557102865685,0.5031016639308632,475.9031566639309,-3.2039414307282077,425.32408190260514,-1.34184707634671,415.9839295903199,-1.4614522848750937,251.5296743817916,-0.2925748039839675,22.08958719601603,0.0704327830329383,21.87772444969961,0.3168537388533394,91.01477107218668,0.3290956482639018,90.37206231493056,1.200617762416698,92.09384742908335,2.355425814327706,166.92896358333334,272.66819333333336,620.4140666666667,29.273039,0.073916671,37.0739965,-90.84830666666666,517.649555,68167.04833333334,3285814.824655355,796.9746303913679,736189.3753314182,10.799783668664814,1.7408967676794218,2025-03-21
2025-03-22 00:15:00,2736.0859375,2654.875244140625,81.210693359375,2.953125,3.594563733333333,0.6105096416733303,21.945491,15.565221,3.305175333333333,5.612011333333332,422.76497,417.7662733333333,426.3098933333333,537.5178266666667,14.898274666666666,0.1067760466666666,0.115713548,412.453875,499.1499673809524,466.6568516666666,439.63175666666666,425.1283866666667,252.98605666666663,22.736979,21.615234,39.263672,39.815755,40.28580766666666,0.0532859297386152,3.0064109297386152,0.0279055535762431,3.622469286909576,-0.0089883540611879,0.6015212876121424,0.0035645914794386,21.94905559147944,0.3113044200000008,15.87652542,-0.0115099822843416,3.2936653510489915,-0.0489193153098401,5.563092018023492,0.7692113775214011,423.5341813775214,-1.4262976169227386,416.3399757164106,-1.8444304552257904,424.46546287810753,-3.594871923968867,533.9229547426978,-0.0086457677103144,14.889628898956351,0.0009225916253973,0.107698638292064,0.001406879289789,0.117120427289789,-2.0861980272503047,410.3676769727497,2.9096729431517474,502.0596403241041,-1.1474748869994755,465.5093767796672,2.3722994573046776,442.00405612397134,1.414046282790764,426.5424329494575,-3.138939535829593,249.84711713083703,-0.1674834678400714,22.56949553215993,-0.2910201031994894,21.32421389680051,0.2946546960415261,39.558326696041526,0.1728042879808242,39.98855928798083,0.1101096757205581,40.39591734238722,2.183697794111055,177.69205091666666,272.2385766666667,617.0273333333333,29.331498000000003,0.0745716183333333,36.777369333333326,-91.14127733333332,527.0890899999999,68059.64416666667,5527170.892567342,1340.6157115612325,1238366.9512404574,18.195319214539296,2.9681338676656606,2025-03-22
