timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-22 00:30:00,2720.9296875,2664.2421875,56.6875,2.069661433333333,2.6274414333333334,0.6078879751520943,20.093208333333333,14.2514095,3.3841758333333334,2.199597133333333,423.01562,418.17448,425.4863266666666,533.9589933333334,14.945963416666668,0.10638282,0.118958337,411.17147666666665,499.40013,470.6941433333334,432.40107,419.45190333333335,257.29475,24.724609333333333,24.19075533333333,39.34440033333333,40.067057,40.27539033333333,0.0195300698130735,2.089191503146407,0.0151987072269488,2.642640140560282,0.0077977550532243,0.6156857302053186,0.368182018938036,20.46139035227137,-0.0004176269844524,14.250991873015549,0.0506034008318163,3.4347792341651497,-0.0070992192632619,2.192497914070072,-2.6886737605926214,420.3269462394073,-1.5932280065973146,416.58125199340265,1.317577581254966,426.8039042479216,3.0631627331341638,537.0221560664676,-0.1585343617906751,14.787429054875991,0.001353638576415,0.107736458576415,0.0017493700645403,0.1207077070645403,-1.6079306680907737,409.5635459985759,-3.6865177835676377,495.7136122164324,1.3485782891207236,472.0427216224541,-2.55341221041806,429.8476577895819,-2.3285696430637586,417.1233336902696,2.998006553554092,260.2927565535541,-0.0371871017283318,24.687422231605,-0.2380566926264222,23.95269864070691,0.3812464013028105,39.72564673463614,0.3910480857422271,40.45810508574223,0.0098875408268881,40.28527787416022,2.002806036973113,190.4411065833333,293.54016666666666,579.3515666666667,29.346655833333337,0.0754257816666666,37.34463366666667,-90.63216,523.9166216666667,73385.04166666667,4160014.549479167,1009.0118387428065,932054.5058018927,12.700878607325985,2.0833871694819384,2025-03-22
2025-03-22 00:45:00,2749.14990234375,2703.14013671875,46.009765625,1.3779297,1.8486328,0.5563846827196761,21.94851866666667,14.746356666666664,3.004494933333333,2.8681064333333333,421.8339866666667,419.7571633333334,425.2929666666666,539.1673233333333,15.218994000000002,0.10638282,0.11938282,412.5218683333334,499.4356,473.50184,433.0308466666667,419.69836,261.80097333333333,26.449218666666667,25.807291666666668,53.282552,53.26627533333333,53.80078066666667,-0.0065834111751019,1.371346288824898,-0.008444569202747,1.840188230797253,0.0054230210695146,0.5618077037891908,0.305307809453673,22.25382647612034,0.0628826165345017,14.809239283201167,0.0104151077305303,3.014910041063864,-0.0125255707079725,2.8555808626253607,-1.3160723280545312,420.5179143386122,-5.460141397197447,414.29702193613593,-2.574032971625627,422.718933695041,0.5318593495683217,539.6991826829017,-0.1621383357409644,15.056855664259038,4.2374158291627606e-05,0.1064251941582916,-0.0005286239293289,0.118854196070671,-0.014847636142349,412.507020697191,0.6081512378644902,500.04375123786446,-0.1029648544698034,473.39887514553016,-0.1465305973366639,432.88431606933005,-1.6929632137328667,418.0053967862672,-2.240712434044042,259.5602608992893,-0.1224455646774842,26.326773101989183,0.0338144120580743,25.841106078724746,0.1585214912102017,53.44107349121021,-0.2920832439772312,52.9741920893561,-0.7187339415137188,53.08204672515295,1.9925938844703184,200.86480116666667,317.6325366666667,627.7382766666666,29.376967333333333,0.075477869,38.015826,-90.07552133333331,537.6370516666667,79408.13416666667,3653549.6417268883,886.1687376546593,818580.6480337384,10.308523888946327,1.6735997402606166,2025-03-22
2025-03-22 01:00:00,2744.65185546875,2700.976318359375,43.675537109375,1.1938476666666666,1.6165364333333334,0.5516704977596338,24.714516333333336,16.238049666666665,1.4361029666666667,4.1618382,423.5813766666667,423.25195,419.44206,538.5877533333334,15.408203,0.1067161533333333,0.1186744833333333,412.3704783333333,499.47107,470.2859533333334,433.6132333333333,420.86579666666665,263.79266,26.814453,26.466797,65.18684833333333,65.10611999999999,65.776042,-0.0106363635200756,1.183211303146591,0.0170813023365561,1.6336177356698895,-0.0012938957041466,0.5503766020554872,0.0441137919526646,24.758630125286,-0.0058905195275151,16.23215914713915,0.0010799934467773,1.437182960113444,-0.0057421564599842,4.156096043540016,-0.0789476625433849,423.5024290041233,3.342947805589347,426.59489780558937,-3.9132602093321225,415.5287997906679,1.3715131610236997,539.959266494357,-0.104048830012152,15.304154169987848,0.0002237652415425,0.1069399185748758,-0.0013397451466988,0.1173347381866345,1.314504591330376,413.6849829246637,-1.444716336191675,498.02635366380827,-2.9397692397694755,467.3461840935639,-1.1402082865506031,432.4730250467827,-2.4244087519765003,418.44138791469015,3.647648168935177,267.4403081689352,-0.3338717605875025,26.480581239412498,0.2599348466131381,26.726731846613134,-0.0582251554392456,65.12862317789408,0.3176419141152706,65.42376191411526,-0.3652056502322978,65.4108363497677,1.9298788885710556,208.91659266666665,327.40549000000004,617.0507866666667,29.4267645,0.0756367249999999,38.36874233333333,-89.79817666666666,539.036525,81851.37250000001,3574902.657077027,867.0929056715551,800959.7297559856,9.785538168660342,1.5912960699314558,2025-03-22
2025-03-22 01:15:00,2706.413818359375,2667.3681640625,39.045654296875,1.4236653666666663,1.9000650666666663,0.5473681908763149,22.543443666666665,14.635144000000002,1.4670744666666666,3.8935957,422.78646,418.81901,423.7675766666666,536.558075,15.989257833333332,0.10638282,0.1192812583333333,413.431855,499.50654,467.97970666666674,431.7613733333333,419.84275,263.6787533333333,27.701172,27.561849,75.37304666666667,75.16015533333334,76.31054666666667,0.0202879090923886,1.4439532757590552,-0.0038138257572246,1.8962512409094416,-0.0003556852200612,0.5470125056562537,-0.1834086448921681,22.360035021774497,-0.1027293916055409,14.53241460839446,0.0261001380560879,1.4931746047227543,-0.025218662260777,3.868377037739223,0.3617456683170417,423.1482056683171,0.668959691456223,419.4879696914562,-2.7466565203885693,421.02092014627806,2.071015947647993,538.629090947648,0.1852356446417467,16.17449347797508,0.000884925756387,0.107267745756387,0.0012836734778752,0.1205649318112086,-2.9132763341254986,410.51857866587454,-1.6555199787745778,497.8510200212254,-1.6598308035501643,466.3198758631166,-0.8445471423616482,430.9168261909717,-4.542434118374388,415.3003158816256,2.756721617878952,266.43547495121226,-0.3040692565370513,27.39710274346295,-0.1384283302757438,27.42342066972425,0.5991646579584824,75.97221132462515,0.7045339843956953,75.86468931772903,-1.0227203450896951,75.28782632157697,1.9617921539203351,206.40165166666668,328.93789666666663,608.6015666666667,29.49604666666667,0.0757278666666666,38.533289833333335,-89.70573,534.160095,82234.47416666665,3210898.8495969637,778.8037550624964,719404.3926638798,8.748209311898135,1.4427082078876035,2025-03-22
2025-03-22 01:30:00,2718.388916015625,2685.8115234375,32.577392578125,1.5498047,2.098958333333333,0.5528479797437353,17.074552666666666,8.610127,1.443162066666667,2.0005166666666665,423.4596333333333,418.23177,423.1588566666667,533.9880949999999,15.802653,0.1070651133333333,0.1196224,417.75416500000006,499.54201,470.555435,427.1362133333334,416.6024266666666,263.61486,27.701172,27.561198,75.3763,74.89127666666667,76.44531333333333,-0.0138076964378106,1.5359970035621893,0.0221788641098368,2.1211371974431703,-0.0012966573868667,0.5515513223568685,0.0304769575039678,17.105029624170633,-0.0031234121257792,8.607003587874221,0.001085302106335,1.4442473687730015,-0.0027601456733246,1.9977565209933417,-0.0789249718583278,423.380708361475,3.303297191540992,421.535067191541,-3.947936732954588,419.2109199337121,1.3598001357993326,535.3478951357993,-0.1067124800820717,15.695940519917928,0.0002244969500631,0.1072896102833965,-0.0013504464088233,0.1182719535911766,1.33166605465874,419.0858310546588,-1.4449215296113491,498.0970884703886,-2.941453776398191,467.6139812236018,-1.1231766295151715,426.0130367038182,-2.399849494315788,414.20257717235086,3.645189602254675,267.26004960225464,-0.3449124644078019,27.3562595355922,0.2706831421499309,27.83188114214993,-0.0673264147009149,75.30897358529909,0.3653820634824569,75.25665873014913,-0.4244442127288721,76.02086912060446,1.9681798958264984,204.97046533333327,326.74245333333334,605.5195333333332,29.522031,0.0760052099999999,38.5917495,-89.66080666666666,521.8628383333335,81685.61333333334,2661104.293544922,645.4510445527916,596222.4933847502,7.298990226733726,1.1984080859877133,2025-03-22
2025-03-22 01:45:00,2722.58154296875,2683.696533203125,38.885009765625,1.471516933333333,1.9685872333333332,0.5478820549868241,16.278882333333332,6.939792,1.4134594333333332,2.192027733333333,423.8391933333333,418.99804666666665,422.11328,537.6786400000001,15.571451666666668,0.10638282,0.119705736,421.2495633333333,499.4779641666666,473.43286666666665,428.1476333333333,417.0585633333333,263.67798666666664,27.701172,27.5625,75.372398,74.84375,76.55924466666666,-0.0131102061560173,1.458406727177316,0.0208012841622837,1.9893885174956167,-0.0012850102374611,0.5465970447493629,0.0290567381044013,16.307939071437733,-0.002517480924868,6.937274519075132,0.0010629648156974,1.4145223981490307,-0.0030243766346864,2.1890033566986467,-0.078995714757923,423.7601976185754,3.309349432768272,422.3073960994349,-3.938181837211687,418.17509816278834,1.3691981048535808,539.0478381048537,-0.1051512189648224,15.466300447701846,0.0002230662994281,0.1066058862994281,-0.0013513872092246,0.1183543487907753,1.3428082614827304,422.592371594816,-1.4447362775171655,498.03322788914943,-2.9594406736109136,470.4734259930557,-1.1258362103963009,427.021797122937,-2.4024770818639354,414.6560862514694,3.646062499438699,267.32404916610534,-0.3449124644078019,27.3562595355922,0.270695929310019,27.83319592931002,-0.0673229294187933,75.30507507058121,0.3651501887927679,75.20890018879277,-0.425076789050081,76.13416787761658,1.943433120112937,207.2886283333333,326.2012133333333,607.6289133333333,29.58481783333333,0.0758333358333333,38.6155665,-89.69010333333334,525.1506016666667,81550.30333333333,3171084.3415063475,769.1467431604148,710483.9210595699,8.712216779323281,1.4282404090356138,2025-03-22
2025-03-22 02:00:00,2717.032470703125,2683.54345703125,33.489013671875,1.4329427,1.9541016,0.5506994348318526,15.387384,6.118303633333333,1.4657274333333332,2.1675621,424.6914033333333,421.4329466666666,419.67838666666665,537.2593716666667,15.895263666666668,0.1067239666666666,0.1204791706666666,420.7294416666667,499.4139183333333,472.1322716666666,427.20485333333335,415.9496666666666,263.71687,27.701172,27.561849,75.37109333333332,74.85677,76.643882,0.0102526522667205,1.4431953522667205,0.000484171175169,1.9545857711751693,-0.0066945012953117,0.5440049335365408,0.2051282888949046,15.592512288894904,0.0507780237796851,6.1690816571130185,0.0063869431070322,1.4721143764403657,0.0059556470692689,2.173517747069269,-2.667895786449492,422.0235075468838,-0.2876461439098534,421.1453005227568,-1.5664652690580283,418.1119213976086,1.7276538812159288,538.9870255478826,-0.0090706771882231,15.886192989478443,0.0014668902023965,0.1081908568690632,0.0011499856784629,0.1216291563451296,-3.1137643063520954,417.6156773603146,-3.1082372923891626,496.30568104094414,1.1086790026222957,473.2409506692889,0.69129942215352,427.89615275548687,-2.654110676025596,413.29555599064105,2.9357372940385744,266.65260729403855,0.2699372877538266,27.971109287753823,-0.4545240002635147,27.107324999736484,0.8814936885658113,76.25258702189913,-0.2942267334670134,74.56254326653298,-0.648382517781215,75.99549948221879,1.9692133751585368,204.4084883333333,327.49343666666664,599.88281,29.612959000000004,0.0762239609999999,38.64587566666667,-89.6556,527.624875,81873.35916666666,2741858.0444948324,665.0378728588486,614315.4342959042,7.503239644111393,1.2325584634330327,2025-03-22
2025-03-22 02:15:00,2737.7421875,2695.638916015625,42.103271484375,1.4280598666666666,1.8725585666666664,0.5491831838597101,14.737131666666668,8.263456,4.5559364,1.1179108333333334,423.2806,418.23893333333336,422.83659333333327,536.2617716666666,15.695882,0.10842188,0.1199687546666666,412.280285,499.3498725,476.1653366666667,420.39594333333326,411.0959066666667,263.6598066666666,27.703125,27.5625,75.36653666666666,74.85156166666667,76.65039166666666,0.0203505328090247,1.4484103994756914,-0.0037586144910257,1.8687999521756409,-0.0003568646203068,0.5488263192394033,-0.1198981570228063,14.617233509643862,-0.058004199168737,8.205451800831263,0.0810528515876445,4.636989251587645,-0.0072406633650989,1.1106701699682344,0.3621684656898765,423.6427684656898,0.6680331625769327,418.9069664959103,-2.740622336596118,420.0959709967372,2.0698722710224047,538.331643937689,0.1818368839127444,15.877718883912744,0.0009018872987941,0.1093237672987942,0.0012910721322956,0.1212598267989623,-2.905161715990687,409.3751232840093,-1.6550007339689614,497.694871766031,-1.6888636026799304,474.4764730639868,-0.82231578490115,419.5736275484321,-4.4477987826792855,406.6481078839874,2.756523533335041,266.41633020000165,-0.3040906941591856,27.39903430584081,-0.1384315998982934,27.424068400101707,0.5991129078688147,75.96564957453548,0.7016412984429934,75.55320296510966,-1.027274976275805,75.62311669039086,1.937596677272785,207.569621,326.7796633333333,600.5859466666667,29.658434666666665,0.0764362026666666,38.637219,-89.62955666666666,525.142505,81694.91583333333,3439623.220223999,834.2808681895576,770650.26637274,9.433270828566025,1.537882992657613,2025-03-22
2025-03-22 02:30:00,2738.580078125,2703.295166015625,35.284912109375,1.3611653666666663,1.7651367333333334,0.5532656433399131,21.023305333333337,13.699248,5.300657333333333,1.5661835999999998,423.3736966666667,416.9928333333333,424.2473933333333,537.6298116666667,15.552408666666668,0.10842188,0.1204531316666666,405.5238533333333,499.2858266666666,476.07182,421.25043,412.1281133333334,263.63734,27.701823,27.5625,75.36848866666666,74.92122333333333,76.6569,0.0132461941206636,1.3744115607873302,-0.0071566195676606,1.7579801137656728,-0.0012453216766185,0.5520203216632946,0.0122847430133745,21.03559007634671,0.0073079715626711,13.70655597156267,-0.1014189711234987,5.199238362209834,-0.0135646372449538,1.552618962755046,-3.4031874623629506,419.97050920430377,0.2178822284362809,417.2107155617696,-1.872925393186506,422.3744679401468,-3.5251426001540267,534.1046690665127,-0.119076656026321,15.433332010640347,-0.0018290405108646,0.1065928394891353,0.000228853211243,0.1206819848779097,-1.1887805180437567,404.3350728152896,-0.9808273382882362,498.3049993283784,-2.693368891339276,473.3784511086607,2.88462221957326,424.13505221957325,-0.3449179057995479,411.7831954275338,-0.6109555092449455,263.02638449075505,0.0071352832189433,27.708958283218944,-0.0963418101351827,27.466158189864817,1.1986998599035843,76.56718852657025,-0.6938289968519484,74.22739433648138,-1.533138000000008,75.12376199999999,1.9202480041740069,209.3376543333333,327.54418000000004,603.7031266666667,29.67791683333333,0.076725264,38.62206166666667,-89.62434999999999,536.7520833333333,81886.04500000001,2889341.9008093267,700.8100931900009,647359.3073823996,7.9056120903433476,1.2884382089543722,2025-03-22
2025-03-22 02:45:00,2743.822998046875,2706.931640625,36.891357421875,1.3707682333333333,1.8292643333333332,0.5502099098439336,23.768857666666666,16.334089333333335,1.4218566,0.484403,423.05144,415.47461,424.5481766666667,537.1086166666666,15.646565666666666,0.10842188,0.119911465,404.846395,499.2217808333333,475.4370016666667,424.02543,413.7494833333333,263.64768333333336,27.702474,27.5625,75.36523666666666,74.84374866666667,76.65364333333333,0.0133396445118478,1.3841078778451812,-0.0074166202963976,1.821847713036936,-0.0012384436584254,0.5489714661855082,0.0138890770755004,23.78274674374217,0.0087135483896716,16.342802881723006,-0.027204783178556,1.394651816821444,-0.0041953899755861,0.4802076100244138,-3.400597079785314,419.6508429202147,0.2170889440997712,415.69169894409976,-1.874253261670049,422.67392340499663,-3.5217252176770444,533.5868914489896,-0.1197975669116875,15.526768099754978,-0.0018290405108646,0.1065928394891353,0.0002278240793776,0.1201392890793776,-1.1867945700857376,403.6596004299143,-0.9807015227715964,498.2410793105617,-2.689777416526397,472.7472242501403,2.903624756043825,426.9290547560438,-0.3462748613840745,413.40320847194926,-0.6109794789773559,263.036703854356,0.0071354508999448,27.709609450899944,-0.0963418101351827,27.466158189864817,1.1986481383948444,76.5638848050615,-0.6931115209771121,74.15063714568956,-1.5330728666666715,75.12057046666666,1.8914186828347956,211.7785386666667,327.64903666666663,605.9296766666666,29.721218666666665,0.076513025,38.661027833333335,-89.59114666666666,535.9071283333333,81912.25916666666,3021854.4301507566,732.9510170490283,677048.842978699,8.265537416091886,1.3445239524610455,2025-03-22
2025-03-22 03:00:00,2728.5546875,2701.468017578125,27.086669921875,1.4503581,1.8432617,0.5515222889365771,24.69955433333333,18.592759333333333,1.4032174,1.474616666666667,423.34505,418.08138,424.2545566666667,536.70164,15.801595166666669,0.10842188,0.12067188,404.3663133333333,499.157735,472.347895,427.50596,416.0020933333333,263.88409333333334,27.701172,27.5625,75.36197800000001,74.87630333333334,76.39453333333334,0.029007162,1.479365262,-0.0303265106144887,1.8129351893855112,-0.0025099956510816,0.5490122932854954,-0.0439869396507788,24.65556739368256,0.3311055380656889,18.923864871399022,0.0102921476155088,1.4135095476155088,-0.0001278589843125,1.474488807682354,1.6531116044787382,424.9981616044787,0.8777394005174983,418.9591194005175,-6.925210222100304,417.3293464445664,1.3030676319332315,538.0047076319332,-0.0062661667337966,15.79532899993287,-8.261278008700468e-05,0.108339267219913,0.0005056400402627,0.1211775200402627,-1.2382790523140557,403.12803428101927,2.148114724105369,501.3058497241053,-2.1570731677840627,470.19082183221593,-1.6363396885276416,425.8696203114723,-0.6671721329042839,415.33492120042905,1.081510427288265,264.9656037606216,0.0561218392155993,27.7572938392156,-0.1510753134585343,27.411424686541466,-1.0963830012790226,74.26559499872099,0.2854819225602512,75.16178525589359,0.2770012300175466,76.67153456335089,1.9251587263400245,208.85227,328.56579000000005,609.4453100000001,29.7688585,0.0767799506666666,38.73897633333333,-89.55664133333333,537.4762133333334,82141.44750000001,2224938.2753375247,539.6589443584126,498499.15667219646,6.06878953128013,0.9927112711342716,2025-03-22
2025-03-22 08:00:00,2711.751953125,2691.953125,19.798828125,1.9231770666666668,2.4890950666666667,0.548544991646271,20.062926666666662,12.834066,1.4103924,1.6977002333333333,424.5195333333333,420.68099,421.66927,535.3565166666667,15.894775416666668,0.11030469,0.1216484433333333,409.8050133333333,497.8768183333333,472.3192183333333,425.01014333333336,414.49137666666667,262.80185,27.697917,27.559245,96.09700666666669,95.11653666666666,96.02278666666666,0.0137602611129286,1.9369373277795956,0.0006167274432073,2.489711794109874,-0.0066683111055561,0.5418766805407149,0.2674576664465675,20.330384333113237,0.1065145745607587,12.94058057456076,0.0061458193471242,1.4165382193471243,0.0046646430195236,1.702364876352857,-2.6668161054265056,421.8527172279068,-0.2871329010861245,420.3938570989139,-1.5738963155343413,420.0953736844657,1.7215349096362615,537.078051576303,-0.0090703985669797,15.885705018099689,0.0015161062139374,0.1118207962139374,0.0011611465024746,0.122809589835808,-3.032914021958163,406.7720993113752,-3.098670735737983,494.7781475975953,1.109117997913188,473.4283363312465,0.6877479602659378,425.6978912935993,-2.6448055524303413,411.8465711142363,2.925551148803379,265.7274011488034,0.2699055690282925,27.967822569028293,-0.4544810575532239,27.104763942446777,1.1238911513742096,97.22089781804088,-0.3738583414984333,94.74267832516824,-0.8123217999748817,95.21046486669178,1.9882714999567237,201.263014,324.75335333333334,606.9726533333334,29.71905483333333,0.0774765665,38.51380466666667,-89.45052199999999,529.0275083333333,81188.33833333333,1607433.9564160155,389.8832258228549,360146.8321893458,4.435942890106928,0.7301120628744823,2025-03-22
2025-03-22 08:15:00,2710.859375,2681.494873046875,29.364501953125,1.6336263000000002,2.1116536666666668,0.551598854344171,21.92724533333333,14.553085,1.4711544666666665,1.5322029333333334,423.3020833333333,418.0312466666667,422.41406,536.4043316666666,15.621419500000002,0.11030469,0.121117195,408.988745,497.8127725,473.00089333333335,426.4886066666666,415.1782233333333,264.21719333333334,27.697917,27.559245,96.09114466666666,95.29947833333334,96.223307,0.0116885360368348,1.645314836036835,0.0005232081266091,2.112176874793276,-0.0067054349638601,0.5448934193803109,0.2923107862522585,22.21955611958559,0.1207813375216826,14.673866337521684,0.0064105915373962,1.4775650582040627,0.0042099185575499,1.5364128518908833,-2.659168129273155,420.64291520406016,-0.2853243370946074,417.74592232957207,-1.5766762720553515,420.8373837279447,1.7249043467220415,538.1292360133887,-0.0089144072396525,15.61250509276035,0.0015161062139374,0.1118207962139374,0.0011560756842439,0.1222732706842439,-3.0268729253554056,405.9618720746446,-3.098272129210841,494.7145003707891,1.1107187331402884,474.1116120664736,0.6901403976177676,427.1787470642844,-2.649188215086156,412.5290351182472,2.941306971354834,267.1585003046882,0.2699055690282925,27.967822569028293,-0.4544810575532239,27.104763942446777,1.1238225930480183,97.21496725971468,-0.3745773990933259,94.92490093424,-0.8140181373106259,95.40928886268937,1.9460538756075172,205.110116,329.46223333333336,608.2148566666666,29.6605955,0.0771653673333333,38.62639016666667,-89.31640733333332,531.893785,82365.55833333333,2418623.5985493977,586.637333925818,541894.5044672958,6.579139575236646,1.083217455834462,2025-03-22
2025-03-22 08:30:00,2713.373291015625,2703.58349609375,9.789794921875,1.6888021,2.1733398333333334,0.5510699820585806,21.203707666666663,14.010438,1.4615569666666666,1.0880663000000002,422.8437466666667,417.50846666666666,424.95638,536.1623833333333,15.716146000000002,0.11030469,0.12098959,409.2249316666666,497.7487266666666,473.5827316666666,426.38676333333336,415.00869,263.91766,27.698568,27.558594,96.09635333333334,95.13476666666668,96.27018333333336,0.012083316854615,1.700885416854615,0.0005384922161399,2.1738783255494734,-0.006699005801277,0.5443709762573036,0.2826653492166748,21.48637301588334,0.116277713000688,14.126715713000689,0.0063687701966232,1.46792573686329,0.0029895977931915,1.0910558977931917,-2.6562888751790865,420.1874577914876,-0.2849675172201955,417.22349914944647,-1.5861655765069145,423.3702144234931,1.7241263184563422,537.8865096517897,-0.0089684631849138,15.707177536815088,0.0015161062139374,0.1118207962139374,0.001154857681815,0.122144447681815,-3.028620912397628,406.196310754269,-3.097873522683699,494.6508531439829,1.1120850281000116,474.6948166947666,0.6899755955633964,427.0767389288968,-2.6481064490312747,412.3605835509687,2.9379725196093887,266.8556325196094,0.2699119127733986,27.9684799127734,-0.4544703218756503,27.10412367812435,1.12388351039165,97.220236843725,-0.3739299950489538,94.76083667161772,-0.8144146959691625,95.4557686373642,1.949333243412696,204.8892143333333,328.8533233333333,609.6328133333333,29.610795166666662,0.077058595,38.544113,-89.39062666666666,532.3014916666666,82213.33083333333,804851.648702596,195.21682732438066,180327.63990435016,2.1934111910624168,0.36079793938749377,2025-03-22
2025-03-22 08:45:00,2703.8232421875,2678.962646484375,24.860595703125,1.5096028666666663,2.002766933333333,0.5535072768520347,23.095339,15.815654,1.454542233333333,2.021755466666667,422.39974,422.70052,422.3925733333333,537.9537616666667,15.582356666666668,0.1099687533333333,0.1212109433333333,409.1015633333334,497.6846808333333,473.4198133333333,428.7073233333333,416.9036066666667,264.31038,27.697266,27.559896,96.101562,95.13997333333334,96.31250133333332,-0.0089406339040765,1.50066223276259,-0.0179526831788114,1.9848142501545216,-0.004595360658122,0.5489119161939127,0.4619067799999996,23.55724578,0.2590707750143384,16.07472477501434,-0.0290908446666666,1.4254513886666669,-0.0135306279218014,2.0082248387448653,1.5014024004987618,423.9011424004988,-0.3027174840732414,422.3978025159268,-6.3933374172382855,415.999235916095,0.4173262761521528,538.3710879428188,0.2055366550742654,15.787893321740931,-0.0005903882924494,0.1093783650408838,-0.0007665021107352,0.120444441222598,-4.015445251857898,405.0861180814755,-1.0069227531996034,496.6777580801337,-4.67782600167692,468.7419873316564,-1.5059662115173182,427.201357121816,0.8400032837727736,417.74360995043946,2.4636886592566043,266.7740686592566,0.5539453200000004,28.25121132,0.0064618041363679,27.566357804136366,-0.2644160011508063,95.8371459988492,-0.4689066526979673,94.67106668063538,0.8338900127317856,97.14639134606512,1.9274149169887087,206.85402966666663,330.1286533333334,604.9336,29.563168333333337,0.0767851599999999,38.509473166666666,-89.46484333333335,535.9848583333334,82532.16333333334,2051798.7451342777,497.6639384151482,459707.10983222484,5.57003586560001,0.9194608329134635,2025-03-22
2025-03-22 09:00:00,2701.93603515625,2687.542724609375,14.393310546875,2.0828450666666667,2.737793,0.5287218338698895,20.064535333333332,13.700192666666666,1.4683811333333334,2.017087966666667,422.84375,418.77604,424.3691366666667,535.955075,15.714192666666667,0.10929688,0.1210234446666666,409.8079816666666,497.620635,470.24838666666665,427.90531333333337,416.24284000000006,263.7928533333333,27.697266,27.559245,96.10807166666666,95.18619666666666,96.32682166666666,-0.0077999160564248,2.075045150610242,-0.0218867691434807,2.715906230856519,0.0064729133856883,0.5351947472555778,-0.0608832852149454,20.00365204811839,0.0492429343066866,13.749435600973351,0.0183689357638592,1.4867500690971929,-0.0176539395012627,1.999434027165404,-4.237898344734617,418.6058516552654,1.8140617169614188,420.59010171696144,-0.765942957961613,423.6031937087051,-0.1013305438809766,535.853744456119,0.0378272502494692,15.752019916916137,-7.164032511666751e-05,0.1092252396748833,-4.0558333661039336e-05,0.1209828863330056,-1.4417584394316236,408.36622322723497,3.3878645966191243,501.0084995966191,-3.8271532342157,466.42123343245095,0.9700052784177728,428.8753186117512,2.905358494694042,419.1481984946941,3.882422113554412,267.6752754468877,-0.1138781197846263,27.583387880215373,-0.1213467714525471,27.437898228547454,1.2403359455956604,97.34840761226232,0.0812617711892897,95.26745843785596,-1.904649751637564,94.4221719150291,2.011514480307228,202.22658615666668,326.59699666666666,607.5703133333333,29.500378,0.0767851599999999,38.45968066666667,-89.525392,533.87671,81649.24916666666,1175202.9991750082,285.04557495888974,263305.14895677526,3.2248324588913633,0.5327036006625023,2025-03-22
2025-03-22 09:15:00,2720.086181640625,2700.566650390625,19.51953125,2.8909505,3.4225260333333334,0.4904783752037027,26.279663,16.541729666666665,7.5335524,7.1538324,424.4049466666667,415.1809933333334,424.45508,538.43763,14.676188,0.1089635466666666,0.120776047,414.8256533333334,497.5565891666666,471.51298,442.61948666666666,427.48905,257.3184133333333,27.697266,27.559245,96.10742333333332,95.02864333333332,96.12369833333332,-0.012750488768066,2.878200011231934,0.0181382401033425,3.440664273436676,0.0047729719708285,0.4952513471745313,0.2519503511832504,26.53161335118325,0.0406162958370863,16.58234596250375,0.0677937846033929,7.601346184603393,0.0838648961810726,7.237697296181072,0.8499744608125184,425.2549211274792,0.9662001878990624,416.14719352123245,0.9782635344337792,425.4333435344338,1.0358119857789916,539.473441985779,-0.075038635928367,14.601149364071633,-0.0001587174714686,0.108804829195198,0.0021796479727601,0.1229556949727601,-1.3600869755605345,413.4655663577728,-1.7359198230906827,495.820669343576,-3.1194788001240568,468.3935011998759,1.8256169180644972,444.4451035847312,1.4651069452954175,428.9541569452954,0.7101530372025877,258.02856637053594,0.0268106936330028,27.724076693633,-0.0343045247399373,27.524940475260063,0.7332289841016717,96.840652317435,-0.9434888518628952,94.08515448147044,-1.0168697892575975,95.10682854407573,1.743601419283041,201.93036564666667,290.9759833333333,604.7460933333333,29.448417,0.076850265,37.54382516666666,-90.35937466666668,529.8135266666666,72743.99583333333,1419928.6999186198,344.4038118972315,318136.1331638296,4.373366207332411,0.717607088398455,2025-03-22
2025-03-22 09:30:00,2706.70751953125,2688.607666015625,18.099853515625,1.3846028666666663,1.7532552,0.5418672571762175,29.995311,19.991463,6.493862766666666,4.545985466666667,424.5696666666667,419.0625,424.60547,531.1029883333333,15.8485515,0.10929688,0.1202500066666666,405.4112333333333,497.4925433333333,463.93617833333326,431.0054233333333,418.50927,264.4919433333333,27.697266,27.558594,96.11849133333334,95.02929666666668,95.96549466666666,-0.006106767756717,1.3784960989099495,0.0092916645396736,1.7625468645396738,0.0052730504771748,0.5471403076533924,0.2875732896689271,30.282884289668925,0.0490867153427352,20.04054971534273,0.0584377077734794,6.552300474440146,0.0532929174022394,4.599278384068906,0.8503043528043008,425.419971019471,0.9752331458881828,420.0377331458882,0.9786101460302916,425.5840801460303,1.0217020697433554,532.1246904030767,-0.0810328735227763,15.767518626477225,-0.0001592030083793,0.1091376769916206,0.0021701545113112,0.1224201611779779,-1.3292199596912155,404.0820133736421,-1.7356963742727771,495.7568469590605,-3.0693515010369765,460.8668268322963,1.7777138520054905,432.7831371853388,1.4343310972468544,419.94360109724687,0.7299507036461819,265.2218940369795,0.0268106936330028,27.724076693633,-0.0343037144040359,27.524290285595963,0.7333134248047344,96.85180475813809,-0.9434953384620428,94.08580132820462,-1.0151961902183049,94.95029847644837,1.9337773143936852,209.20689,332.92624666666666,621.5625033333333,29.413771000000004,0.0771145883333333,38.373069666666666,-89.524088,521.2684233333333,83231.56166666666,1506479.0740433754,365.3966115859805,337527.81202031777,4.055286303194453,0.6687037068105367,2025-03-22
2025-03-22 09:45:00,2722.708740234375,2685.81884765625,36.889892578125,1.6057942666666667,2.0113932,0.5547849862097467,20.469459,16.861149666666666,4.548343533333333,7.221321833333333,424.66991666666667,418.5468766666666,422.62174,537.0596783333333,15.497151833333334,0.11030469,0.1198151116666666,411.2408883333333,497.2908375,471.0645216666667,433.9478533333333,420.2849633333333,263.55216333333334,27.697266,27.558594,96.115235,95.03125,95.96484133333333,0.011489398862932,1.6172836655295988,0.000498366415222,2.011891566415222,-0.0067441667339547,0.548040819475792,0.2728771244855146,20.742336124485515,0.1399368043884372,17.001086471055103,0.0198195180890987,4.568163051422432,0.0198414819178376,7.241163315251171,-2.6677608079992297,422.0021558586674,-0.2856762767859777,418.2612003898806,-1.5774514454200244,421.04428855458,1.727011731482321,538.7866900648156,-0.0088434935440453,15.488308339789288,0.0015161062139374,0.1118207962139374,0.0011436471691967,0.1209587588358634,-3.04354074754616,408.1973475857872,-3.095023725889177,494.1958137741108,1.1061716713592205,472.1706933380259,0.7022108899591899,434.6500642232925,-2.681773535474349,417.603189797859,2.933903753757648,266.486067087091,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1241043386861662,97.23933933868616,-0.3735231197497199,94.65772688025028,-0.8118316011470057,95.15300973218632,1.9335786024083796,207.1007396666667,326.2451766666667,622.9804766666666,29.366137666666667,0.0767447965,38.24316083333333,-89.68945333333333,538.9285283333334,81561.29416666667,3008787.3803411867,729.781603144707,674121.1602728602,8.265209216706706,1.3548967626610497,2025-03-22
2025-03-22 10:00:00,2700.55322265625,2660.615478515625,39.937744140625,1.8160807,2.169596333333333,0.5529318946668075,18.82433,16.775439333333335,1.421885133333333,6.737629000000001,423.5527366666667,420.86003,420.8385466666667,534.7380966666667,15.823974666666668,0.1099375066666666,0.1197656266666666,406.15384499999993,497.0891316666666,473.53269,426.7548433333333,415.49912666666665,262.5658933333333,27.697266,27.558594,96.11458466666666,95.03059866666666,95.961588,0.0129939905520315,1.8290746905520316,0.00053756468259,2.1701338980159237,-0.0067216398836442,0.5462102547831632,0.2509460089182802,19.07527600891828,0.1392254632054879,16.914664796538823,0.0061958992134587,1.428081032546792,0.018512475563063,6.756141475563064,-2.660742724300576,420.8919939423661,-0.2872551036002164,420.5727748963998,-1.5707956096338194,419.26775105703285,1.7195462691963712,536.4576429358631,-0.0090299959186559,15.81494467074801,0.0015110593847108,0.1114485660513775,0.0011431748299452,0.1209088014966119,-3.00589219627426,403.1479528037257,-3.093768355203167,493.99536331146345,1.1119675183502409,474.64465751835024,0.6905712196283389,427.44541455296167,-2.6512358497670334,412.8478908168996,2.922924442418946,265.4888177757523,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.124096732789738,97.2386813994564,-0.3735205596649251,94.65707810700174,-0.8118040789964738,95.14978392100352,1.988666310360612,203.282411,323.04842,601.1015766666667,29.337993166666664,0.0771250025,38.08727483333334,-89.83398333333334,537.0677466666666,80762.10500000001,3225456.2857482913,782.3346622849895,722665.9975925133,8.948082737473388,1.4788726919198594,2025-03-22
2025-03-22 10:15:00,2701.5927734375,2674.31396484375,27.27880859375,1.6791992,2.1191406333333336,0.551947359048605,20.610394333333332,14.825857,1.8999525333333327,5.518034133333333,422.85091000000006,417.58724,423.0013,537.1890283333332,15.3459475,0.10994532,0.1192474013333333,406.6116483333333,496.8874258333333,475.906765,425.14771666666667,414.91818,263.07506,27.697266,27.558594,96.11979,95.02409,95.96028833333332,0.0094104432092294,1.6886096432092297,0.0253378201176421,2.144478453450976,0.0057735478343117,0.5577209068829168,0.0230550401728066,20.633449373506146,-0.0233176102049448,14.802539389795054,0.0240675060587738,1.924020039392107,-0.0034437675912064,5.514590365742127,0.4226822763087625,423.2735922763088,-4.28687576334147,413.30036423665854,-0.2892624843252633,422.7120375156747,3.2347129469324045,540.4237412802656,-0.0936088005819257,15.252338699418075,0.0002407130160172,0.1101860330160172,0.0004820160454986,0.1197294173788319,-0.0265762512339051,406.5850720820994,-3.002855404005743,493.88457042932754,1.4406490509510377,477.34741405095104,3.457208836486302,428.60492550315297,-1.0851839836718111,413.83299601632814,1.8862493238283375,264.96130932382835,0.2922606062548141,27.989526606254813,0.3141711582220665,27.872765158222062,1.5657307732885926,97.6855207732886,-1.626311795628112,93.39777820437187,-1.668572331419668,94.29171600191366,1.95160173917643,205.66067,323.68778,598.5937433333334,29.30551433333333,0.0765781308333333,38.069950000000006,-89.82617333333333,537.6236033333333,80921.94499999999,2207454.2486889646,535.4181923928935,494581.8468590875,6.1118383506363765,1.0097305878946554,2025-03-22
2025-03-22 10:30:00,2685.21044921875,2652.33740234375,32.873046875,1.4983724,1.9155273333333331,0.5568160114808282,27.426517333333333,18.700224666666667,4.398049433333333,5.407727466666667,422.39258,425.7083366666666,418.43945333333335,537.7587666666666,15.5097655,0.10927344,0.1196145893333333,405.45423,496.68572,471.869835,429.53829666666667,418.31715333333335,264.09416000000004,27.697266,27.558594,96.11263,95.02604,96.07747666666668,0.0107207993615177,1.5090931993615178,0.0004746135615716,1.916001946894905,-0.0067688566109512,0.5500471548698769,0.365621249910518,27.79213858324385,0.1551999556929679,18.855424622359635,0.0191646078757861,4.417214041209119,0.014858405320087,5.422585871986754,-2.653454662761476,419.7391253372385,-0.2905642817938201,425.4177723848728,-1.5618409040704364,416.8776124292629,1.729259775418086,539.4880264420847,-0.0088506915686199,15.50091480843138,0.0015019319795225,0.1107753719795225,0.0011417331635618,0.1207563224968952,-3.0007144359383915,402.4535155640616,-3.0912576138311465,493.5944623861688,1.108062738834974,472.9778977388349,0.6950753811937034,430.2333720478604,-2.669217243336277,415.6479360899971,2.9399373451148563,267.0340973451149,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1240738722174228,97.23670387221745,-0.3735026416916724,94.65253735830834,-0.8127844597328675,95.2646922069338,1.9029901263772413,208.452791,329.91552666666666,604.51172,29.277366666666666,0.07654297,38.20419,-89.67968666666667,537.7380783333333,82478.88166666667,2711332.1432259115,657.6338132330255,607476.0822977427,7.365231802642766,1.2242260894137464,2025-03-22
2025-03-22 10:45:00,2682.8818359375,2671.7177734375,11.1640625,1.5017903666666663,1.9747721333333332,0.5605997675264277,27.37449433333333,18.392276666666664,6.612032866666667,2.9251827,423.0442666666666,425.4218733333334,417.9739533333333,537.1596183333334,15.627685500000002,0.1071875,0.1186822986666666,406.2805716666667,496.9160916666667,471.737345,430.1865,418.08215666666666,264.15198000000004,27.697266,27.558594,96.108723,95.02213466666667,96.23698,-0.0088582826975309,1.4929320839691356,0.0064860253353633,1.9812581586686968,0.0028931212842162,0.563492888810644,0.1042680866886627,27.478762420021997,0.0340678910136418,18.426344557680306,-0.0355809894689089,6.576451877197758,0.047388317138139,2.972571017138139,0.474828964206381,423.519095630873,-0.7954460789262612,424.62642725440713,1.2021377427022912,419.1760910760356,-2.0133040367470585,535.1463142965863,-0.033956599891054,15.593728900108948,-0.00214375,0.10504375,0.000156609958476,0.1188389086251427,1.4375289727692575,407.71810063943593,0.6345315896222132,497.5506232562889,-2.302609404530756,469.4347355954693,-2.5547726734570237,427.631727326543,-1.1499309630074208,416.9322257036592,-1.3940773369118915,262.75790266308815,0.0468423302634981,27.744108330263497,-0.0937737466941079,27.46482025330589,0.414056564406664,96.52277956440666,-0.4542847269573542,94.56784993970932,0.1890042367447364,96.42598423674474,1.8911636883745893,208.904319,330.1557066666667,608.5664166666667,29.26220933333333,0.0756015666666666,38.24965933333333,-89.64453166666665,541.9605666666666,82538.92666666667,921469.7359895833,223.50255307955723,206456.0133561794,2.5013169142597618,0.41612203528519753,2025-03-22
2025-03-22 11:00:00,2682.240966796875,2666.57080078125,15.670166015625,1.7023111999999998,2.139973933333333,0.5619162347947907,20.70070533333333,12.088663000000002,3.3487723000000003,0.6730649999999999,423.39518,426.58203,416.93554666666665,535.1477716666666,16.049723166666666,0.10819532,0.1206510466666666,410.769945,497.0830017708334,472.8088783333333,425.29667,414.45889333333326,263.8398133333333,27.697266,27.558594,96.106772,95.01432133333331,96.30859300000002,0.0121799739677963,1.7144911739677962,0.0005302250886716,2.140504158422005,-0.006830856768246,0.5550853780265447,0.2759598554207976,20.976665188754133,0.1003282043627784,12.18899120436278,0.0145923571273165,3.363364657127317,0.0018493299890589,0.6749143299890589,-2.659752959111472,420.7354270408885,-0.2911606151376418,426.2908693848624,-1.5562275162094463,415.3793191504572,1.72086365264488,536.8686353193115,-0.0091588199389534,16.040564346727713,0.0014871135304487,0.1096824335304487,0.0011516262519942,0.1218026729186609,-3.0400553567072848,407.7298896432927,-3.0937302041422186,493.9892715666912,1.110267836195817,473.91914616952914,0.688211615389605,425.9848816153896,-2.644598281289859,411.8142950520434,2.937105918384532,266.77691925171786,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1240053606727545,97.23077736067276,-0.3734565811280959,94.64086475220525,-0.8147396293588969,95.49385337064112,1.954414779427187,203.65608,330.6969666666667,607.93358,29.234065333333334,0.075998701,38.24316116666667,-89.69270999999999,531.9079833333333,82674.24166666667,1295519.0921325684,314.2282522648279,290262.0634645895,3.5109129229741693,0.5842191738029514,2025-03-22
2025-03-22 11:15:00,2705.298583984375,2692.17236328125,13.126220703125,1.8414713333333332,2.3385416666666665,0.5678731107483586,13.635282333333334,4.221873433333333,1.4642973333333331,0.5298695333333333,424.3046933333333,417.1790333333333,422.44271,535.9584833333333,15.55542,0.10819532,0.120609378,418.3445433333334,497.24991187500007,476.48685666666665,422.2681866666667,411.7237666666667,263.3867133333333,27.697266,27.558594,96.09765666666664,95.07031166666668,96.37304666666668,0.0131756595988108,1.8546469929321443,0.0005794245636625,2.339121091230329,-0.006903270704533,0.5609698400438256,0.1817711271542705,13.817053460487603,0.0350388608412073,4.2569122941745405,0.0063807114113365,1.47067804474467,0.0014558825942249,0.5313254159275582,-2.665466488442803,421.6392268448905,-0.2847426647762745,416.89429066855706,-1.5767832092515164,420.86592679074846,1.7234706414315042,537.6819539747648,-0.0088767444382273,15.546543255561772,0.0014871135304487,0.1096824335304487,0.0011512285204225,0.1217606065204225,-3.096113981537144,415.2484293517962,-3.094769014217775,494.1551428607823,1.118904605158605,477.60576127182526,0.6833109482693658,422.9514976149361,-2.6271458598359345,409.09662080683074,2.9320619385741797,266.3187752719075,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.123898753372174,97.22155542003884,-0.3736766527780304,94.69663501388864,-0.8152848865872926,95.55776178007936,1.9735983637052583,204.156278,326.82364,609.52735,29.2059205,0.0761145866666666,38.14357033333334,-89.76823,522.1471666666666,81705.91,1072489.807409668,260.1324826478872,240292.17819633282,2.940939990709764,0.48520413904895654,2025-03-22
2025-03-22 11:30:00,2700.320556640625,2695.410888671875,4.90966796875,1.5940755,2.041829433333333,0.5670773514558428,16.869076,6.483263566666667,6.332822266666667,1.8546474666666668,423.3378866666667,420.37304666666665,422.3782533333333,539.4941716666667,15.376464833333332,0.1075104233333333,0.1204010466666666,419.7178750000001,497.4168219791667,477.5213333333333,426.38039333333336,414.4535266666667,264.03753333333333,27.697266,27.558594,96.0931,95.09830866666668,96.41992166666668,-0.0287190027232693,1.5653564972767309,0.0024629843266565,2.0442924176599897,0.0025012402850305,0.5695785917408733,0.0953557127740047,16.964431712774005,-0.0570742031608419,6.426189363505825,0.0337290726619858,6.366551339328653,-0.0214268066436131,1.8332206600230536,-0.1372224228301206,423.20066424383657,0.4784974700562543,420.8515441367229,-1.7315143907688937,420.6467389425644,2.3588548806659446,541.8530265473327,-0.2109011967640377,15.165563636569296,0.0005647747966125,0.1080751981299459,-0.0009668988391264,0.1194341478275401,-0.3626371979443092,419.3552378020557,1.5391946453680705,498.9560166245348,-2.909949693584167,474.61138363974914,-1.4634841966657746,424.9169091366676,3.4608579927610776,417.91438465942775,1.1622315049095846,265.1997648382429,-0.0662380998581575,27.63102790014184,-0.1064513282058605,27.45214267179414,1.6431381536727798,97.7362381536728,-0.1890854915277344,94.90922317513896,-0.8174785141786884,95.60244315248798,1.9224063321525733,208.25009033333333,328.76876,605.2031133333334,29.18426733333333,0.0764075558333333,38.163055,-89.81054666666667,531.6279400000001,82192.19,403536.3625244141,97.8777747787735,90412.63689639645,1.1000149393317837,0.18181796811775366,2025-03-22
2025-03-22 11:45:00,2689.69921875,2673.5888671875,16.1103515625,1.5581054333333333,1.8999023666666663,0.5685654892016517,17.076189666666668,9.374103333333332,7.9216798666666675,0.4954765,423.6315133333333,421.1249966666667,418.63281,537.8386166666667,15.683187,0.10819532,0.11940365,411.6815633333333,497.58373208333336,477.5910683333333,421.51964,411.10507,263.92186,27.697266,27.558594,96.0957,95.13216333333332,96.44466333333332,0.0111481870160297,1.569253620349363,0.0004707421362204,1.900373108802887,-0.0069116875071647,0.561653801694487,0.2276416554736116,17.30383132214028,0.077799087868069,9.4519024212014,0.0345189135919081,7.956198780258576,0.0013613834478452,0.4968378834478453,-2.661237596425167,420.97027573690815,-0.287435954766579,420.8375607119001,-1.5625626150579706,417.0702473849421,1.729516547416324,539.568133214083,-0.0089496550383039,15.674237344961696,0.0014871135304487,0.1096824335304487,0.0011397197266248,0.1205433697266248,-3.046802126355942,408.6347612069774,-3.0968466343689443,494.4868854489644,1.121497557097598,478.7125658904309,0.6820996561361312,422.2017396561361,-2.623198051820168,408.48187194817984,2.9380192746638727,266.85987927466385,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1238758694090905,97.2195758694091,-0.3739197625708073,94.75824357076252,-0.8158907404850453,95.62877259284828,1.9311688179466984,206.75754666666663,329.9865733333333,601.0664,29.186434666666663,0.0762005241666666,38.152229000000005,-89.77213533333334,530.7044666666667,82496.64333333333,1329049.9268261718,322.36115871656375,297774.67314125143,3.6095368382210715,0.5989648006064804,2025-03-22
2025-03-22 12:00:00,2716.60693359375,2701.89990234375,14.70703125,1.5994466333333337,1.9650065,0.5720283665708665,17.576668333333334,9.898932,4.978262466666667,0.5260158666666667,423.4954466666666,419.8645866666666,423.78906,537.9559366666666,15.479654833333337,0.10819532,0.119062505,409.8582616666666,497.7506421875,477.7082683333333,420.5122966666666,410.4985166666667,263.93221666666665,27.697266,27.558594,96.10156166666668,95.16601533333332,96.462238,0.0155650306051047,1.6150116639384382,-0.007966977120194,1.957039522879806,-0.001287553877792,0.5707408126930745,0.010270737644852,17.586939070978186,0.0052806631106179,9.904212663110618,-0.0952504992497909,4.883011967416876,-0.0045557969170557,0.5214600697496109,-3.40416612040616,420.09128054626046,0.2193827434709874,420.0839694101376,-1.8709019885597515,421.91815801144025,-3.527280943500159,534.4286557231665,-0.1185196179898255,15.36113521534351,-0.0018252185201544,0.1063701014798455,0.0002262111099219,0.1192887161099219,-1.2014867007789007,408.6567749658877,-0.9778115288539198,496.7728306586461,-2.702627072244184,475.0056412610891,2.8795676590014523,423.39186432566805,-0.3435540651602764,410.1549626015064,-0.6116388590468205,263.3205778076198,0.0071341094519468,27.704400109451942,-0.0963281571243754,27.462265842875624,1.5284494958606842,97.63001116252735,-0.8813115698785765,94.28470376345476,-1.9292447600000031,94.53299324,1.9009252271064936,209.54289333333327,329.7633,605.2265666666666,29.171277333333336,0.0763710975,38.12840933333334,-89.78645999999999,532.9877333333334,82440.825,1212459.7895507812,294.08221223878115,271652.56191132934,3.2951218272176357,0.5413750170527738,2025-03-22
