timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-22 12:15:00,2720.564453125,2682.156494140625,38.407958984375,1.4832356999999998,1.8694661333333336,0.5754101558562374,21.87459533333333,13.498150333333331,6.614479066666667,1.560820833333333,423.16602,419.1985666666666,420.6953133333333,539.2079883333333,15.496500666666668,0.1078541733333333,0.1194322983333333,409.692105,497.9175522916667,476.0935083333334,425.71821,414.2020166666667,264.16532666666666,27.697266,27.558594,96.10677166666666,95.12174666666664,96.47200333333336,0.0106124968302541,1.493848196830254,0.0004632008973919,1.8699293342307253,-0.0069948937479684,0.568415262108269,0.2916089122748282,22.16620424560816,0.1120260516123394,13.610176384945673,0.0288227541633574,6.6433018208300245,0.0042885498051916,1.565109383138525,-2.6583133844141003,420.50770661558585,-0.286121083289629,418.912445583377,-1.570260985861978,419.12505234747135,1.7339200076434054,540.9419083409767,-0.0088431219539444,15.487657544712723,0.001482424567711,0.1093365979010444,0.0011399931778186,0.120572291511152,-3.032078401953015,406.66002659804695,-3.0989242545201137,494.8186280371466,1.1179809296040162,477.2114892629374,0.6888937479920969,426.4071037479921,-2.642959190894885,411.5590574757718,2.940729583538655,267.1060562502053,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1240053567742905,97.23077702344096,-0.3738788195564808,94.74786784711016,-0.8161220280656494,95.6558813052677,1.869563714097198,211.352401,330.4161933333333,602.0976566666667,29.20592,0.0758072933333333,38.18903216666666,-89.76627666666667,537.7064399999999,82604.04833333332,3172652.9003299964,769.5271972198902,710835.3578879292,8.605333179549323,1.4117643469265124,2025-03-22
2025-03-22 13:15:00,2698.8271484375,2676.943115234375,21.884033203125,1.6835937333333335,2.1248372,0.5765039461055433,25.99124333333333,16.720292,7.616969466666667,3.2008767,423.54558,418.05274,425.9518233333333,539.031545,15.563069666666667,0.108085945,0.1193489636666666,411.0437916666667,498.58519270833335,472.4186083333334,432.12996,419.3387333333333,264.20267666666666,27.697266,27.558594,96.107422,95.015625,95.88541533333334,0.0242959331565657,1.7078896664898993,0.0074106675010328,2.132247867501033,-0.0013436874897129,0.5751602586158304,0.0402210306996941,26.031464364033024,-0.109633548299751,16.61065845170025,-0.0553029465148746,7.561666520151792,-0.0256060368412338,3.175270663158766,-5.412219282837498,418.1333607171625,-0.0986586705388958,417.95408132946113,0.0143247613811468,425.96614809471447,4.402471008411794,543.4340160084118,-0.2666141924616081,15.29645547420506,-0.0006062854113791,0.1074796595886208,0.001339601900441,0.1206885655671076,0.7919872920249986,411.8357789586917,0.100466918185532,498.6856596265189,-1.2487494585789136,471.1698588747545,0.8331991964821555,432.9631591964821,-3.527076753123936,415.8116565802094,-0.2304393856906017,263.97223728097606,0.0584135936696519,27.75567959366965,-0.2839175450944147,27.274676454905585,0.4716632320482006,96.5790852320482,0.0232301059365909,95.0388551059366,-0.2535389809151382,95.6318763524182,1.956430622139496,206.0047113333333,330.08805666666666,612.2929666666666,29.175609166666668,0.0758294308333333,38.16522,-89.83463666666667,541.10636,82522.01416666666,1805914.4980120847,438.0246959664129,404616.55240505456,4.903134714912138,0.8108719825126584,2025-03-22
2025-03-22 13:30:00,2685.989013671875,2660.52197265625,25.467041015625,1.7519531333333334,2.1993815333333333,0.5772248883832988,24.253528666666668,15.430010333333334,3.379621,3.5811800333333337,424.06836,419.1412766666666,421.77669,537.2295200000001,15.77254225,0.107039066,0.1198177153333333,411.40151,498.7521028125,470.47234333333336,431.1613466666667,418.46442666666667,263.94557,27.697266,27.558594,96.10481666666668,95.01627666666668,96.09635533333334,0.0125351601732981,1.7644882935066315,0.0005449446137495,2.199926477947083,-0.007016954292223,0.5702079340910757,0.323322329192333,24.576850995859,0.1280592593277223,15.558069592661056,0.0147267810913804,3.3943477810913807,0.0098397385569928,3.5910197718903265,-2.663981851129108,421.4043781488709,-0.2860819803962613,418.8551946862704,-1.574297264700533,420.2023927352994,1.7275578878270608,538.9570778878272,-0.0090006458645532,15.763541604135447,0.0014712211520349,0.1085102871520349,0.0011436720214543,0.1209613873547876,-3.0447294877743616,408.35678051222567,-3.104118304897952,495.6479845076021,1.104781095617284,471.5771244289506,0.6977017875146316,431.8590484541813,-2.6701569717640723,415.7942696949026,2.9382832180788228,266.8838532180788,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1239824923035115,97.2287991589702,-0.373464266623202,94.64281240004348,-0.8129441671629536,95.28341116617038,1.9796434497793125,205.193904,330.06099333333333,607.35938,29.158290666666662,0.0760911486666666,38.18253733333333,-89.89518,538.6766933333333,82515.24833333334,2101419.2137194825,509.69938676537225,470824.6145367773,5.705910411064961,0.9481439010359295,2025-03-22
2025-03-22 13:45:00,2692.36865234375,2667.200439453125,25.168212890625,1.6948242,2.1336262666666665,0.5729627725695582,24.859832666666662,15.789437833333333,1.4431041666666669,3.504304466666667,422.93684666666667,419.4349,421.22526,537.8917100000001,15.4247235,0.10733334,0.11917188,411.59301833333336,498.9190129166667,472.50577833333335,432.2167666666667,419.4380900000001,264.1129966666667,27.697266,27.558594,96.09895866666666,95.12109300000002,96.35156,0.0121264047584197,1.7069506047584198,0.0005286523161864,2.134154918982853,-0.0069651424725059,0.5659976300970523,0.3314049312818206,25.191237597948486,0.1310422786801197,15.920480112013452,0.0062883616697135,1.4493925283363804,0.009628513354579,3.513932980021246,-2.656873725957269,420.2799729407094,-0.2862823909722465,419.1486176090278,-1.572239031608774,419.6530209683912,1.7296872785533424,539.6213972785534,-0.0088021621106868,15.415921337889312,0.0014752658634611,0.1088086058634611,0.0011375074589007,0.1203093874589007,-3.0461468162368988,408.54687151709646,-3.105157114973565,495.81385580169314,1.109556085218685,473.615334418552,0.6994096595821588,432.9161763262488,-2.676369767337519,416.7617202326625,2.9401470378236354,267.0531437044903,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.123913980758843,97.2228726474255,-0.3738762503004409,94.74721674969958,-0.815103116318511,95.5364568836815,1.9606760690586555,206.98987033333333,329.48591,606.1992133333333,29.15179533333333,0.0759010433333333,38.14356683333333,-89.86653333333334,537.7811683333333,82371.4775,2073142.881835327,502.84096036133343,464489.28031457454,5.638957736488028,0.9347981699577309,2025-03-22
2025-03-22 14:00:00,2685.646484375,2653.363525390625,32.282958984375,1.6162108999999998,2.0789388333333334,0.5652494686736392,29.089248666666663,19.392647,3.4498673666666666,5.025987566666667,423.3522133333333,420.29427,419.6998733333333,538.7236066666667,15.484782,0.1062994833333333,0.1192734416666666,410.5377166666667,499.0859230208334,470.1868583333333,436.3698833333333,422.56481,264.28825,27.697266,27.558594,96.08463333333331,95.1569,96.46289,0.0115639294909584,1.6277748294909582,0.0005151023150689,2.0794539356484023,-0.0068713767635613,0.5583780919100779,0.3877870211227403,29.477035687789407,0.1609466200977891,19.55359362009779,0.0150328813506597,3.4649002480173263,0.0138095273586857,5.039797094025353,-2.6594830440906776,420.69273028924266,-0.2868689480239936,420.0074010519761,-1.5665454688447085,418.1333278644886,1.732362391507536,540.4559690581742,-0.0088364346636513,15.475945565336348,0.0014610558011631,0.1077605391344965,0.0011384768751201,0.1204119185417868,-3.038336664779308,407.4993800018874,-3.1061959250491213,495.97972709578426,1.1041107088548188,471.2909690421881,0.7061301992235371,437.0760135325568,-2.6963208854606364,419.8684891145394,2.942097985241503,267.2303479852415,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1237464405207902,97.20837977385412,-0.3740169907657957,94.7828830092342,-0.8160449322054575,95.64684506779454,1.92988946464478,208.830689,330.38236333333333,605.3203199999999,29.138804666666665,0.0759101583333333,38.18254133333333,-89.82422000000001,540.8612,82595.59083333334,2666430.0711627197,646.7428123105611,597415.7380156347,7.233022150312337,1.202055414671892,2025-03-22
2025-03-22 14:15:00,2692.78515625,2657.1728515625,35.6123046875,1.8662109333333328,2.3764648666666663,0.5629861257232702,28.230778333333333,16.232515,1.480847866666667,2.6814146,422.9225266666666,422.63606333333337,420.7669266666667,534.6758933333333,15.710774666666666,0.10596094,0.1193776103333333,411.4748633333333,499.252833125,468.37270666666666,433.0390833333333,421.05683,263.47803666666664,27.697266,27.558594,96.10612199999998,95.15755333333334,96.30013,0.0265943940543673,1.8928053273877008,-0.0047700592356729,2.3716948074309934,-0.0003658339073352,0.562620291815935,-0.2296795855561235,28.00109874777721,-0.1139419188617338,16.118573081138265,0.0263451751347567,1.5071930418014237,-0.017367414181836,2.664047185818164,0.3618620900380165,423.2843887567047,0.6750564892594753,423.3111198225928,-2.727207758044017,418.03971890862266,2.063751070965168,536.7396444042985,0.1820094155423675,15.892784082209031,0.0008814164258569,0.1068423564258569,0.0012847103927156,0.1206623207260489,-2.8994862561727928,408.5753770771605,-1.6546791153089655,497.59815400969103,-1.661224696269244,466.7114819703974,-0.8470464079187536,432.1920369254146,-4.555569699289947,416.5012603007101,2.754623155385957,266.2326598220526,-0.3040263812927826,27.393239618707216,-0.1384119821629923,27.420182017837007,0.7639785608044463,96.87010056080445,0.8919849872309413,96.04953832056428,-1.2906224170558005,95.0095075829442,1.952739067926545,207.07323266666663,326.14708666666667,607.1015633333333,29.117149,0.0756744848333333,38.1565565,-89.87565,519.214565,81536.77166666667,2903712.3558284505,704.2956481249547,650579.0190424644,7.978964652931309,1.3225082069708844,2025-03-22
2025-03-22 14:30:00,2704.7607421875,2678.853759765625,25.906982421875,1.6700846666666669,2.086914033333333,0.5646142326615708,34.09618833333334,22.926199666666665,1.4696774333333331,2.288941766666667,422.95117,419.11263,423.1230433333333,537.937505,15.339111333333337,0.106960945,0.1187630246666666,407.94899,499.4197432291666,470.34841833333337,439.1738966666667,424.66793666666666,263.90436,27.697266,27.558594,96.13020666666668,95.05794166666664,95.92187466666668,0.0093593642197253,1.679444030886392,0.0249524979823578,2.111866531315691,0.0059060474278268,0.5705202800893977,0.0381404149309858,34.13432874826432,-0.0360575572331569,22.89014210943351,0.0186170285365689,1.4882944618699023,-0.001428512996429,2.287513253670238,0.4227824963248849,423.3739524963249,-4.302535143691898,414.8100948563081,-0.2893457365021277,422.8336975968312,3.239219939883583,541.1767249398836,-0.0935671006241847,15.24554423270915,0.0002341790597999,0.1071951240597999,0.0004800581216966,0.1192430827883632,-0.0266636602598282,407.92232633974015,-3.018159037346834,496.40158419181984,1.4238230097196265,471.772241343053,3.571266683999511,442.7451633506662,-1.1106836611729705,423.5572530054937,1.8921954084333947,265.7965554084334,0.2922606062548141,27.989526606254813,0.3141711582220665,27.872765158222062,1.565900454220639,97.6961071208873,-1.6268911578172407,93.4310505088494,-1.6679043886439473,94.25397027802272,1.9242019524243985,209.2627523333333,325.7885066666667,612.6328333333333,29.1041555,0.0753463596666666,38.04614050000001,-89.96484333333332,539.0300666666667,81447.12666666668,2110049.27886556,511.7926097091728,472758.18736665417,5.804479626414333,0.9578289871555327,2025-03-22
2025-03-22 14:45:00,2681.127197265625,2640.373779296875,40.75341796875,1.8551432333333333,2.2490233666666666,0.5662249697162814,34.725095333333336,23.586043333333333,1.5135516000000002,0.4614595333333333,424.49088666666665,420.25846666666666,421.18945,534.4397416666666,15.704833833333335,0.106294275,0.1185677166666666,404.1929016666666,499.58665333333335,466.63656333333336,436.85431,422.7773399999999,263.48761666666667,27.697266,27.558594,96.10416666666669,95.11523333333332,95.88672,0.013273481539999,1.8684167148733324,0.0005572444577199,2.2495806111243866,-0.0068832353066803,0.5593417344096011,0.4629181534326463,35.18801348676598,0.1957491391443397,23.781792472477672,0.0065953380819059,1.5201469380819062,0.0012679175915111,0.4627274509248445,-2.6666361481193803,421.8242505185473,-0.2868445107063735,419.9716221559603,-1.5721053694449552,419.6173446305551,1.7185868551759995,536.1583285218426,-0.0089620078649961,15.69587182546834,0.0014609842141206,0.1077552592141206,0.0011317406597358,0.1196994573264025,-2.9913795077067107,401.20152215896,-3.109312355275847,496.4773409780575,1.0957737707638555,467.7323371040972,0.7069140945190497,437.5612240945191,-2.697677006614697,420.0796629933852,2.9331852102054654,266.42080187687213,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1239748903055613,97.22814155697225,-0.3738532187084757,94.74138011462485,-0.8111707198675333,95.07554928013248,1.966308931854964,206.399961,326.62405,608.4726566666667,29.076011333333334,0.0753098983333333,38.0612905,-89.942708,532.7219,81656.0125,3327761.6070739743,807.148825590482,745587.584662696,9.130835095121698,1.5200106138311078,2025-03-22
2025-03-22 15:00:00,2703.057861328125,2691.10498046875,11.952880859375,1.7542318,2.1647135333333334,0.5721226995940324,32.376244666666665,22.291165666666668,2.9995450333333333,0.4570293666666666,422.44987,418.6328133333333,423.4095,537.7674400000001,15.5780435,0.10797657,0.1184921916666666,407.16505666666666,498.6835816666666,470.4108250000001,438.00942,423.5902633333333,263.46692,27.697266,27.558594,96.10481666666668,95.16536333333332,95.88997333333332,0.0098309353230541,1.7640627353230542,0.0258827192735906,2.190596252606924,0.0059845884196192,0.5781072880136516,0.0362164648265519,32.41246113149322,-0.0350587970752194,22.25610686959145,0.0379965114900318,3.037541544823365,-0.0002852289208667,0.4567441377457999,0.422281396244216,422.8721513962442,-4.297609431787521,414.3352039015458,-0.2895416251839151,423.11995837481606,3.2381958842378253,541.0056358842379,-0.0950245638106128,15.483018936189389,0.0002364026574654,0.1082129726574654,0.0004789633737172,0.1189711550403839,-0.0266124221575978,407.13844424450906,-3.0137101690292525,495.66987149763736,1.4240119250949306,471.834836925095,3.561797412816702,441.5712174128168,-1.1078650962189158,422.4823982371144,1.8890589617317917,265.3559789617318,0.2922606062548141,27.989526606254813,0.3141711582220665,27.872765158222062,1.5654868671296356,97.67030353379631,-1.628729650809973,93.53663368252336,-1.6673496833272026,94.22262365000611,1.954012760877069,206.93358333333333,325.07472666666666,610.5234366666667,29.058693333333338,0.0756445341666666,38.00066833333334,-90.02018199999999,534.1707016666667,81268.68166666667,971394.8695601401,235.61189794466466,217641.7784884251,2.6780522831797513,0.4421984830728726,2025-03-22
2025-03-22 15:15:00,2686.416015625,2685.2919921875,1.1240234375,1.5581054666666667,1.9493815333333333,0.567481721069986,33.15197333333333,23.44439733333333,5.7560897,0.970204,421.8554666666667,425.77278666666666,418.9694,539.1345200000001,15.371745,0.1072604233333333,0.1190416699999999,406.734445,498.77623,471.1952683333334,438.0877766666667,423.9000733333333,264.35844000000003,27.697266,27.558594,96.10351533333332,95.13411333333332,96.08724133333334,0.0111481872545284,1.5692536539211952,0.000483001675986,1.94986453500932,-0.0068985128301951,0.5605832082397908,0.4419469588434381,33.59392029217677,0.1945735675500941,23.638970900883425,0.0250823015226417,5.781172001522642,0.002665756431704,0.972869756431704,-2.6500805365427595,419.205386130124,-0.290608271695703,425.48217839497096,-1.5638189498172892,417.40558105018266,1.7336837570391026,540.8682037570392,-0.0087719297797548,15.362973070220246,0.0014742636448661,0.1087346869781994,0.0011362645914875,0.1201779345914875,-3.010189141952935,403.7242558580471,-3.1042684669603204,495.6719615330396,1.1064786956672492,472.30174702900064,0.7089100802557482,438.7966867469224,-2.704840994868846,421.1952323384645,2.942879351259762,267.3013193512598,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.123967272713756,97.22748260604708,-0.3739274271030837,94.76018590623023,-0.8128670656629566,95.27437426767038,1.891219442294569,211.42010666666667,329.72271,609.6093866666666,29.058696666666663,0.0758945366666666,38.043974,-89.95703133333332,536.215755,82430.6775,92654.01347900392,22.473237868616426,20759.20401637705,0.25183832822891755,0.04184100418410042,2025-03-22
2025-03-22 15:30:00,2692.39697265625,2671.930908203125,20.466064453125,1.5222981999999998,1.9581705666666664,0.5659537126034607,36.115249,26.506331,5.699310566666667,0.4899710333333333,423.9179666666666,416.7421866666666,425.20703,537.286775,15.6674805,0.10694532,0.119911462,405.2621804166666,498.86887833333327,473.19500833333336,432.27699,420.46577,263.9010666666667,27.697266,27.558594,96.10611833333331,95.26041666666669,96.31835999999998,0.0148142598691867,1.5371124598691863,-0.0079392613215634,1.950231305345103,-0.0012738807022485,0.5646798319012122,0.0211035584459509,36.13635255844595,0.0141400106910047,26.520471010691004,-0.1090465158254501,5.590264050841217,-0.0042436144317318,0.4857274189016015,-3.407562445633573,420.510404221033,0.2177512634654022,416.95993793013207,-1.8771619021420636,423.329868097858,-3.5228933700316247,533.7638816299684,-0.1199577008477259,15.547522799152274,-0.0018041314421718,0.1051411885578281,0.0002278240736778,0.1201392860736778,-1.1880134320563798,404.0741669846103,-0.9800082597121218,497.8888700736212,-2.677093374235085,470.5179149590983,2.9601294658957613,435.2371194658958,-0.3518958502389182,420.1138741497611,-0.6115666717606132,263.28949999490607,0.0071341094519468,27.704400109451942,-0.0963281571243754,27.462265842875624,1.5285219674703967,97.63464030080372,-0.8821857998963765,94.3782308667703,-1.9263672000000012,94.39199279999998,1.8971697841579835,210.6719336666667,329.5095933333333,594.0117166666666,29.03270966666667,0.0757981808333333,37.99850766666667,-89.96224000000001,538.5117283333333,82377.39833333333,1685941.143770752,408.92514996161697,377736.42877404444,4.585437710056892,0.7601429009531869,2025-03-22
2025-03-22 15:45:00,2666.375732421875,2678.673583984375,-12.2978515625,1.5541992,1.9501953,0.5624924339198488,34.985164,23.880326,1.4180957333333335,0.0,422.9869766666666,426.82552333333336,418.5970066666666,536.8075416666666,15.530598916666666,0.1066015699999999,0.1189661486666666,403.7899158333333,498.96152666666666,472.0783266666666,428.5949966666667,418.1976533333333,263.77781,27.697266,27.558594,96.09830533333331,95.22265666666664,96.386067,0.0111202380603323,1.5653194380603324,0.000483203304378,1.9506785033043776,-0.0068378612529886,0.5556545726668601,0.4663851131568322,35.45154911315683,0.1981914978668655,24.078517497866866,0.0061793868103614,1.424275120143695,0.0,0.0,-2.6571886407747343,420.3297880258919,-0.2913268098287744,426.5341965235046,-1.5624289777776994,417.0345776888889,1.7262009408033236,538.5337426074699,-0.0088625802167907,15.521736336449877,0.0014652078954438,0.1080667778954438,0.0011355437328422,0.1201016923995089,-2.988397061555929,400.8015187717774,-3.1054217107694058,495.8561049558973,1.1085523269163673,473.18687899358304,0.6935489407990758,429.2885456074658,-2.668454732265332,415.529198601068,2.9364156876153515,266.71422568761534,0.2698992252831864,27.967165225283185,-0.4544703218756503,27.10412367812435,1.1239063397762834,97.2222116731096,-0.3742754492757996,94.84838121739084,-0.8153950344071745,95.57067196559284,1.9127044296811344,209.7519413333333,327.92982,604.7695433333333,29.03703766666667,0.0754765658333333,38.00499933333333,-89.93164,535.4852516666667,81982.455,-1008208.062319336,-244.54094058962372,-225889.8030508531,-2.7553432383898864,-0.46121975282642685,2025-03-22
2025-03-22 16:00:00,2745.83056640625,2706.71875,39.11181640625,1.3989258,1.7677409,0.5589753325069636,39.450651666666666,28.901259,4.8447813,1.4139464333333336,423.0442666666667,420.6523466666667,420.50195333333335,539.2342799999999,15.425130166666666,0.1065807333333333,0.1185364653333333,402.31765125,499.054175,471.78414333333336,436.6516633333333,424.07858333333337,264.50596333333334,25.91080733333333,25.308594,96.10416833333332,95.03776,96.42448,0.0100092625995051,1.4089350625995052,0.0004379962582026,1.7681788962582026,-0.006795106097499,0.5521802264094646,0.5259142601609383,39.9765659268276,0.2398620442387695,29.14112104423877,0.0211112529010542,4.865892552901054,0.0038849940824232,1.4178314274157569,-2.657548534449063,420.38671813221765,-0.2871133507770196,420.36523331588967,-1.56953926243267,418.9324140709007,1.7340045532135946,540.9682845532135,-0.0088023941761701,15.416327772490495,0.0014649215014581,0.1080456548347915,0.0011314423626479,0.1196679076959812,-2.977501021357454,399.3401502286426,-3.1059983326739484,495.9481766673261,1.1078615143958928,472.89200484772925,0.7065861733297538,437.3582495066631,-2.705980039649376,421.372603293684,2.944521603996236,267.4504849373296,0.2524908713274634,26.1632982046608,-0.4173654454722957,24.891228554527704,1.123974909797866,97.2281432431312,-0.3735487074959565,94.66421129250404,-0.8157199959958348,95.60876000400415,1.8857170788871511,212.45562566666663,329.53327333333334,606.3046866666667,29.017555666666667,0.0751588575,38.056963,-89.875,544.2924033333333,82383.31833333333,3222161.2215909828,781.5354442282743,721927.7358969838,8.763032984128813,1.4244074956685928,2025-03-22
2025-03-22 16:15:00,2701.15966796875,2692.300537109375,8.859130859375,1.722493466666667,2.0851236666666666,0.5620118080806417,36.62089233333333,24.736325,1.4377166666666668,0.4614595333333333,423.48828,422.9368566666667,419.70703,533.274175,15.984212333333334,0.10589844,0.1185364646666666,400.8453866666667,499.1468233333333,465.4558533333333,432.0951466666667,420.26092666666665,264.05813666666666,25.017578,24.183594,96.09896,95.04557166666666,96.45052,0.0123243773428145,1.7348178440094817,0.0005166347420537,2.0856403014087204,-0.006832018591639,0.5551797894890026,0.4881909090031939,37.10908324233653,0.2052957444329521,24.94162074443295,0.0062648855068154,1.4439815521734822,0.0012679175915111,0.4627274509248445,-2.660337809889654,420.8279421901104,-0.2886726272821533,422.64818403938455,-1.5665721813705886,418.14045781862944,1.714838766484263,534.9890137664843,-0.0091214359965441,15.97509089733679,0.0014555435759828,0.1073539835759828,0.0011314423562845,0.1196679070229512,-2.96660498115898,397.8787816855077,-3.106574954578491,496.0402483787548,1.0930011825216752,466.548854515855,0.6992128550865004,432.7943595217532,-2.6816201612111854,417.57930650545546,2.939536327754354,266.997672994421,0.2437866943496018,25.2613646943496,-0.3988130072706184,23.78478099272938,1.123913996352684,97.22287399635267,-0.3735794114812734,94.6719922551854,-0.8159402859957936,95.6345797140042,1.9975740436587093,207.2251543333333,330.92699,607.3828233333334,29.0088935,0.0753671918333333,38.06129133333333,-89.822918,532.8494333333333,82731.7475,732931.3773272705,177.77256014690542,164213.84698450094,1.9848951816773963,0.3279750902706538,2025-03-22
2025-03-22 16:30:00,2722.719970703125,2721.920654296875,0.79931640625,1.6223958666666665,2.014648433333333,0.5607701901487337,31.440932000000004,19.88073866666667,1.4001536,0.0,422.93684666666667,418.67578,423.29491666666667,535.28585,15.369303333333333,0.10589844,0.1188385466666666,405.3459533333333,498.8762285,470.9292966666666,431.46241333333336,419.73629,263.8899466666667,25.016927,24.184245,96.09635333333334,95.04752666666668,96.46745,-0.0008067906831659,1.6215890759835003,-0.0301735274103527,1.9844749059229807,0.0006122922204216,0.5613824823691554,-0.047613679910178,31.393318320089826,-0.0364189321798491,19.84431973448682,-0.0002598869938454,1.3998937130061546,0.0,0.0,-1.4651408771498495,421.4717057895168,-3.5139573061366605,415.16182269386337,-0.0894455091737995,423.20547115749287,0.6735463515037736,535.9593963515038,-0.0012169006953435,15.36808643263799,0.0018201190168278,0.1077185590168278,-0.0016154750633221,0.1172230716033445,-1.7724167944052738,403.57353653892807,-0.0174700199700055,498.85875848003,0.0780922949048203,471.00738896157145,-1.1159416665866502,430.3464716667467,-3.863139884177088,415.8731501158229,-1.3598861929494888,262.5300604737172,-0.0777029379353351,24.939224062064664,0.0993983657548618,24.283643365754862,0.593185088651424,96.68953842198476,-0.1066090128679775,94.94091765379868,-0.0361300360297178,96.43131996397028,1.9715011906779616,211.076066,326.69847666666664,604.8164,28.995903166666665,0.0751445351666666,38.06129133333333,-89.83072666666668,528.2145499999999,81674.61916666666,65283.86307413736,15.834605849856015,14626.900461687497,0.17908746451378718,0.029357275623301857,2025-03-22
2025-03-22 16:45:00,2699.055419921875,2700.117431640625,-1.06201171875,1.7241211,2.1334635333333334,0.5608367108056559,26.48662833333333,15.198415833333334,1.4262308,0.0,422.34245,416.6276066666667,426.6321633333334,536.701625,15.671630833333332,0.105921882,0.11888542,408.8870733333333,498.6056336666667,471.07020166666666,429.45095,417.82328,263.354,25.016927,24.183594,96.09700333333332,95.02734133333333,96.46614666666666,0.0248807833921362,1.749001883392136,0.0074407530473918,2.1409042863807253,-0.0013071710561082,0.5595295397495477,0.0409876310134116,26.527615964346744,-0.0996547342799658,15.098761099053368,-0.0103551374329957,1.415875662567004,0.0,0.0,-5.39684525063592,416.9456047493641,-0.0983223451269168,416.52928432153976,0.0143476412178529,426.6465109745512,4.383441685643902,541.0850666856439,-0.2684739764504638,15.40315685688287,-0.0005941465544148,0.1053277354455851,0.0013343989731786,0.1202198189731786,0.7878317895040823,409.6749051228374,0.1004710371207124,498.7061047037874,-1.2451851999632595,469.8250164667034,0.8280337388976591,430.2789837388976,-3.514330207676153,414.3089497923239,-0.229699164084252,263.12430083591573,0.0527607529436764,25.069687752943675,-0.2491472039553244,23.934446796044675,0.4716121007006819,96.568615434034,0.0232329704303566,95.05057430376368,-0.2550745432311316,96.21107212343551,1.986035544704168,208.96017933333331,325.5618533333333,603.1992333333334,28.9785785,0.07544922,37.9357135,-89.86848833333333,526.8097066666667,81390.46333333333,-86437.62585449219,-20.965452587401025,-19366.41751855995,-0.23794455425625358,-0.03934753287802961,2025-03-22
2025-03-22 17:00:00,2697.432861328125,2675.775390625,21.657470703125,1.6713867,2.0810547,0.5591109544601183,20.39669633333333,8.417595433333334,3.0728014666666668,0.0,423.2949233333333,422.5501266666667,418.6471333333334,533.5814,15.486084166666668,0.10694532,0.11901563,415.04648,498.3350388333333,471.05381,424.2714266666667,413.48660666666666,263.72579666666667,25.017578,24.184245,96.09896,95.02799666666664,96.46549333333331,-0.0054131250398028,1.6659735749601972,-0.0189386518370877,2.0621160481629124,-0.0004444729449086,0.5586664815152096,0.1442804322032422,20.540976765536577,0.0359612640394821,8.453556697372816,-0.0372393109243232,3.035562155742344,0.0,0.0,1.015017861361457,424.3099411946948,0.6834555318779394,423.23358219854464,-0.1986030496334478,418.4485302837,3.306642187206762,536.8880421872068,0.0777282646469998,15.563812431313668,-0.0005296452216616,0.1064156747783383,-0.0013529951779793,0.1176626348220206,-5.1940290572209165,409.8524509427791,-0.3567227168739464,497.9783161164594,-1.1900160269645426,469.86379397303546,3.349351303522326,427.620777970189,-1.7409518608752137,411.74565480579145,2.504228870341421,266.2300255370081,0.0425434325154761,25.06012143251548,0.4836849000000001,24.6679299,1.7652547968160943,97.86421479681609,-0.7076006583356644,94.320396008331,0.4831118599533823,96.94860519328672,1.97936818330396,210.36809133333333,326.68495666666666,607.125,28.9569325,0.0756341146666666,37.98118366666667,-89.77929833333333,516.2044383333334,81671.23916666667,1768792.4695399983,429.0207451962954,396299.33296017395,4.852373210004138,0.8028919278629085,2025-03-22
2025-03-22 17:15:00,2731.812255859375,2717.08984375,14.722412109375,1.4303385666666666,1.6678059666666665,0.5549083567265651,22.096569,10.107318166666667,3.3418223,0.0,423.25911333333335,420.8457,422.45703,537.8998233333334,15.359374833333334,0.10694532,0.1187005266666666,416.08245,498.064444,473.5942283333334,427.3298833333333,415.11789,263.9778533333333,25.017578,24.183594,96.0931,95.12825666666669,96.46093666666668,0.0080157969653553,1.438354363632022,0.0199413700581347,1.6877473367248013,0.0058045208273893,0.5607128775539545,0.0247174934034255,22.121286493403424,-0.0158964507230638,10.091421715943603,0.0423322830657713,3.3841545830657718,0.0,0.0,0.4230903168498798,423.6822036501832,-4.320326529700651,416.52537347029937,-0.2888902942342497,422.1681397057658,3.238993037678597,541.138816371012,-0.0936907060210217,15.265684127312312,0.000234144850605,0.107179464850605,0.0004798054953209,0.1191803321619875,-0.0271952654837832,416.0552547345162,-3.0099685149009474,495.05447548509903,1.4336486172544485,475.0278769505878,3.4749537415791565,430.8048370749125,-1.0857063085634309,414.03218369143656,1.8927223559529125,265.8705756892862,0.2639846298658881,25.28156262986589,0.2756957679681413,24.45928976796814,1.5652960100172637,97.65839601001726,-1.6280945801695026,93.50016208649716,-1.6772776820525197,94.78365898461416,1.9314032536954704,214.1034753333333,329.24573000000004,607.5234466666667,28.9591,0.0752981806666666,37.9400445,-89.83398333333334,532.5302683333333,82311.43250000001,1211822.830578003,293.92771779250404,271509.85075646976,3.2985679207620366,0.5389247404464702,2025-03-22
2025-03-22 17:30:00,2685.87158203125,2686.094970703125,-0.223388671875,1.7446288666666667,2.218587233333333,0.5581233206613812,21.02423466666667,9.338527666666666,2.9892191666666665,0.0,423.6601533333333,416.72786333333335,424.95638,536.9473849999999,16.013020750000003,0.10694532,0.1182369866666666,416.670965,497.7938491666666,471.644475,427.59615,415.7212933333333,262.95170333333334,25.016927,24.183594,96.07031333333332,95.11914,96.560545,-0.0102906610977326,1.734338205568934,0.0072868219888357,2.2258740553221688,0.0028803409344024,0.5610036615957836,0.0800802636239907,21.10431493029066,0.0172976923162782,9.355825358982944,-0.0160857300370689,2.9731334366295976,0.0,0.0,0.4755202413398933,424.1356735746732,-0.7791901772010874,415.94867315613226,1.222219947740939,426.17859994774096,-2.0125085744446096,534.9348764255553,-0.0347938751809984,15.978226874819004,-0.0021389064,0.1048064136,0.0001560223367783,0.118393009003445,1.4742929543543255,418.1452579543544,0.6356524324991142,498.42950159916575,-2.302156094362146,469.3423189056378,-2.5393892167592758,425.0567607832408,-1.143437431046948,414.5778559022864,-1.3877428074526392,261.5639605258807,0.0423092718505806,25.05923627185058,-0.0822896196340465,24.101304380365956,0.413891087495486,96.48420442082882,-0.4547484930211425,94.66439150697886,0.1896397009484332,96.75018470094844,2.008155947609272,205.07118366666663,324.32035,595.96875,28.950441000000005,0.075154951,37.87292583333333,-89.91731666666668,533.4301083333334,81080.08750000001,-18112.373062133793,-4.3931574349198845,-4058.091317358545,-0.05005040624010851,-0.008317176195969032,2025-03-22
2025-03-22 17:45:00,2748.632080078125,2635.488037109375,113.14404296875,3.091796833333333,3.8444010666666655,0.5631598669299699,15.62359,5.451971033333333,1.4376202333333332,0.0,423.3593733333333,422.0130166666666,419.6927066666667,533.9223683333332,16.065673750000002,0.10694532,0.118197922,420.5500750000001,497.5232543333333,472.03218333333336,426.8935633333333,415.85263333333336,257.0503033333334,21.32096333333333,20.520833,87.60611999999999,86.93880200000001,88.09505,-0.0275457882674192,3.064251045065914,0.0406222684306003,3.8850233350972663,-0.0013208430313522,0.5618390238986176,0.0278870842349512,15.651477084234951,-0.0019777585667339,5.449993274766599,0.0010811344778141,1.438701367811147,0.0,0.0,-0.0789062852657025,423.2804670480676,3.333162405975884,425.3461790726425,-3.9155986625317496,415.77710800413496,1.3596327629101097,535.2820010962433,-0.1084886120103973,15.957185137989605,0.0002242457642461,0.1071695657642461,-0.0013343651297356,0.1168635568702644,1.3405785174198854,421.89065351741993,-1.4390822939366783,496.0841720393967,-2.950684967111897,469.0814983662215,-1.1225385688669576,425.7710247644664,-2.3955302896336548,413.4571030436997,3.554416822204473,260.60472015553785,-0.2654712951079609,21.05549203822537,0.2015385382004808,20.72237153820048,-0.0782501391744858,87.5278698608255,0.4241599327093723,87.36296193270938,-0.4891265731297096,87.60592342687029,2.336349634861293,177.361549,292.34264,601.92188,28.933116000000005,0.0745833376666666,37.17359033333333,-90.568362,519.4229983333333,73085.66,8269207.055439454,2005.6967870457534,1852722.2930977738,25.350011111588422,4.116376425524877,2025-03-22
2025-03-22 18:15:00,2747.428955078125,2675.171875,72.257080078125,2.9313150999999995,3.5296224,0.5495378876389294,25.658692,17.239355333333332,1.4162471,0.3627184666666667,423.55989666666665,416.5201833333333,425.29297333333335,538.2977483333334,15.04850275,0.105882816,0.117309902,410.99664,496.9820646666666,473.1439333333334,438.6711066666667,423.52159666666665,254.1276366666667,23.933594,20.520833,70.36783833333334,70.49479333333333,71.15104333333333,0.0027474208251638,2.9340625208251634,0.0135816215851418,3.543204021585141,0.0068718066446434,0.5564096942835729,0.134327462656838,25.79301946265684,-0.2106807802700991,17.028674553063233,-0.020011662876727,1.3962354371232728,0.00214567186631,0.3648641385329767,0.3204567928672759,423.8803534595339,-3.2888354115412426,413.23134792179206,2.578117923558011,427.87109125689136,-0.4573022431433173,537.8404460901901,-0.1227615381599402,14.92574121184006,-0.0002628578311704,0.1056199581688295,-0.001111217929654,0.1161986840703459,-3.279884234911435,407.7167557650886,6.071860724563692,503.0539253912304,-3.430398818074025,469.71353451525937,0.4180266624086926,439.08913332907537,-1.9757204558772516,421.5458762107894,0.0619895319528893,254.1896261986196,-0.0553373758454824,23.87825662415452,-0.1452459743698213,20.37558702563018,0.2210093531345194,70.58884768646786,-0.9019786219861174,69.59281471134722,0.787755382954785,71.93879871628812,2.271352668316826,187.729812,279.12259666666665,668.3554666666668,28.95043766666667,0.0746484403333333,36.39630983333333,-91.09244666666666,533.28719,69780.64916666667,5042145.95473938,1222.97287677471,1129696.7354631028,16.189255172517722,2.629989028272082,2025-03-22
2025-03-22 18:30:00,2729.689453125,2694.8662109375,34.8232421875,1.488932266666667,1.8286132666666663,0.5524011128161991,30.070814,22.135927666666664,1.3982551666666667,0.0,424.96354333333335,421.7265666666667,419.9791666666667,535.70112,15.2071125,0.1055520866666666,0.1173411533333333,402.881135,496.71146983333335,470.12455166666666,434.3228633333333,420.1963533333333,261.75932,23.933594,20.520833,70.36588666666667,69.99414,71.02018133333333,0.0169745899637019,1.5059068566303686,0.0065999788529442,1.8352132455196108,0.0037646466495738,0.556165759465773,0.2815342793703941,30.3523482793704,-0.0979352779602926,22.03799238870637,0.0092280392999331,1.4074832059665998,0.0,0.0,-1.3703920584630396,423.5931512748703,-3.5974878685534577,418.12907879811326,1.6083326601778367,421.5874993268445,3.330523843405217,539.0316438434052,-0.0581410434940732,15.148971456505928,-0.0004790585510352,0.1050730281156314,6.48183839423444e-05,0.1174059717172756,-0.5774338624419215,402.3037011375581,-1.1858016440801291,495.5256681892532,0.7967386907688478,470.9212903574355,5.370241211792404,439.6931045451257,-0.9709851535452004,419.2253681797881,3.6880529829418265,265.44737298294183,-0.2070773880711769,23.726516611928822,0.0283050841757592,20.54913808417576,-0.6479645472919202,69.71792211937475,0.4470941358734137,70.44123413587342,0.1194600692236065,71.13964140255693,2.0333557491406395,205.4626213333333,318.41735666666665,664.7929766666667,28.941778500000005,0.0745273466666666,37.5568155,-90.10481666666664,534.0399116666667,79604.33916666666,2772081.181976725,672.3684971055833,621086.9518313404,7.802174584113789,1.2757217546352644,2025-03-22
2025-03-22 18:45:00,2731.597900390625,2677.8486328125,53.749267578125,1.3032226333333332,1.6479492333333334,0.5551389309503211,26.820975,17.501233666666668,1.427185,0.0,423.15885333333335,421.9056033333333,420.58073,530.5763766666666,15.788167333333332,0.10589063,0.1167057366666666,405.9294666666667,496.440875,466.17736,428.0104733333333,415.3713666666667,263.09513,23.933594,20.520182,70.33008,69.82096333333334,70.69596666666666,0.0093245099651833,1.3125471432985163,0.0004083152671909,1.6483575486005244,-0.0067484694141,0.5483904615362211,0.3575488015534667,27.178523801553467,0.1452490939577089,17.646482760624377,0.0062189935119654,1.4334039935119651,0.0,0.0,-2.6582683636775077,420.5005849696559,-0.2879687524496717,421.6176345808837,-1.5698332992863016,419.01089670071366,1.7061635120222718,532.2825401786889,-0.0090095623625696,15.779157770970762,0.0014554362297809,0.1073460662297809,0.0011139678752641,0.1178197045419308,-3.004231601183278,402.9252350654834,-3.08973375489984,493.35114124510017,1.0946954519872063,467.2720554519872,0.6926030698909358,428.70307640322426,-2.65042063290997,412.7209460337567,2.928815987467658,266.02394598746764,0.2332236863682624,24.16681768636826,-0.3383994741708136,20.18178252582919,0.8225371146223068,71.1526171146223,-0.2744333474325344,69.5465299859008,-0.598065072751794,70.09790159391487,2.007877912492088,205.291657,325.72084666666666,659.1211,28.941775,0.0743437536666666,37.94654366666667,-89.83073,530.9833316666666,81430.21166666667,4376814.235815023,1061.5966188070959,980628.6446906787,12.042565340550349,1.9676859310236958,2025-03-22
2025-03-22 19:00:00,2720.81787109375,2656.062744140625,64.755126953125,1.2011718666666666,1.534505233333333,0.5557124055647329,24.379017666666662,13.058810666666666,1.4601869666666667,0.0,423.7174466666667,419.94335666666666,421.16797,531.2368983333333,15.662923166666667,0.10589063,0.1173724,410.44302166666665,498.86984666666666,468.5556133333333,426.1191666666667,414.2815900000001,263.28933,23.933594,20.520182,50.159504,49.789062666666666,50.671875,0.0085943404865393,1.209766207153206,0.0003802070486642,1.5348854403819976,-0.0067554407787068,0.5489569647860261,0.3249952154896469,24.704012882156317,0.1083798121678274,13.167190478834494,0.0063628003881461,1.4665497670548129,0.0,0.0,-2.661777426466756,421.0556692402,-0.2866294345545839,419.6567272321121,-1.5720251945418795,419.5959448054581,1.708287537923411,532.9451858712567,-0.0089380914244738,15.653985075242192,0.0014554362297809,0.1073460662297809,0.0011203312431513,0.1184927312431513,-3.037635839303846,407.4053858273628,-3.1048511155486835,495.764995551118,1.1002801571468126,469.65589349048014,0.689542572811888,426.80870923947856,-2.6434669360632483,411.6381230639368,2.9309778521314342,266.22030785213144,0.2332236863682624,24.16681768636826,-0.3383994741708136,20.18178252582919,0.5866345337733989,50.7461385337734,-0.1956973734078815,49.59336529325879,-0.4286677166638739,50.243207283336126,2.0036941854612613,204.450808,325.7682,630.1054800000001,28.93311583333333,0.0749987016666666,37.9573665,-89.76692800000001,526.7861766666667,81442.04999999999,5273790.2870727535,1279.1582268310722,1181596.8288706662,14.50843672121056,2.3799875633385885,2025-03-22
2025-03-22 19:15:00,2720.2099609375,2667.913818359375,52.296142578125,1.1796875,1.4667969,0.5519842798757068,25.616955333333333,14.149470666666666,1.4419392333333334,0.0,423.10872666666666,421.6549466666667,421.4472633333333,536.5325183333334,15.568522083333333,0.10589063,0.11691407,411.49834333333337,498.90646555555554,471.10415666666665,428.98829,416.5772266666666,263.5353133333333,23.932942666666666,20.520833,50.06575466666666,49.773437,50.66341133333333,0.0084406206339562,1.1881281206339562,0.0003634308363533,1.4671603308363534,-0.0067101203358741,0.5452741595398326,0.3414980879286453,25.95845342126198,0.1174315955925369,14.266902262259205,0.0062832854442476,1.448222518777581,0.0,0.0,-2.6579534697999065,420.4507731968668,-0.2877976684749228,421.3671489981918,-1.5730676673506423,419.87419566598265,1.7253165539423208,538.2578348872757,-0.0088842211791551,15.559637862154178,0.0014554362297809,0.1073460662297809,0.0011159564376717,0.1180300264376717,-3.045446138778914,408.45289719455445,-3.1050790230856364,495.8013865324699,1.1062647437775013,472.21042141044416,0.6941853648751248,429.68247536487513,-2.658115039604468,413.9191116270621,2.933716176931739,266.46902951026505,0.2332173393749492,24.16616000604161,-0.3384102098483872,20.18242279015161,0.5855380995572332,50.6512927662239,-0.195635956266031,49.57780104373397,-0.428596116774095,50.234815216559234,1.9748826932023733,207.10200966666665,327.5441866666667,620.77735,28.9504375,0.0742916716666666,37.96819166666667,-89.78645666666667,534.5578833333334,81886.04666666668,4282324.371638997,1038.6780952152142,959458.1168931498,11.716991550450757,1.922503899665948,2025-03-22
2025-03-22 19:30:00,2716.783935546875,2641.40966796875,75.374267578125,1.2985025666666667,1.5857747333333334,0.5561441222851639,24.54453833333333,12.919501333333336,1.4601508333333335,0.0,423.58138,422.59309666666667,420.64518,534.6832383333333,15.936116666666669,0.10589063,0.116072922,411.74829,498.9430844444444,468.56909666666667,427.4868466666667,415.38561,263.4239566666667,23.933594,20.520833,49.70703,49.74218733333333,50.71093733333333,0.0092907380619458,1.3077933047286123,0.0003929101824549,1.5861676435157883,-0.0067606888831379,0.5493834334020259,0.327201761523078,24.87174009485641,0.1072236334188367,13.026724966752171,0.0063626429362633,1.4665134762695968,0.0,0.0,-2.6609226606677794,420.9204573393322,-0.2884379962709431,422.3046586703957,-1.5700738613209069,419.0751061386791,1.7193698623852924,536.4026081957186,-0.0090939900682709,15.927022676598396,0.0014554362297809,0.1073460662297809,0.0011079275962702,0.1171808495962702,-3.047295961805446,408.70099403819455,-3.1053069306225893,495.8377775138218,1.1003118192242596,469.6694084858909,0.691755741473969,428.1786024081407,-2.650511517423354,412.73509848257663,2.9324765371648027,266.3564332038315,0.2332236863682624,24.16681768636826,-0.3384102098483872,20.18242279015161,0.5813426777368136,50.28837267773682,-0.1955131285332143,49.54667420480012,-0.4289981714030659,50.28193916193027,2.010609724927943,203.477919,328.98526,602.6601566666667,28.9569325,0.074072919,37.96386233333333,-89.75520666666667,533.9033283333333,82246.315,6199255.754124756,1503.6299447773526,1388948.088889184,16.887663464182975,2.7743931562578434,2025-03-22
2025-03-22 19:45:00,2708.163330078125,2665.64013671875,42.523193359375,1.2441406333333334,1.5631510666666666,0.5528368075464902,25.60664133333333,13.578271333333332,2.907802333333333,0.0,422.28515,417.5442666666667,425.6009066666666,536.1083233333334,15.553711083333331,0.10589063,0.11597657,412.61173166666674,498.9797033333333,470.89977166666665,429.3336366666667,416.9117166666667,263.72934000000004,23.932942666666666,20.521484,49.69726566666666,49.63997333333333,50.82161466666667,0.0011276109080446,1.245268244241378,-0.0229992019397402,1.5401518647269263,4.135023853413245e-05,0.5528781577850244,-0.35908910225967,25.247552231073666,0.1190246257614813,13.697295959094816,-0.0133067825857358,2.8944955507475973,0.0,0.0,-0.0166018856541541,422.2685481143458,-1.3530143584109169,416.1912523082558,-0.260007168067716,425.3408994985989,0.0469306455370315,536.1552539788704,-0.1573848838032319,15.3963261995301,-0.0003344387905891,0.1055561912094108,-0.000718052746237,0.1152585172537629,-1.6746970422642562,410.9370346244025,-6.722222179379855,492.2574811539535,-2.881066726977906,468.0187049396888,2.599755094298871,431.9333917609656,1.996995067949797,418.9087117346165,2.8152664408654573,266.5446064408655,0.2150454515393818,24.147988118206047,-0.1369587744581615,20.38452522554184,0.1205142745912013,49.81777994125786,-0.3814115445047434,49.25856178882859,0.275715108220794,51.09732977488746,2.012619244322687,203.868512,327.94674000000003,616.0195199999999,28.943942333333336,0.07419792,38.0244845,-89.71745,533.628745,81986.68500000001,3486335.6591491704,845.6109737292003,781116.2247628742,9.527354652317923,1.5701857006589146,2025-03-22
2025-03-22 20:00:00,2705.598876953125,2653.15771484375,52.441162109375,1.4628906,1.861653633333333,0.5526010685797328,26.225329666666667,14.532633333333331,1.4304433,0.5374939333333334,424.1543,417.52279,423.2233066666667,536.760705,15.8378905,0.1055182353333333,0.11637761,411.7913266666666,499.0163222222222,469.207865,430.76829333333336,418.3381533333333,262.80518333333333,23.933594,20.521484,49.685546666666674,49.67187533333333,50.95572833333333,0.0208468873372957,1.4837374873372955,-0.0037367260218585,1.8579169073114743,-0.0003590855953269,0.5522419829844059,-0.2133636833455838,26.011965983321083,-0.1020098320016344,14.430623501331697,0.0254484475462477,1.4558917475462478,-0.0034813265208686,0.5340126068124648,0.3629160231930086,424.517216023193,0.6668893008804275,418.1896793008804,-2.7431288254286983,420.480177841238,2.0717980623546737,538.8325030623547,0.1834820532080492,16.02137255320805,0.0008777338691997,0.106395969202533,0.0012524251794698,0.1176300351794698,-2.901716237071639,408.889610429595,-1.653895244641831,497.3624269775804,-1.6641868365239816,467.543678163476,-0.8426046275191084,429.9256887058143,-4.526155330106462,413.8119980032269,2.747588575215161,265.5527719085485,-0.2627134380393592,23.67088056196064,-0.1030683668900565,20.418415633109944,0.3949664354907796,50.080513102157454,0.4656127184117054,50.13748805174504,-0.6829129437769765,50.27281538955636,2.0426036639872662,201.0653893333333,324.4455266666667,607.3125100000001,28.9244535,0.0744583391666666,37.870762,-89.88802,535.807495,81111.38166666667,4253575.114897054,1031.7049608517034,953016.823487544,11.749483289583681,1.9382460037250953,2025-03-22
2025-03-22 20:15:00,2701.33154296875,2650.027099609375,51.304443359375,1.1722005333333334,1.5297851333333334,0.5545116716400206,28.661581666666667,16.63470166666667,4.478151266666667,0.9617546333333332,423.94661,420.1295566666667,420.8027333333334,536.2343716666667,15.306071166666667,0.1048151099999999,0.11698698,410.41339,499.0529411111111,470.231905,431.9490366666666,419.19094666666666,263.81488666666667,23.932942666666666,20.520833,49.71354133333333,49.66471333333334,50.82877633333334,0.0083870516630784,1.1805875849964118,0.0003790375412222,1.5301641708745557,-0.0067408442232976,0.5477708274167229,0.3820858181159892,29.043667484782656,0.1380574301994492,16.772759096866118,0.0195136535718916,4.497664920238559,0.0026425407435235,0.9643971740768568,-2.663217022103993,421.283392977896,-0.2867565240771341,419.8428001425896,-1.57066193502817,419.2320713983052,1.724357809855178,537.9587294765219,-0.0087344528209349,15.297336713845732,0.0014406535169586,0.1062557635169586,0.0011166523708803,0.1181036323708803,-3.037416539162564,407.37597346083743,-3.105990653233505,495.9469504578776,1.1042164891550783,471.3361214891551,0.6989764210717908,432.6480130877384,-2.6747927838414967,416.5161538828252,2.936828430846674,266.75171509751334,0.2332173393749492,24.16616000604161,-0.3384102098483872,20.18242279015161,0.5814188302640488,50.29496016359738,-0.1952086147003484,49.46950471863299,-0.429995051330323,50.39878128200301,1.9810290424412031,207.60347266666668,327.23972333333336,608.1328100000001,28.915791,0.0745664124999999,37.92705383333333,-89.77539,535.1612916666667,81809.93083333335,4197212.962673137,1018.0343166329046,940388.839303313,11.494800566683194,1.8992279379002723,2025-03-22
