timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-22 20:30:00,2709.339599609375,2670.011962890625,39.32763671875,1.2609049666666667,1.7026367,0.5522864704329876,29.498484,17.68488066666667,1.4754146666666668,0.4830009666666666,423.6816433333333,416.7779966666667,423.6887966666666,535.57158,15.76440425,0.10579688,0.1187890713333333,408.98634833333335,499.08956,467.4819666666666,432.3374433333333,419.5776666666666,263.55604,23.933594,20.52213533333333,49.88932233333333,49.862631,50.45312333333334,0.0090217286180489,1.2699266952847157,0.0004218652765675,1.7030585652765675,-0.0067137938734687,0.5455726765595189,0.3932425126918062,29.891726512691807,0.1467732471040577,17.831653913770726,0.0064291554629978,1.4818438221296646,0.0013271053648624,0.484328072031529,-2.661552511242689,421.02009082209065,-0.2844689399722142,416.4935277266945,-1.5814342743232146,422.1073623923434,1.722226484361954,537.293806484362,-0.0089960018918269,15.755408248108171,0.0014541476630159,0.1072510276630159,0.0011338535120664,0.1199229248453997,-3.0268551879347,405.95949314539865,-3.1062185607704578,495.9833414392296,1.0977589791062314,468.5797256457728,0.6996049375835582,433.0370482709169,-2.677260384522299,416.90040628214433,2.9339469094151127,266.4899869094151,0.2332236863682624,24.16681768636826,-0.3384316867005488,20.183703646632782,0.5834746561147384,50.47279698944807,-0.1959865359031809,49.66664446409682,-0.4268171481292242,50.02630618520411,2.006499185805729,205.13212266666667,328.12941333333333,604.7226666666667,28.889814,0.0750104208333333,37.88375283333333,-89.8125,538.14996,82032.35333333333,3226138.591077474,782.5001554933891,722818.8686339083,8.811387693545486,1.4515580374058736,2025-03-22
2025-03-22 20:45:00,2707.186767578125,2677.11376953125,30.072998046875,1.2719726666666666,1.6393229333333332,0.5525456181506223,28.282942,17.081322,1.4487505333333337,0.4658474999999999,422.97266,419.03385333333335,425.3287733333333,535.8077766666667,15.566406333333337,0.10579688,0.117067713,409.94164666666666,499.1261788888889,469.2447866666666,432.1268,419.1802666666667,263.54745,23.933594,20.521484333333333,49.73893266666666,49.720703333333326,50.44921933333333,-0.0006325310103365,1.27134013565633,-0.0245522517204217,1.6147706816129117,0.0006033119972586,0.5531489301478809,-0.0428312668118806,28.24011073318812,-0.0312907642864992,17.0500312357135,-0.0002689072262784,1.448481626107055,-0.0014966156724994,0.4643508843275005,-1.4652649419576846,421.5073950580423,-3.516962625445558,415.5168907078878,-0.0898752789111085,425.23889805442224,0.6742030880905077,536.4819797547572,-0.0012325067883818,15.565173826544951,0.0018183734643215,0.1076152534643215,-0.0015914025909633,0.1154763104090366,-1.7925119353063792,408.1491347313603,-0.0174787729192189,499.10870011596967,0.0778129594448273,469.3225996261114,-1.1176600474725549,431.00913995252745,-3.858022395013734,415.32224427165295,-1.3581212280691377,262.18932877193083,-0.0743380899321302,23.85925591006787,0.0843442499692379,20.60582858330257,0.3070292696847829,50.045961936351446,-0.0557686800210817,49.66493465331224,-0.0188947889903232,50.43032454434301,2.006893291166855,206.10966333333332,326.83378666666664,611.2617333333334,28.87248866666667,0.0744713583333333,37.901074,-89.82422000000001,535.5005483333333,81708.44666666666,2457217.9570198567,595.9983984466746,550541.6005971468,6.737878677869209,1.1108578989464621,2025-03-22
2025-03-22 21:00:00,2715.062744140625,2647.2744140625,67.788330078125,1.4264323,1.7174479,0.5527111831745151,28.255117666666667,16.833719333333335,1.4420568666666669,0.0,422.1848866666666,422.90820333333335,420.3802066666667,536.061085,15.613199666666668,0.10579688,0.117942712,411.23034,499.16279777777777,469.2329516666666,432.6020433333333,419.3091733333333,263.3110433333333,23.932942666666666,20.521484,49.51041666666666,49.73632799999999,50.459634,0.0102060705943918,1.436638370594392,0.0004255350735267,1.7178734350735267,-0.0067189568350017,0.5459922263395133,0.3766672710245942,28.63178493769126,0.1397091500904856,16.97342848342382,0.0062837980343719,1.4483406647010386,0.0,0.0,-2.65214994087512,419.5327367257916,-0.2886530701475749,422.6195502631858,-1.569084838447509,418.8111218282192,1.7238005754950336,537.7848855754951,-0.0089097165685032,15.604289950098163,0.0014541476630159,0.1072510276630159,0.0011257749279694,0.1190684869279694,-3.043462680692357,408.18687731930765,-3.106674375844364,496.0561234019334,1.1018707088479118,470.3348223755145,0.7000331111534024,433.3020764444867,-2.6755471699688087,416.6336261633645,2.9312195683418736,266.2422629016752,0.2332173393749492,24.16616000604161,-0.3384209455259572,20.183063054474044,0.5790432098008154,50.08945987646748,-0.195490098251426,49.54083790174857,-0.4268722262690048,50.03276177373099,2.013351226153204,205.37798966666668,325.62950666666666,602.6249966666667,28.86166933333333,0.0746197949999999,37.81229916666666,-89.90039333333334,535.5708716666667,81407.37666666666,5518470.120274251,1338.5053385936587,1236417.5364191204,15.18802824812543,2.496750037339614,2025-03-22
2025-03-22 21:15:00,2706.193603515625,2682.873046875,23.320556640625,1.4121093666666666,1.6936849,0.5546108074161095,23.203608,12.655661,1.461569,0.0,423.71028666666666,416.7063766666667,423.58138,533.6160866666667,15.681722166666669,0.1051093799999999,0.1173437566666666,413.0112383333334,499.19941666666665,468.4436233333333,428.9340733333333,415.8891533333333,263.21962666666667,23.932292,20.522786666666665,49.96158866666667,50.034505333333335,50.565755333333335,0.0101035905336706,1.4222129572003372,0.0004196472734065,1.6941045472734066,-0.0067420493536092,0.5478687580625002,0.3093259000508546,23.512933900050854,0.1050339266760964,12.760694926676097,0.0063688226321674,1.4679378226321675,0.0,0.0,-2.661732447609893,421.0485542190568,-0.2844200562363994,416.4219566104303,-1.5810333375987966,422.0003466624012,1.715938244779295,535.332024911446,-0.008948819127017,15.67277334753965,0.0014446981734059,0.1065540781734059,0.001120057839683,0.1184638145063497,-3.056642879448134,409.9545954538853,-3.1069022833813165,496.0925143832853,1.100017177958648,469.543640511292,0.6940976319056631,429.628170965239,-2.653724549777849,413.23542878355545,2.930201903762338,266.149828570429,0.2332109988780466,24.165502998878047,-0.3384424278751403,20.184344238791525,0.5843198384507247,50.5459085051174,-0.1966620930193059,49.83784324031403,-0.4277699785161672,50.13798535481717,1.999968845148355,206.64159166666667,325.6836333333333,606.6796866666667,28.8508395,0.0743776073333333,37.879417833333335,-89.85872333333333,530.36842,81420.90833333333,1898780.904518636,460.54944977967625,425423.3432449804,5.224988911979677,0.8617475338914847,2025-03-22
2025-03-22 21:30:00,2738.481689453125,2692.040283203125,46.44140625,1.1897786666666663,1.4645182,0.5513584280166183,20.088531,9.161306333333334,1.4685074,0.0,422.29231,420.4733066666667,423.23763,533.5369066666667,15.407877499999998,0.10476563,0.1171458406666666,415.77331,499.1926301388889,470.14424,426.41708666666665,413.69694,263.86338333333333,23.93164,20.523438,49.742187,50.00911466666667,50.68489666666667,0.0169549122950944,1.206733578961761,-0.0029395926124167,1.4615786073875832,-0.0003582781152988,0.5510001499013194,-0.1634359995332985,19.9250950004667,-0.0643065367812791,9.096999796552057,0.0261256308028263,1.4946330308028264,0.0,0.0,0.3613228623880218,422.653632862388,0.6716020208664872,421.1449086875332,-2.743221662349356,420.49440833765067,2.059354790933753,535.5962614576005,0.1785003501115323,15.58637785011153,0.0008714734613269,0.1056371034613269,0.0012606926755163,0.1184065333421829,-2.9297755597087303,412.8435344402913,-1.6544795838948405,497.5381505549941,-1.6675079721341604,468.4767320278658,-0.8340934466142471,425.5829932200524,-4.475940325093347,409.2209996749066,2.758651896696904,266.62203523003024,-0.2626919894404622,23.66894801055954,-0.1030781807801695,20.42035981921983,0.395416687768602,50.1376036877686,0.4687739222457665,50.47788858891244,-0.6792832350709901,50.00561343159568,1.9781345004621291,209.638111,328.73155,606.0820333333332,28.850843,0.0742786506666666,37.963865166666665,-89.77864666666666,526.90915,82182.88750000001,3816688.8651855476,925.7381684523724,855132.11834451,10.405233307779673,1.695881569296684,2025-03-22
2025-03-22 21:45:00,2716.563232421875,2669.9580078125,46.605224609375,1.2120768333333334,1.4640299,0.5507244954748561,19.486719666666666,8.408804666666667,1.4559688666666666,0.0,422.89388333333335,422.89388,419.01236666666665,534.7994666666666,15.704020166666666,0.10476563,0.1174687566666666,417.4279666666666,499.1858436111111,469.6596516666667,425.99726,413.1820433333333,263.93940333333336,23.932942666666666,20.520833,49.98437466666667,49.80078133333333,50.774739,0.0086723651215883,1.2207491984549217,0.0003627452519181,1.464392645251918,-0.0066948059415423,0.5440296895333138,0.2597762856505028,19.74649595231717,0.0697877236749846,8.478592390341651,0.0063444199143234,1.46231328658099,0.0,0.0,-2.656603831876339,420.237279501457,-0.2886432938554435,422.6052367061446,-1.563979324507045,417.4483873421596,1.719743615439711,536.5192102821063,-0.0089615435438119,15.695058623122854,0.001439973428601,0.106205603428601,0.0011212509771275,0.1185900076437942,-3.0893305159033275,414.3386361507633,-3.1068178078072606,496.0790258033038,1.10287270205788,470.7625243687246,0.6893453044345392,426.6866053044346,-2.636450898353246,410.5455924349801,2.9382145697844635,266.8776179031178,0.2332173393749492,24.16616000604161,-0.3384102098483872,20.18242279015161,0.5845863294129643,50.56896099607963,-0.1957434339714652,49.60503789936187,-0.4295379129217949,50.34520108707821,1.978307087265509,208.5831293333333,329.91553,611.6484433333334,28.842180833333337,0.0743541713333333,37.96170183333333,-89.76888000000001,529.8242616666666,82478.88249999999,3843946.8444427485,932.3495933509139,861239.2898660398,10.441936939022419,1.715595059711731,2025-03-22
2025-03-22 22:00:00,2715.23583984375,2667.00048828125,48.2353515625,1.5621745,2.0185547,0.5552498830962108,15.334419333333337,4.6340735,1.4670577666666669,0.0,423.3736966666667,420.9029933333333,420.76693,532.6690133333334,15.936279166666663,0.10476563,0.1169557333333333,419.22698333333335,499.1790570833333,469.406785,423.82491,411.8426666666667,262.41543333333334,23.932291333333332,20.522786666666665,49.70117066666666,49.70247366666666,50.84830766666666,0.0111773010382327,1.5733518010382328,0.0005001408326168,2.0190548408326165,-0.0067498181884719,0.5485000649077388,0.2044222201151022,15.538841553448435,0.0384598588892863,4.672533358889287,0.00639274006704,1.4734505067337067,0.0,0.0,-2.659618001601075,420.7140786650656,-0.2872844279263518,420.61570890540696,-1.5705282977478987,419.1964017022521,1.7128927605934905,534.3819060939269,-0.0090940827993559,15.92718508386731,0.001439973428601,0.106205603428601,0.0011163541183362,0.1180720874516695,-3.1026448061060705,416.1243385272273,-3.106775570020204,496.0722815133131,1.1022789109094333,470.5090639109094,0.6858300253172729,424.51074002531726,-2.627904542399392,409.2147621242673,2.921249498251541,265.3366828315849,0.2332109923816361,24.16550232571497,-0.3384424278751403,20.184344238791525,0.5812741505983041,50.28244481726497,-0.1953570327997553,49.50711663386691,-0.4301602801098667,50.4181473865568,2.072803770268753,199.510214,321.68176666666665,604.5585866666667,28.872492,0.0741497436666666,37.831787000000006,-89.94401,524.0915333333334,80420.44166666667,3879108.27660319,940.8780013396503,869117.2361774752,10.807168154831386,1.776470052976162,2025-03-22
2025-03-22 22:15:00,2757.24853515625,2698.57421875,58.67431640625,2.9729818,3.637044266666667,0.5618354632577234,11.967196666666666,4.4763957,1.4348336,0.3231685666666666,422.7076833333333,425.62956,419.1341166666666,534.4871333333333,15.812337166666666,0.10545313,0.1175442746666666,419.535695,499.17227055555554,477.50031666666666,424.20509,413.30949,255.08327333333327,23.932291333333332,20.522786666666665,49.64778666666666,49.74283866666667,50.95573,0.0423664056905082,3.015348205690508,-0.0073003042620611,3.6297439624046057,-0.0003650861955772,0.5614703770621461,-0.0973625572137777,11.869834109452889,-0.0314214473630496,4.444974252636951,0.0255265536265532,1.4603601536265531,-0.0020931497679808,0.3210754168986858,0.3616782652173356,423.0693615985506,0.6798378591560095,426.309397859156,-2.7166246731645174,416.41749199350215,2.063022491919469,536.5501558252528,0.1831860176933251,15.99552318435999,0.00087719230256,0.10633032230256,0.001264980517258,0.1188092551839246,-2.956287467409595,416.5794075325904,-1.6544121059055217,497.51785844965,-1.6935985108277691,475.8067181558389,-0.8297666689562107,423.3753233310438,-4.471748360127492,408.83774163987255,2.666857170203542,257.75013050353687,-0.2626991389734279,23.669592194359907,-0.1030749094834639,20.4197117571832,0.3946662690720757,50.04245293573874,0.466277912353334,50.209116579020005,-0.6829129661137827,50.27281703388621,2.378696094789301,174.64178883333335,282.64749666666665,592.1132733333333,28.84434433333333,0.0744687525,36.818506166666666,-90.86067833333334,527.8459166666667,70661.87416666666,4146037.1627136227,1005.6216225420274,928922.8613907469,13.146026373426533,2.128002450926137,2025-03-22
2025-03-23 02:30:00,2755.682861328125,2702.390869140625,53.2919921875,2.1126302,2.4023437666666667,0.6048848630650621,29.719377666666663,21.510521666666666,1.3915851666666663,0.0,423.95378,415.6178366666666,424.9492166666666,537.713485,15.041666666666668,0.10889063,0.120268235,405.8613041666667,499.05689958333335,473.8080316666667,429.08986,418.2562066666667,257.2015666666667,26.547526,25.180338666666668,39.533854,39.833333333333336,41.22526066666666,0.0019147552892007,2.1145449552892006,-0.0353465449350745,2.366997221731592,4.524324906007848e-05,0.6049301063141221,-0.4167631555860183,29.302614511080645,0.1885572712797376,21.699078937946403,-0.0063682187231555,1.385216947943511,0.0,0.0,-0.0166674868349332,423.93711251316506,-1.3467719365683593,414.2710647300983,-0.2596090390489394,424.6896076276177,0.0470711605596534,537.7605561605596,-0.1522036090201659,14.889463057646502,-0.0003439138156387,0.1085467161843612,-0.0007446239910943,0.1195236110089056,-1.6472985945211462,404.2140055721456,-6.723262162249796,492.3336374210836,-2.898860091136328,470.9091715755304,2.598278947132883,431.6881389471329,2.0034351361742324,420.2596418028409,2.745583556136296,259.947150222803,0.2385383525726965,26.786064352572694,-0.1680516050509872,25.01228706161568,0.0958683274158502,39.62972232741585,-0.30606167105325,39.527271662280086,0.2236534057544545,41.44891407242112,1.8899448367722853,195.35122833333327,294.33510666666666,575.5781333333333,29.17128083333333,0.076338545,37.01986166666667,-90.85351666666668,532.0395433333333,73583.77666666667,3921426.051246745,951.1421807305476,878598.5666062287,11.940112432476335,1.933894242163101,2025-03-23
2025-03-23 02:45:00,2752.9833984375,2717.4130859375,35.5703125,1.5763346333333337,1.9184570333333333,0.6044501770529292,30.81054466666667,26.829663333333333,1.4118643666666666,0.0,422.71484333333336,420.6666666666667,422.7578133333333,534.2823166666667,15.2470705,0.108559902,0.120669277,405.04765,499.0501130555556,469.62176,429.57814,417.65299333333337,261.33146,27.608073,26.467448,56.53320433333332,55.07486933333333,54.098958333333336,0.008833977258758,1.5851686105920917,0.0229383168107932,1.9413953501441263,0.0063227442861375,0.6107729213390668,0.0344650535815915,30.84500972024826,-0.0421967938539111,26.78746653947942,0.0178846858554415,1.4297490525221082,0.0,0.0,0.4225462639057014,423.1373895972391,-4.3184886055880725,416.3481780610786,-0.2890959799714778,422.46871735336185,3.217210024562064,537.4995266912288,-0.0930056604124995,15.154064839587502,0.0002376797978208,0.1087975817978209,0.0004877634821586,0.1211570404821586,-0.0264740278647082,405.02117597213527,-3.015925239696457,496.0341878158591,1.421623293902826,471.0433832939028,3.493236076188964,433.071376076189,-1.092336660442129,416.5606566728912,1.8737477042486148,263.2052077042486,0.2913194447606173,27.89939244476062,0.3017319676519925,26.769179967651997,0.9208902530614368,57.45409458639476,-0.9425916063966184,54.13227772693672,-0.9406810525627592,53.15827728077058,1.8249400201722812,205.7986283333333,314.588,629.26172,29.26870483333333,0.0767552103333333,37.745184,-90.27994866666666,537.6973783333334,78647.0,2797498.3671875,678.5334372710935,626781.6920104272,7.96955627055612,1.2920641846292464,2025-03-23
2025-03-23 03:00:00,2742.294189453125,2689.45166015625,52.842529296875,1.1287434666666667,1.40625,0.60745577895558,28.54082166666667,27.13034533333333,1.3901029666666669,1.8639378,423.2949233333334,416.87109333333336,425.3932266666666,539.4097433333334,15.358642499999998,0.1092343826666666,0.1203515666666666,404.2339958333333,499.04332652777777,474.9445683333333,431.9684633333333,419.1295500000001,264.0556166666667,28.704427,27.5625,83.89387966666668,81.84765666666667,81.20768,0.0106512293991711,1.139394696065838,0.0081345988408128,1.4143845988408128,0.007792211005286,0.615247989960866,0.5229735923233001,29.06379525898997,-0.0007950346461313,27.129550298687203,0.020786135556805,1.4108891022234715,-0.0060158757868669,1.8579219242131328,-2.690449003652418,420.60447432968095,-1.5882621556425534,415.2828311776908,1.31728928415788,426.7105159508245,3.0944320524565683,542.50417538579,-0.1629117186245388,15.19573078137546,0.0013899224917001,0.1106243051583668,0.0017698585341454,0.122121425200812,-1.5808008966347415,402.6531949366986,-3.683883898899694,495.35944262887807,1.3607561140537996,476.3053244473872,-2.550857584119399,429.4176057492139,-2.326780112058259,416.8027698879418,3.076784385493397,267.1324010521601,-0.0431729550308155,28.661254044969183,-0.2712374004078519,27.291262599592148,0.8129299072617897,84.70680957392847,0.7988200746060983,82.64647674127276,0.0199363493391615,81.22761634933916,1.744028590351693,216.13557433333327,328.7755266666666,620.5312433333334,29.335829333333336,0.076930991,38.22150766666667,-89.86132833333333,543.4481,82193.88166666665,4343332.59999471,1053.47564554574,973127.0580599664,11.839409921123286,1.9269460402938383,2025-03-23
2025-03-23 03:15:00,2710.061279296875,2626.05419921875,84.007080078125,1.4235026333333334,1.8012695,0.5955865586796224,19.433754,17.871108,1.4849978333333336,1.5649931,423.2591166666666,422.9655,420.16536,534.3505299999999,16.15071616666667,0.109906256,0.1207057366666666,403.4203416666667,499.03654,471.374195,424.3795466666667,413.28998,264.28849,28.705078,27.5625,95.89648666666666,95.2832,95.84375133333332,0.0101851089372433,1.4336877422705767,0.000446303698135,1.801715803698135,-0.0072401653903428,0.5883463932892795,0.259070203539764,19.69282420353976,0.1483188153738162,18.019426815373816,0.0064709143459207,1.4914687476792543,0.004300013627956,1.569293113627956,-2.6588982142524173,420.6002184524143,-0.2886921775912583,422.6768078224088,-1.5682829152315207,418.5970770847685,1.7182999790594522,536.0688299790594,-0.0092164518801709,16.141499714786498,0.0015106298532927,0.1114168858532927,0.001152148273489,0.1218578849401556,-2.985661890838742,400.43467977582793,-3.1058885764924757,495.9306514235075,1.106898858088357,472.48109385808834,0.6867275338642571,425.066274200531,-2.637139625577504,410.6528403744225,2.9421006569588712,267.23059065695884,0.2797199663639524,28.984797966363956,-0.4545347359410883,27.10796526405891,1.1215459934812628,97.01803266014792,-0.3745134166259731,94.90868658337403,-0.8108072188084634,95.03294411452488,1.8134962791171203,208.2979093333333,333.4032066666667,611.9296866666667,29.41161033333333,0.076933595,38.440188000000006,-89.65234333333332,535.164175,83350.80166666667,7002057.470187581,1698.349560787313,1568816.4397860647,18.8218518408499,3.099822159738049,2025-03-23
2025-03-23 03:30:00,2701.4990234375,2664.75341796875,36.74560546875,1.2872721333333337,1.6958007666666666,0.5963422492381798,20.923999666666667,15.715098333333332,6.508836266666667,3.476486466666667,423.0013033333333,415.9615866666666,425.32161333333335,539.3176266666667,15.900146666666668,0.109906256,0.1210781333333333,408.2568133333333,499.59553,474.82449500000007,427.6419066666666,415.4862766666667,263.96395,28.703776,27.5625,95.89974,95.26432333333332,95.84635333333334,0.0092103847248785,1.296482518058212,0.0004201715253955,1.696220938192062,-0.0072493518378007,0.5890928974003791,0.2789365787232505,21.20293624538992,0.1304253081724447,15.845523641505777,0.0283624130808863,6.537198679747553,0.0095520799318999,3.486038546598567,-2.6572786403681903,420.3440246929651,-0.2839117049715014,415.6776749616951,-1.5875288235788505,423.7340845097545,1.7342725693707737,541.0518992360375,-0.0090734636859899,15.891073202980678,0.0015106298532927,0.1114168858532927,0.0011557028367467,0.12223383617008,-3.021455993539746,405.2353573397936,-3.1093676016063228,496.4861623983937,1.1150009841074962,475.9394959841076,0.6920066583059565,428.3339133249726,-2.651153855898769,412.8351228107679,2.938487827103131,266.90243782710314,0.2797072788737367,28.983483278873734,-0.4545347359410883,27.10796526405891,1.1215840424556518,97.02132404245565,-0.3744392213331196,94.8898841120002,-0.8108292308890981,95.03552410244424,1.8429882753770748,205.262883,330.84581000000003,616.8281166666667,29.450581,0.0772695333333333,38.390394666666666,-89.71028666666666,541.0803883333333,82711.45250000001,3039282.401312256,737.1781727519868,680953.5935161929,8.232881577266374,1.3601931797848057,2025-03-23
2025-03-23 03:45:00,2696.02734375,2657.03369140625,38.99365234375,1.4433594,1.8509114333333332,0.6013257397566699,21.338644,13.019414666666668,6.8875654,2.391852666666667,423.2662766666666,416.58464,424.2903666666666,537.24481,15.802408833333333,0.109906256,0.1209765666666666,410.11754500000006,499.53606388888886,471.647715,425.71970333333337,414.59528,263.68514,28.704427,27.561849,95.89583333333331,95.16992,95.88281,0.0103271833717444,1.4536865833717445,0.0004586035668825,1.851370036900216,-0.0073099329490585,0.5940158068076113,0.2844641773453844,21.623108177345383,0.1080528504567528,13.12746751712342,0.0300127345339511,6.917578134533951,0.0065719133603399,2.3984245800270068,-2.658943193109224,420.6073334735575,-0.2843369657163066,416.3003030342837,-1.5836796568395357,422.7066870098272,1.7276070555648175,538.9724170555648,-0.0090176893148417,15.793391144018493,0.0015106298532927,0.1114168858532927,0.0011547333728018,0.1221313000394685,-3.0352270284937504,407.0823179715063,-3.108997498216297,496.42706639067256,1.1075411481816104,472.7552561481816,0.6888961644920073,426.4085994978254,-2.6454685435765555,411.94981145642345,2.9353840707338463,266.62052407073384,0.2797136226188428,28.98414062261884,-0.4545240002635147,27.107324999736484,1.1215383524987033,97.01737168583205,-0.3740681662582688,94.79585183374174,-0.8111376425288341,95.07167235747116,1.886096066544712,200.776358,327.92305,614.4492,29.463574666666663,0.0772643263333333,38.444519166666666,-89.62304666666667,528.2257283333333,81980.7625,3196729.351800537,775.3669423168717,716229.7056263639,8.736558233724208,1.4463374206551016,2025-03-23
2025-03-23 04:00:00,2713.56884765625,2624.916259765625,88.652587890625,1.3256836,1.7828776,0.595833280231256,26.59934,17.614717666666667,6.531290066666667,3.088667966666667,423.23763,420.04362,420.47331333333335,539.398475,15.261067666666667,0.1105833386666666,0.1211302136666666,408.4522366666667,499.4765977777778,473.3443,431.5016633333333,419.1370566666667,263.87582333333336,28.705078,27.561849,95.89843666666668,95.2194,96.11198,0.0094852173548141,1.3351688173548142,0.0004417467048667,1.7833193467048667,-0.007243164626664,0.588590115604592,0.3545941987236922,26.95393419872369,0.1461909388866225,17.76090860555329,0.028460256063064,6.559750322729731,0.0084865002592651,3.0971544669259323,-2.6587632358020983,420.5788667641979,-0.2866978685995036,419.7569221314005,-1.5694323625618836,418.90388097077147,1.734532551688858,541.1330075516888,-0.0087087714463187,15.252358895220349,0.0015199361596545,0.1121032748263212,0.0011561999487133,0.12228641361538,-3.0229022964120986,405.4293343702546,-3.1086273948263283,496.36797038295146,1.1115251337689642,474.45582513376894,0.6982524851791823,432.19991581851247,-2.674448920062332,416.4626077466044,2.9375067873162948,266.81333012064965,0.2797199663639524,28.984797966363956,-0.4545240002635147,27.107324999736484,1.1215687994751278,97.0200054661418,-0.374262648851797,94.8451373511482,-0.8130763468027169,95.29890365319729,1.8323918968122053,206.49432833333333,325.7783533333333,611.6015666666667,29.5198635,0.077764326,38.39688966666667,-89.64518333333332,532.8244966666666,81444.58833333333,7220273.525436604,1751.2778812369581,1617707.9172350154,19.862681491054037,3.267010821088824,2025-03-23
2025-03-23 04:15:00,2710.044921875,2673.468017578125,36.576904296875,1.261067733333333,1.6975911333333336,0.5970007768909976,30.142948666666666,21.551292333333333,3.5545152666666664,3.3019366333333338,422.47135333333335,418.36068,424.87760333333335,537.7458266666667,15.403076333333331,0.1095520899999999,0.1222890666666666,404.4381066666666,499.4171316666667,470.2317416666666,432.97893,420.78697,263.9662533333333,28.705078,27.5625,95.89908833333334,95.14192666666668,96.41211,0.0090228932075568,1.2700906265408902,0.0004206151276795,1.698011748461013,-0.0072573571378717,0.5897434197531258,0.4018338323291495,30.54478249899581,0.1788620016540001,21.730154334987333,0.015488887132069,3.5700041537987355,0.0090724825061405,3.3110091158394743,-2.653949513946202,419.8174038193872,-0.2855491895385285,418.0751308104615,-1.5858715396533398,423.29173179368,1.7292181645269693,539.4750448311937,-0.008789809093777,15.394286524239556,0.0015057619435659,0.1110578519435659,0.0011672613159693,0.123456327982636,-2.993194238270121,401.4449124283965,-3.1082572914363027,496.3088743752304,1.1042161056095097,471.3359577722761,0.7006429860947492,433.67957298609474,-2.684976762595795,418.10199323740414,2.938513468168708,266.90476680150203,0.2797199663639524,28.984797966363956,-0.4545347359410883,27.10796526405891,1.121576420965397,97.02066475429874,-0.3739581376392777,94.7679685290274,-0.8156153497861709,95.59649465021384,1.7947573397776382,210.68378166666668,326.96909666666664,608.7773366666667,29.589145666666667,0.0777382849999999,38.49432,-89.53059999999999,528.1041266666666,81742.27416666666,2989879.339203084,725.1954563587132,669884.7989022341,8.195083948073025,1.3496788928343122,2025-03-23
2025-03-23 04:30:00,2713.000732421875,2677.290283203125,35.71044921875,1.1689453,1.6022135333333332,0.5977657780923985,29.180595666666665,21.493941666666668,1.4418399333333334,2.8203194000000003,422.8867166666667,417.91666333333336,423.8678366666666,536.3581766666666,15.71875,0.10989063,0.1224583386666666,403.9762616666667,499.3576655555556,469.358585,431.7899966666667,419.60457333333335,264.39663666666667,28.705078,27.5625,95.90755333333334,95.03710866666664,96.51106666666668,0.0168690440634105,1.1858143440634106,0.0055879442251802,1.6078014775585134,-0.0013932435384479,0.5963725345539506,0.0451565020992745,29.22575216876594,-0.1409339676522698,21.3530076990144,-0.0104684674219965,1.4313714659113368,-0.0225616945696307,2.797757705430369,-5.403800087818581,417.4829165788481,-0.0986265570236355,417.8180367763097,0.0142546769019418,423.88209134356856,4.380636615431513,540.7388132820981,-0.2692811847223133,15.449468815277688,-0.0006164084129186,0.1092742215870813,0.0013745022844177,0.1238328409510843,0.7783697795860007,404.7546314462527,0.1006225745657616,499.4582881301213,-1.2406608642405104,468.1179241357595,0.8325437057678187,432.6225403724345,-3.529312745197899,416.07526058813545,-0.2306085589322037,264.16602810773446,0.0605390713490514,28.76561707134905,-0.2839577859692248,27.27854221403077,0.4706823431704947,96.37823567650383,0.0232353584185176,95.06034402508516,-0.2551933201168737,96.2558733465498,1.804057598331979,209.52216,329.38781666666665,615.32812,29.643277333333337,0.077432294,38.65453566666666,-89.42057333333332,526.9485866666666,82346.95416666666,2940646.7250874834,713.2540821389724,658854.1932942331,8.00095401173844,1.3162712708474487,2025-03-23
2025-03-23 04:45:00,2703.947021484375,2633.748779296875,70.1982421875,1.2757161333333331,1.7205403666666663,0.599279652634137,26.123862666666668,18.544762,1.4144558,1.5595232,422.8437533333333,423.4453166666667,420.5449233333333,536.86144,15.7320965,0.10989063,0.122752612,406.1856416666666,499.2981994444445,471.513455,430.21553666666665,418.2598766666667,263.64757333333336,28.705078,27.561849,95.90690333333332,95.041017,96.44140666666664,0.0091277019702964,1.2848438353036298,0.0004263012994079,1.7209666679660744,-0.007285059974754,0.5919945926593829,0.3482556390442184,26.47211830571089,0.1539097145643886,18.69867171456439,0.0061635257119168,1.4206193257119168,0.0042849843958505,1.563808184395851,-2.6562889170588164,420.1874644162745,-0.2890196731395917,423.1562969935271,-1.5696996495641995,418.9752236837691,1.7263742605622383,538.5878142605623,-0.0089775653828709,15.72311893461713,0.0015104150784205,0.1114010450784205,0.0011716859023248,0.1239242979023248,-3.006127519301174,403.1795141473654,-3.1075170846563083,496.1906823597881,1.1072258737302718,472.6206808737303,0.6961712854583766,430.911707952125,-2.668851769759385,415.5910248969073,2.9349658727461474,266.5825392060795,0.2797199663639524,28.984797966363956,-0.4545240002635147,27.107324999736484,1.1216678203715986,97.02857115370492,-0.373561509230143,94.66745549076988,-0.8158631901355875,95.62554347653106,1.8389037296971729,205.8455966666667,326.2384,611.8124899999999,29.721218666666665,0.0778919316666666,38.630721,-89.39909,525.5494516666666,81559.6,5725340.553515625,1388.6817775805207,1282767.0184044545,15.727970936645772,2.5961397035421037,2025-03-23
2025-03-23 05:00:00,2713.588623046875,2631.161376953125,82.42724609375,1.4583333333333333,1.8992513,0.5993586553209116,25.859485333333332,18.701675666666667,1.4332433333333334,1.9326850333333332,423.8821633333334,421.8912766666667,420.25846666666666,538.9608266666667,15.8871255,0.10989063,0.1231822933333333,407.6393366666666,499.23873333333336,472.66155833333335,432.4265766666667,419.52144,262.8967133333333,28.705078,27.5625,95.90755333333334,95.203775,95.9987,0.0104343213134998,1.4687676546468331,0.0004705808202922,1.8997218808202925,-0.0072860203599578,0.5920726349609537,0.3447312407443341,26.20421657407767,0.1552119980689106,18.856887664735577,0.0062453928475059,1.4394887261808391,0.0053102930497777,1.9379953263831111,-2.662812170512666,421.2193511628207,-0.2879589738824393,421.6033176927843,-1.5686304393458954,418.6898362273208,1.7331252149692773,540.6939518816359,-0.0090660331203888,15.878059466879613,0.0015104150784205,0.1114010450784205,0.0011757872534289,0.1243580805867622,-3.0168861284096806,404.62245053825694,-3.107146981266282,496.1315863520671,1.1099218937545174,473.7714802270879,0.6997491724192173,433.1263258390859,-2.676901610833454,416.8445383891665,2.926607182213388,265.8233205155467,0.2797199663639524,28.984797966363956,-0.4545347359410883,27.10796526405891,1.121675422369563,97.0292287557029,-0.3742012343303003,94.8295737656697,-0.8121180345448096,95.1865819654552,1.8593090539968729,204.01874,324.2256466666667,616.0663966666666,29.822983333333333,0.0783776083333333,38.60040933333333,-89.47330866666668,533.900615,81056.41166666668,6681256.791924643,1620.5393323868975,1496940.797505749,18.467888803932148,3.0375733961177556,2025-03-23
2025-03-23 05:15:00,2697.947998046875,2663.7783203125,34.169677734375,1.3756510333333332,1.8077799666666667,0.5954888218503038,25.384735666666668,18.36519333333333,6.5649756,2.605520333333333,423.73893333333336,418.0742166666666,423.04427,539.0900899999999,15.814697333333331,0.10989063,0.1232916716666666,408.0792266666667,496.73392,472.1484883333333,431.9583166666666,419.11434,263.5687966666667,28.705078,27.5625,95.90364466666666,95.17578066666664,95.99934666666668,0.009842732500833,1.3854937658341662,0.000447916807861,1.808227883474528,-0.0072389772661338,0.58824984458417,0.3384023815453467,25.72313804821201,0.1524194089874626,18.5176127423208,0.0286070415976986,6.593582641597699,0.0071589919094532,2.6126793252427865,-2.661912404917018,421.0770209284164,-0.2853536659710016,417.7888630006957,-1.5790285544424592,421.4652414455576,1.733540884404306,540.8236308844042,-0.0090247017821383,15.805672631551191,0.0015104150784205,0.1114010450784205,0.0011768312805099,0.1244685029471765,-3.0201416975357347,405.059084969131,-3.091557599538362,493.6423624004617,1.1087170832173,473.2572054165506,0.6989914378923459,432.657308104559,-2.6743039685156305,416.4400360314844,2.9340889186163963,266.5028855852831,0.2797199663639524,28.984797966363956,-0.4545347359410883,27.10796526405891,1.121629709021846,97.02527437568853,-0.3740912017807716,94.80168946488588,-0.8121235051361992,95.18722316153048,1.865621072542043,202.659077,326.22826000000003,608.8359300000001,29.88794083333333,0.0782005225,38.72815333333334,-89.35351533333333,529.1044066666666,81557.065,2786778.628011475,675.933363735726,624379.9260836021,7.655742958425516,1.2665061653935306,2025-03-23
2025-03-23 05:30:00,2712.993896484375,2673.200439453125,39.79345703125,1.5201823,1.8181966,0.5959725150903018,19.888144333333333,13.384481333333332,3.5813810000000004,1.8725419666666667,424.44792,420.8242166666666,421.28255,536.1461866666666,15.998209500000002,0.10989063,0.1230859453333333,410.5658833333333,498.23019,469.9900866666667,426.5638166666667,414.4395666666667,264.0216766666667,28.705078,27.5625,95.91080666666666,95.03841,96.0,0.0216633213312404,1.5418456213312406,-0.0036494987179271,1.8145471012820729,-0.0003872687867393,0.5955852463035625,-0.1618056963936709,19.726338636939666,-0.0939505360746064,13.290530797258729,0.063714924262729,3.6450959242627294,-0.0121283787699113,1.8604135878967556,0.3631672511134525,424.8110872511135,0.6721625127250945,421.4963791793917,-2.730549779162573,418.5520002208374,2.0694261340812545,538.2156128007479,0.1853393497519455,16.183548849751947,0.0009141048232468,0.1108047348232468,0.0013246185170353,0.1244105638503686,-2.893081065353158,407.67280226798016,-1.6512897580353183,496.5789002419647,-1.666961220966357,468.3231254457003,-0.834380457935481,425.7294362087312,-4.483975077885589,409.9555915887811,2.760306829634999,266.7819834963017,-0.3150888968271133,28.389989103172887,-0.1384315998982934,27.424068400101707,0.7624259362248864,96.67323260289156,0.8908681650666637,95.92927816506666,-1.2866000496298111,94.7133999503702,1.8922811838383933,199.61600966666663,329.8546333333333,618.36328,29.95289183333333,0.0781367225,38.9186825,-89.16145999999999,522.6784933333333,82463.65833333333,3281514.0445271805,795.9314758510308,735225.7821878727,8.915755098033056,1.466772818133363,2025-03-23
2025-03-23 05:45:00,2700.22314453125,2669.571533203125,30.651611328125,1.2335612,1.5541992,0.5958325633634313,25.66029,17.911942999999997,7.827975333333334,3.643971033333333,424.2259133333334,417.7018233333333,423.91797,540.35569,15.481526666666667,0.10989063,0.1224921933333333,409.7451566666667,499.72646,473.39530333333335,432.5446133333333,418.86527,264.53059,28.705078,27.5625,95.915364,95.04101466666668,96.03450466666668,0.0088260849741714,1.2423872849741715,0.0003850866572705,1.5545842866572706,-0.0072431559121598,0.5885894074512714,0.3420757797587299,26.00236577975873,0.1486577198684777,18.060600719868475,0.0341105937981591,7.862085927131493,0.0100122646567646,3.6539832979900977,-2.664971595378347,421.56094173795503,-0.2850994914761031,417.4167238418572,-1.5822896723581152,422.33568032764185,1.7376106482230398,542.093300648223,-0.0088345769984741,15.472692089668191,0.0015104150784205,0.1114010450784205,0.0011692001802252,0.1236613935135585,-3.032471030492161,406.7126856361745,-3.110182479794048,496.616277520206,1.1116449017410446,474.5069482350744,0.6999401783940584,433.24455351172736,-2.672714691256772,416.1925553087432,2.944795751887341,267.47538575188736,0.2797199663639524,28.984797966363956,-0.4545347359410883,27.10796526405891,1.1217667710957784,97.03713077109578,-0.3735615000588979,94.66745316660776,-0.8124209304748575,95.22208373619182,1.8726984779291371,201.74670266666664,329.55696666666665,614.6484300000001,29.942061833333334,0.078032555,38.90569283333333,-89.21159,533.5628933333332,82389.24166666667,2525363.013185628,612.5269868939591,565809.5536035569,6.86751743501572,1.135151048171836,2025-03-23
2025-03-23 06:00:00,2687.644775390625,2633.625732421875,54.01904296875,1.3811849,1.7299804666666667,0.5958206862654376,26.349187666666666,19.69686,4.836882566666667,3.9854027666666663,422.2278666666666,422.34961,421.23957666666666,537.8187316666667,16.005778,0.10989063,0.12294011,406.7495716666667,499.607939509804,468.0537883333333,431.8098866666666,418.5371,264.17246666666665,28.705078,27.5625,95.912762,95.04101533333332,96.13346333333334,0.0196825422230988,1.400867442223099,-0.0034724305914659,1.7265080360752008,-0.0003871701268794,0.5954335161385581,-0.2143713655912513,26.13481630107541,-0.138259414758032,19.55860058524197,0.0860510530443088,4.922933619710975,-0.0258132929275971,3.9595894737390696,0.3612677232128476,422.58913438987946,0.6745989509698802,423.02420895096986,-2.730271246795496,418.5093054198712,2.075881851606596,539.8946135182733,0.185427030868297,16.191205030868296,0.0009141048232468,0.1108047348232468,0.0013230490755978,0.1242631590755979,-2.866189159643227,403.8833825070235,-1.655856048276917,497.952083461527,-1.6600935564656538,466.3936947768676,-0.8446420369019165,430.9652446297648,-4.528307807733881,414.0087921922661,2.761883316354215,266.93434998302087,-0.3150888968271133,28.389989103172887,-0.1384315998982934,27.424068400101707,0.7624414798002022,96.6752034798002,0.8908925868612414,95.93190792019458,-1.2883887364140776,94.84507459691926,1.9296604046160148,196.516235,330.65636666666666,606.4921933333334,29.93773183333333,0.0778515666666666,38.916515833333335,-89.10547000000001,533.0994766666668,82664.09166666666,4465435.119714355,1083.0916207958444,1000484.2228777454,12.10300872732119,2.009902627883509,2025-03-23
2025-03-23 06:15:00,2704.902587890625,2636.64111328125,68.261474609375,1.4544270666666663,1.796875,0.6057984453970159,24.196601333333334,16.810759666666666,4.1053346,2.912925833333333,424.16862,421.6334633333333,420.50911333333335,537.5628166666667,15.684244833333334,0.11023438,0.1227682333333333,409.05154833333336,499.4894190196079,469.7396083333334,430.32564,417.87249,264.2250166666667,28.705078,27.5625,95.92252666666668,95.04752666666668,96.14843666666668,0.0207262779589354,1.475153344625602,-0.0036067018323406,1.793268298167659,-0.0003936537726439,0.6054047916243719,-0.1968583827370018,23.99974295059633,-0.1180008282107536,16.692758838455912,0.0730363742679598,4.17837097426796,-0.0188669030997559,2.894058930233577,0.3629282757092369,424.5315482757092,0.6734550839491931,422.3069184172825,-2.725536736682216,417.78357659665113,2.0748940665541795,539.6377107332208,0.1817020672694855,15.86594690060282,0.0009169642438634,0.1111513442438634,0.0013211993841916,0.1240894327175249,-2.8824101984035337,406.1691381349298,-1.655463234522358,497.8339557850855,-1.666072824210346,468.0735355091231,-0.8417387751505885,429.48390122484943,-4.521117146136362,413.3513728538636,2.7624327186825326,266.98744938534924,-0.3150888968271133,28.389989103172887,-0.1384315998982934,27.424068400101707,0.7625191022849265,96.6850457689516,0.8909536226001364,95.9384802892668,-1.2885894102829385,94.85984725638372,1.889686353818195,199.61812533333327,329.52989,610.04296,29.946393666666665,0.0781184941666666,38.905695,-89.07486999999999,526.5843766666667,82382.4725,5623549.054816284,1363.9922419913082,1259960.5536946312,15.294036649538906,2.523620440712714,2025-03-23
2025-03-23 06:30:00,2695.932861328125,2655.928955078125,40.00390625,1.3849284,1.6632486999999998,0.6050229329577955,21.419377,13.661439666666666,1.3998936999999998,2.2024657333333333,422.62174333333337,422.2851566666666,421.41146,537.4342433333334,15.392903583333332,0.11091407,0.1223802133333333,411.61430833333327,499.3708985294118,471.0624016666667,428.7963766666667,416.17804,264.36215666666664,28.705078,27.5625,95.92708333333331,95.057945,95.978515,0.0197358888798804,1.4046642888798804,-0.0033384860571425,1.6599102139428572,-0.0003931498370532,0.6046297831207422,-0.1742634784681662,21.24511352153183,-0.095894607214829,13.565545059451836,0.0249049517689883,1.424798651768988,-0.0142652816957515,2.1882004516375817,0.3616047330073684,422.9833480663408,0.67449600272505,422.9596526693917,-2.7313853114484914,418.6800746885515,2.074397797024062,539.5086411303574,0.1783268772001882,15.57123046053352,0.0009226181190601,0.1118366881190602,0.0013170236151744,0.1236972369485077,-2.9004688650683192,408.71383946826495,-1.6550704207677995,497.715828108644,-1.6707645086789853,469.3916371579877,-0.8387474585163659,427.9576292081503,-4.502784264380352,411.67525573561966,2.7638664967093973,267.12602316337603,-0.3150888968271133,28.389989103172887,-0.1384315998982934,27.424068400101707,0.7625553246979138,96.68963865803124,0.8910512816571412,95.94899628165714,-1.2863121058582865,94.69220289414172,1.8688363930441705,202.0289623333333,328.50829,612.6445233333333,29.952885166666665,0.07792188,38.927345,-89.09049666666665,524.2276266666667,82127.0725,3285403.708876953,796.8749142287037,736097.2645204804,8.962906409704066,1.4838613685020505,2025-03-23
2025-03-23 06:45:00,2702.1533203125,2653.54833984375,48.60498046875,1.2879231666666666,1.6461588666666664,0.6065999900761913,22.54227333333333,14.423219666666668,1.4003058333333334,1.9643459666666667,423.3522133333333,418.6972633333333,421.9628866666667,538.5661583333333,15.326578666666666,0.11091407,0.1221562546666666,412.557505,499.2523780392157,473.027275,430.36594,417.29804,264.44247333333334,28.705078,27.5625,95.920572,95.11393,95.87434666666668,-0.0232033356831979,1.2647198309834686,0.0019857013625119,1.6481445680291784,0.0026755650321467,0.609275555108338,0.127424557293267,22.6696978906266,-0.1269721276983375,14.29624753896833,0.0074581308637236,1.407763964197057,-0.0226941572268584,1.9416518094398083,-0.1372270667327484,423.2149862666006,0.4765899783849363,419.17385331171823,-1.7298116199583546,420.23307504670834,2.3547972858009416,540.9209556191342,-0.210216965871826,15.11636170079484,0.000582654866231,0.111496724866231,-0.000980994302784,0.1211752603638825,-0.3564506219900636,412.2010543780099,1.5448745458741655,500.7972525850899,-2.882563516764094,470.1447114832359,-1.4771639639649834,428.888776036035,3.484610853025913,420.7826508530258,1.1640139561378646,265.6064872894712,-0.0686482854661605,28.63642971453384,-0.1064664160179589,27.45603358398204,1.6401880215677949,97.5607600215678,-0.1891165516751982,94.9248134483248,-0.8128529572122005,95.06149370945448,1.8327910422134224,204.484661,329.26942,610.4413966666666,29.991859333333338,0.0779062533333333,38.940336,-89.02669333333334,527.33382,82317.35500000001,4001033.432014161,970.4509568634785,896434.662383501,10.889983799692068,1.798749911908363,2025-03-23
2025-03-23 07:00:00,2707.9140625,2660.66259765625,47.25146484375,1.3400065333333335,1.6930338666666664,0.5960995609170503,21.30477,13.630658166666668,1.4220652333333332,1.4676976333333334,425.00650666666667,419.5279933333333,420.7454433333333,537.2289949999999,15.956298833333332,0.11091407,0.122195318,412.388235,499.1338575490197,471.307315,428.93445,416.04092,264.1757566666667,28.705078,27.5625,95.91601533333332,95.21679666666668,95.87369666666666,0.019095730898565,1.3591022642318986,-0.0033982710812501,1.6896355955854163,-0.0003873513423637,0.5957122095746865,-0.1733310603835107,21.13143893961649,-0.0956785406856788,13.53497962598099,0.0252993966959933,1.4473646300293266,-0.0095062183564602,1.458191414976873,0.3636451905135232,425.3701518571802,0.670092116825117,420.1980854501584,-2.7270685134655537,418.0183748198677,2.0736055760299905,539.3026005760299,0.1848538144357814,16.141152647769115,0.0009226181190601,0.1118366881190602,0.0013150338203072,0.1235103518203072,-2.9059223931772067,409.4823126068228,-1.6542847932586255,497.479572755761,-1.6716331674884373,469.6356818325116,-0.8390175369585222,428.0954324630415,-4.501300712344971,411.539619287655,2.7619177128082697,266.93767437947497,-0.3150888968271133,28.389989103172887,-0.1384315998982934,27.424068400101707,0.7624673415961638,96.6784826749295,0.8925403205920475,96.10933698725871,-1.2849073217658995,94.58878934490076,1.887251381524963,199.9774,330.2030666666667,612.0351666666667,30.026505666666665,0.0779375049999999,39.000955833333336,-88.95963666666667,526.1899316666667,82550.76666666668,3900644.64897461,946.1016500619983,873942.4772117697,10.586727567784788,1.7449396012267284,2025-03-23
2025-03-23 07:15:00,2716.012939453125,2678.09765625,37.915283203125,1.3439127333333332,1.7262369666666668,0.5824415808660018,19.565465,11.152848333333331,4.2373406,1.3459341333333334,422.3782533333333,421.4830733333333,423.3307266666666,538.5371433333333,15.343912666666665,0.11091407,0.1226770896666666,415.78425,499.0153370588236,474.3059166666667,428.8275833333334,415.9589333333333,264.12554,28.70638,27.5625,95.91666666666669,95.083332,95.91731666666668,0.0096156461327341,1.3535283794660673,0.0004277127559648,1.7266646794226317,-0.0070803702908128,0.575361210575189,0.2608260349441558,19.826291034944155,0.092561538593122,11.245409871926457,0.0184643152074803,4.25580491520748,0.0036981218100351,1.3496322551433686,-2.65336466316802,419.7248886701653,-0.2876803575196049,421.1953929758137,-1.5800977646607637,421.7506289020059,1.7317627852121404,540.2689061185455,-0.0087560471799843,15.33515661948668,0.0015244819666334,0.1124385519666334,0.0011709650341344,0.1238480547008011,-3.0771655809604117,412.7070844190396,-3.105756614266284,495.90958044455726,1.1137832386918944,475.4196999053586,0.6939253106530145,429.5215086439864,-2.654169805196545,413.3047635281368,2.94028667216503,267.06582667216503,0.2797326538541647,28.986112653854164,-0.4545347359410883,27.10796526405891,1.121782006279389,97.03844867294606,-0.3737278295806732,94.70960417041933,-0.8114295577976094,95.10588710886908,1.8437166936378209,205.832904,327.2465033333333,611.8124899999999,30.065472833333335,0.0780599016666666,38.9922935,-89.00911466666666,523.186465,81811.62583333332,3101910.9627789306,752.3687349992313,694985.5715808399,8.494948786333433,1.3959905217078725,2025-03-23
2025-03-23 08:30:00,2688.711669921875,2658.578857421875,30.1328125,1.2683919,1.6686198,0.6027303245487422,28.828665333333333,20.96073266666667,1.458796966666667,1.0491920666666663,423.80338666666665,421.0104166666667,422.20638,536.2227466666666,15.9970705,0.11091407,0.122348963,402.14396166666666,498.4227346078432,470.6055466666666,428.0417933333333,416.92152,264.07476,28.705078,27.5625,95.93164,95.04427,95.89974,-0.0113005014885927,1.2570913985114074,0.0176316467113528,1.686251446711353,-0.0014136521363016,0.6013166724124406,0.0514572782908331,28.880122611624166,-0.0076037213593131,20.953128945307355,0.001097060030337,1.459894026697004,-0.0014475875115409,1.0477444791551256,-0.0789890410636076,423.7243976256031,3.32524362504671,424.3356602917134,-3.939050430422128,418.2673295695779,1.3654906739747048,537.5882373406413,-0.10802534657331,15.88904515342669,0.0002325675437952,0.1111466375437952,-0.0013812272426118,0.1209677357573881,1.2819057419511068,403.42586740861776,-1.441684033906654,496.98105057393656,-2.9417670256780752,467.6637796409886,-1.1255578986757089,426.9162354346576,-2.4016876400528986,414.5198323599472,3.651548965676284,267.72630896567625,-0.3574122854440311,28.34766571455597,0.270695929310019,27.83319592931002,-0.0856865271654214,95.84595347283458,0.4637051608740989,95.5079751608741,-0.5324602368717706,95.36727976312822,1.8018822725578825,205.36359566666667,329.91553666666664,608.84766,29.978866166666663,0.077680995,38.96415133333333,-89.001955,529.7063583333334,82478.88416666666,2485320.751803385,602.8147334140342,556838.0536965458,6.751280152764101,1.120715651183065,2025-03-23
