timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-23 08:45:00,2713.091552734375,2667.02978515625,46.061767578125,1.1787109333333332,1.620442733333333,0.6003384186344423,30.627439,21.87297,5.954904,1.5720336999999998,423.0657533333333,422.5358066666667,422.1634133333334,539.5898116666667,15.464599499999998,0.11091407,0.1214114633333333,403.6827283333333,498.3042141176471,474.18547,432.1678,420.35509,264.3336333333333,28.705078,27.561198,95.93164,95.09375,95.88802166666666,0.0084336333354071,1.1871445666687404,0.0004014999335204,1.6208442332668538,-0.0072979307167816,0.5930404879176606,0.4082925437685212,31.03573154376852,0.1815317214303107,22.05450172143031,0.0259486396930856,5.980852639693086,0.0043193585541088,1.5763530585541086,-2.657683512899382,420.4080698204339,-0.2883988933775754,422.2474077732891,-1.575740724000866,420.5876726093325,1.735147829061816,541.3249594957285,-0.0088249174629186,15.45577458253708,0.0015244819666334,0.1124385519666334,0.0011588845047818,0.1225703478381151,-2.987603780700056,400.6951245526333,-3.101330748738519,495.2028833689086,1.1135004012365926,475.2989704012366,0.6993304221201129,432.8671304221201,-2.682221002919505,417.6728689970805,2.942603199580617,267.276236532914,0.2797199663639524,28.984797966363956,-0.4545132645859411,27.10668473541406,1.121957125124638,97.05359712512464,-0.3737687778357212,94.71998122216428,-0.8111817315476486,95.076839935119,1.7607028458903735,209.32495866666665,329.00893333333335,616.5117166666666,29.861957000000004,0.0776757875,38.84073583333333,-89.06901333333333,533.7050866666666,82252.23333333334,3788683.254581706,918.9454055150323,848857.4394364009,10.320174967120254,1.6977594262052045,2025-03-23
2025-03-23 09:00:00,2732.48583984375,2693.583740234375,38.902099609375,1.2208658666666663,1.6722005,0.6056083695341747,34.32088266666667,24.887928666666667,3.6019018666666667,3.866922133333334,423.36653666666666,417.7806000000001,425.9589833333334,539.2498183333333,15.6005045,0.11091407,0.121401045,402.4067316666667,498.18569362745103,469.774395,435.74651,423.2380166666667,264.18083,28.705078,27.561198,95.92903466666668,95.20703133333332,96.09245,0.0176183095139812,1.2384841761806478,0.0058320335791188,1.6780325335791189,-0.0014115226709299,0.6041968468632448,0.0531110134930017,34.37399368015967,-0.1631880549429247,24.724740611723742,-0.0261515799893663,3.5757502866773003,-0.0309341970617977,3.835987936271536,-5.409931402083032,417.9566052645836,-0.0985944466550563,417.682005553345,0.0143250021719723,425.97330833550535,4.404253727866376,543.6540720611997,-0.2672554963992546,15.333249003600748,-0.0006221491846852,0.1102919208153147,0.001362634962225,0.122763679962225,0.7753456545665927,403.1820773212333,0.1003864175166882,498.2860800449677,-1.241759979523465,468.5326350204765,0.8401723453794148,436.5866823453794,-3.5598737988190123,419.67814286784767,-0.2304203308781893,263.9504096691218,0.0605390713490514,28.76561707134905,-0.2839443723442905,27.27725362765571,0.4707877664031343,96.3998224330698,0.0232769023387646,95.23030823567208,-0.2540864193156267,95.83836358068436,1.7447083602738456,211.167053,328.93789666666663,611.0507666666666,29.771018833333336,0.0777682341666666,38.6913445,-89.19921933333335,538.9277933333333,82234.47416666665,3199093.705356241,775.9404164478642,716759.4408853856,8.716045772150395,1.4236889736855696,2025-03-23
2025-03-23 09:15:00,2736.89697265625,2691.045654296875,45.851318359375,1.2013346333333332,1.609375,0.6062288944580007,33.06923166666667,23.787882,1.4361029666666667,3.9057188,422.98698,418.1888066666667,424.7630266666667,536.9985633333333,15.564534666666669,0.11091407,0.1209010446666666,402.9033366666666,498.0671731372549,468.013435,434.70821,422.5129,264.1757466666666,28.705078,27.561198,95.927735,95.092447,96.32356866666667,0.0085955050760473,1.2099301384093806,0.0003987576618522,1.6097737576618525,-0.007369537469098,0.5988593569889026,0.4408439346709301,33.5100756013376,0.1974242715388499,23.98530627153885,0.0062578537696333,1.4423608204363,0.0107314492740986,3.916450249274099,-2.657188661714599,420.32979133828536,-0.2854318785832106,417.9033747880835,-1.585443877961211,423.1775827887055,1.7268152052372443,538.7253785385706,-0.008881945748552,15.555652720918117,0.0015244819666334,0.1124385519666334,0.0011540125077931,0.1220550571744598,-2.9818356035486886,399.92150106311794,-3.0998554602292643,494.9673176770257,1.0990069933113205,469.11244199331134,0.7034412929384644,435.4116512929385,-2.6959896557561365,419.8169103442439,2.940845580602513,267.1165922472691,0.2797199663639524,28.984797966363956,-0.4545132645859411,27.10668473541406,1.1219114546599798,97.04964645465998,-0.3737636563559334,94.71868334364406,-0.8148663186680096,95.50870234799866,1.7174650246448824,215.49869066666665,328.8702366666667,611.4609333333334,29.721222000000004,0.0775820373333333,38.695675,-89.19010666666668,535.4686316666666,82217.55916666667,3769783.480081584,914.3612638026963,844622.9302124646,10.273023655449245,1.6753030463866807,2025-03-23
2025-03-23 09:30:00,2743.03662109375,2677.205810546875,65.830810546875,1.0424804666666667,1.4444986999999998,0.5977608650460984,37.276121,28.539862666666664,1.4503476,6.300240133333333,422.6503933333333,420.63802,421.57617,538.5561566666667,15.311686166666668,0.1105677166666666,0.1205625033333333,401.7188200000001,497.9486526470589,467.3200616666667,439.95935,426.56832,264.5200233333333,28.705078,27.561849,95.93619666666666,95.03320333333332,96.360025,0.0074589093615411,1.049939376028208,0.000357905972294,1.4448566059722938,-0.007266597044102,0.5904942680019963,0.4969257228759218,37.77304672287592,0.2368626848235386,28.776725351490203,0.006319925107463,1.456667525107463,0.0173106951287707,6.317550828462104,-2.655074236645703,419.9953190966877,-0.2871035722097304,420.3509164277903,-1.5735488163035145,420.0026211836965,1.7318239259959682,540.2879805926626,-0.0087376570365726,15.302948509630095,0.0015197214397611,0.1120874381064278,0.0011507810970625,0.1217132844303959,-2.9730691485501097,398.74575085144994,-3.099117815974637,494.8495348310842,1.0973787876118308,468.4174404542785,0.7119386450151524,440.6712886450152,-2.721866665356913,423.8464533346431,2.944678122107348,267.46470145544066,0.2797199663639524,28.984797966363956,-0.4545240002635147,27.107324999736484,1.1220104170795508,97.0582070837462,-0.3735307973837649,94.65967253594955,-0.8151747274878574,95.54485027251216,1.7306051321182063,213.74885533333327,329.2795766666666,610.85155,29.651936500000005,0.0774648491666666,38.62639383333334,-89.23763000000001,541.6174516666667,82319.89416666665,5419185.357124633,1314.42381189869,1214172.707765177,14.749444469728502,2.3999245959984967,2025-03-23
2025-03-23 09:45:00,2707.947509765625,2667.998779296875,39.94873046875,1.0390625,1.3733724,0.6074345716372126,41.11666233333333,33.571879,1.4719448999999998,3.418485033333333,422.9511733333334,420.00781,424.3619766666666,534.7189483333334,15.62353525,0.10953907,0.1198333366666666,401.6284297222223,497.8301321568628,469.7594133333333,432.15137333333337,421.89134,264.30332666666663,28.705078,27.561849,95.93294333333334,95.03059666666668,96.39713533333334,0.0101116469134148,1.0491741469134148,-0.0055682393357507,1.3678041606642493,-0.0013672481714585,0.6060673234657541,0.0240260806911152,41.140688414024446,0.0179091828279496,33.58978818282795,-0.0281631367433827,1.443781763256617,-0.0296073266279064,3.3888777067054265,-3.3997911103413685,419.551382222992,0.2194575788555539,420.2272675788556,-1.8734312443431804,422.48854542232345,-3.5060565894513047,531.2128917438821,-0.1196212350609524,15.503914014939047,-0.0018478871289857,0.1076911828710142,0.0002276756405639,0.1200610123072306,-1.1773612053193574,400.4510685169029,-0.9779676837674174,496.8521644730954,-2.6576565491437805,467.1017567841896,2.959269272998597,435.110642606332,-0.353088937056043,421.5382510629439,-0.6124988726512015,263.69082779401543,0.0073936961243248,28.712471696124325,-0.0963395346333797,27.46550946536662,1.5257677017034723,97.4587110350368,-0.8800574873440468,94.15053917932262,-1.92794270666667,94.46919262666668,1.700023686157565,217.12749733333337,328.9243666666667,598.7226666666667,29.606463833333336,0.0767252641666666,38.596081833333336,-89.24153666666666,532.6336583333333,82231.09166666667,3285027.717142741,796.7837174055732,736013.0232790501,8.950544232862246,1.4752402077471434,2025-03-23
2025-03-23 10:00:00,2697.476806640625,2637.925537109375,59.55126953125,0.9321289,1.2620442666666667,0.5969196452200211,40.862747,33.111692,8.216280333333332,2.1470423000000003,422.8509133333334,417.4440133333333,425.7369766666666,538.7279666666667,15.435139916666667,0.1099296906666666,0.1201276083333333,401.5380394444445,497.7116116666667,473.0624366666667,433.21692,422.68167666666665,263.97901333333334,28.705078,27.561849,95.9388,95.03255333333334,96.44856666666668,-0.0034906711450233,0.9286382288549768,-0.0100891745699498,1.2519550920967168,0.0073078297777955,0.6042274749978166,-0.1239928181209393,40.73875418187906,0.1190141564874736,33.23070615648747,0.1027828008919264,8.319063134225258,-0.0187913246706288,2.1282509753293715,-4.237970138342746,418.6129431949906,1.808291619460192,419.2523049527935,-0.7684117694869883,424.9685648971797,-0.1018548016663771,538.6261118650003,0.0371555136587993,15.472295430325469,-7.205511062470527e-05,0.1098576355560419,-4.0258113905997095e-05,0.1200873502194273,-1.412663693780246,400.12537575066426,3.388483977341025,501.10009564400775,-3.8500555999954154,469.2123810666713,0.9820459947702034,434.1989659947702,2.9503013189488456,425.6319779856155,3.885161959200445,267.8641752925338,-0.1180217683186128,28.587056231681387,-0.1213582371872874,27.44049076281271,1.2381513868057823,97.17695138680578,0.0811306037528822,95.11368393708622,-1.9070569896217648,94.54150967704491,1.6987620783369706,217.22398266666664,326.0861933333333,600.5390533333333,29.57832283333334,0.077235679,38.49215333333333,-89.40364666666666,539.8798333333334,81521.54833333332,4854711.697403157,1177.5106837009157,1087701.943855047,13.342508405354916,2.207665674257039,2025-03-23
2025-03-23 10:15:00,2735.962158203125,2690.8525390625,45.109619140625,1.075520866666667,1.4785156333333334,0.6033390016028148,41.272491333333335,31.98246233333333,1.4804901666666668,0.6598364,423.5169266666667,419.61392666666666,422.30664,536.1487166666666,16.050130166666666,0.1088854213333333,0.1194296933333333,401.4476491666667,499.89819000000006,468.7789633333333,431.9324766666667,421.05525000000006,264.07473666666664,28.705078,27.561198,95.93424666666668,95.02929666666668,96.49674333333331,0.0076953122072049,1.0832161788738717,0.0003663344074316,1.478881967740765,-0.0073344068874438,0.596004594715371,0.550201094977318,41.82269242831065,0.2654340696736739,32.247896403007005,0.0064512720782718,1.486941438744939,0.0018129827615351,0.6616493827615352,-2.6605177671967226,420.85640889947,-0.2864045843857639,419.3275220822809,-1.5762753228891595,420.73036467711086,1.7240823708382322,537.8727990375048,-0.0091590521946542,16.04097111447201,0.0014965987746365,0.1103820201079699,0.0011399683128343,0.1205696616461676,-2.971062248204817,398.47658691846186,-3.1112512877920158,496.786938712208,1.1008046361330912,469.8797679694664,0.6989496238143715,432.631426290481,-2.686688615902142,418.3685613840979,2.939721121541254,267.0144577882079,0.2797199663639524,28.984797966363956,-0.4545132645859411,27.10668473541406,1.1219876110856717,97.05623427775237,-0.373515442115675,94.655781224551,-0.8163313204849771,95.68041201284836,1.7424508016607447,212.86822166666667,330.44324666666665,613.9218666666667,29.543683166666668,0.0764843768333333,38.5592745,-89.28320333333333,530.3959183333333,82610.81166666666,3726542.2511812337,903.8731005130502,834934.6991369199,10.106845366752578,1.6487661938369522,2025-03-23
2025-03-23 10:30:00,2723.6552734375,2641.3046875,82.3505859375,1.0558268466666667,1.3951823,0.602593970019878,38.34686,29.344186,5.0275522666666665,0.423127,423.2447933333333,421.4687533333333,420.42318,537.4081216666666,15.72314475,0.10989063,0.1220885466666666,401.3572588888889,499.70623250000006,471.52851833333335,433.39371,421.97594,264.32072666666664,28.705078,27.561198,95.93554666666668,95.023438,96.52604166666669,0.0075544022191127,1.0633812488857797,0.0003456867615103,1.3955279867615105,-0.0073253500143446,0.5952686200055334,0.511199679964605,38.858059679964605,0.2435380562653932,29.58772405626539,0.0219076818544667,5.049459948521133,0.0011625941777993,0.4242895941777994,-2.6588082355988263,420.58598509773446,-0.2876705835026314,421.1810827498307,-1.5692452380208692,418.85393476197913,1.7281322135231676,539.1362538801898,-0.0089724570414055,15.714172292958594,0.0015104150784205,0.1114010450784205,0.0011653473326063,0.123253893999273,-2.9703932814230143,398.3868656074659,-3.110056588489215,496.5961759115109,1.1072612460239952,472.63577957935735,0.7013141797202138,434.0950241797202,-2.692563396805099,419.2833766031949,2.9424595205559285,267.2631861872226,0.2797199663639524,28.984797966363956,-0.4545132645859411,27.10668473541406,1.1220028150815864,97.05754948174824,-0.3734924144542333,94.64994558554577,-0.8165791749338638,95.7094624917328,1.7322349997332305,213.972712,329.2863333333333,603.76172,29.519863166666667,0.0773020841666666,38.48782133333333,-89.35026,528.4088766666666,82321.58333333333,6779230.622802734,1644.3028923617912,1518891.9107613575,18.450713036107675,3.0235318962948674,2025-03-23
2025-03-23 10:45:00,2684.804443359375,2625.5458984375,59.258544921875,1.332194,1.7176106666666666,0.6015693846168445,35.976097333333335,27.269390666666663,3.127421066666667,0.3983608999999999,424.2115866666666,422.7936133333333,418.5612,537.8357766666666,15.998046833333332,0.10989063,0.1223671953333333,401.2668686111112,499.51427500000005,470.4430716666666,433.7509133333333,422.36047,264.0014866666666,28.705078,27.561198,95.93294,95.06575466666668,96.546875,0.0095317990271428,1.341725799027143,0.0004255754025088,1.7180362420691755,-0.0073128947840067,0.5942564898328377,0.4795951857120855,36.45569251904542,0.2263185763101987,27.495709242976865,0.0136278137191632,3.14104888038583,0.0010945462308075,0.3994554462308075,-2.664881595784891,421.5467050708817,-0.2885748575353659,422.505038475798,-1.5622953280556544,416.9989046719444,1.729507414886939,539.5652840815535,-0.0091293306931152,15.988917502640218,0.0015104150784205,0.1114010450784205,0.0011680070618708,0.1235352023952042,-2.969724314641269,398.29714429646987,-3.108861889186357,496.4054131108137,1.1047123587734973,471.54778402544014,0.701892203251532,434.4528055365848,-2.695017023433593,419.6654529765664,2.938905691126081,266.9403923577927,0.2797199663639524,28.984797966363956,-0.4545132645859411,27.10668473541406,1.1219723291205526,97.05491232912054,-0.3736587413556549,94.69209592531102,-0.816755418213404,95.7301195817866,1.7914060264963845,207.465098,328.2173666666667,611.9296866666667,29.452745,0.0771640674999999,38.440189,-89.438152,527.5832766666667,82054.34166666667,4862420.891689046,1179.380549349007,1089429.1948501582,13.276923228216239,2.207182913021682,2025-03-23
2025-03-23 11:00:00,2717.68408203125,2677.83251953125,39.8515625,1.2584635333333334,1.5890299666666667,0.6030864842436038,33.493223666666665,23.831107333333332,1.4315855333333334,0.9922068333333334,422.9082066666667,419.32747,422.16341000000006,538.3807683333334,15.3543295,0.10989063,0.1214166746666666,401.17647833333336,499.32231750000005,472.3794233333333,433.4457,421.9974833333333,264.31215,28.704427,27.560547,95.930338,95.13997333333332,96.54817633333334,0.0090042602524267,1.26746779358576,0.000393716737318,1.5894236834039848,-0.0073313371951917,0.595755147048412,0.446496146474125,33.93971981314079,0.1977830142779204,24.028890347611256,0.0062381689434962,1.4378237022768297,0.0027262119590716,0.994933045292405,-2.656693810529873,420.2515128561368,-0.2862090653685527,419.04126093463145,-1.5757407115590922,420.58766928844096,1.7312599333496337,540.1120282666831,-0.0087619915754011,15.345567508424596,0.0015104150784205,0.1114010450784205,0.0011589342474773,0.1225756089141439,-2.9690553478595234,398.2074229854738,-3.107667189883557,496.2146503101165,1.1092593735897935,473.4886827069231,0.7013983095157528,434.1470983095157,-2.6927008614927104,419.3047824718406,2.94236404376602,267.254514043766,0.2797136226188428,28.98414062261884,-0.4545025289083675,27.106044471091632,1.1219418977379547,97.05227989773796,-0.3739504600052328,94.7660228733281,-0.8167664270736168,95.73140990625971,1.7486872619423082,212.45985666666667,328.04822666666666,603.50391,29.43109583333333,0.0771796949999999,38.386063166666666,-89.46094,525.9246249999999,82012.05666666667,3268308.6020052084,792.7284947840112,732267.0924868347,8.928773673645237,1.4663795090639884,2025-03-23
2025-03-23 11:15:00,2716.983642578125,2667.7275390625,49.256103515625,1.2016601333333332,1.605305966666667,0.5997563285330934,30.44651833333333,20.963966,1.4613590666666667,0.9645712,422.92969,421.30404,422.44987,536.9784,15.828613083333334,0.10989063,0.1217708413333333,403.520035,499.13036,470.0061983333334,431.27095333333335,419.89527333333336,264.31039000000004,28.703125,27.558594,95.93489666666666,95.14062333333334,96.558595,0.0085978340165644,1.2102579673498977,0.0003977494703382,1.6057037161370051,-0.0072908546192028,0.5924654739138905,0.4058807012630581,30.852399034596388,0.173987567119898,21.137953567119897,0.0063679078425373,1.467726974509204,0.002650279611542,0.967221479611542,-2.6568287680402705,420.2728612319597,-0.2875581595558287,421.01648184044416,-1.5768099342191704,420.8730600657808,1.7267503664221522,538.7051503664221,-0.0090326428442519,15.819580440489082,0.0015104150784205,0.1114010450784205,0.0011623148035701,0.1229331561369034,-2.986399708334204,400.5336352916658,-3.1064724905807,496.0238875094193,1.1036864761542802,471.10988480948765,0.6978791521319749,431.9688324854653,-2.6792869836816067,417.21598634965176,2.9423444511717776,267.2527344511718,0.2797009351286306,28.98282593512863,-0.4544703218756503,27.10412367812435,1.121995213083636,97.0568918797503,-0.3739530148493202,94.76667031848402,-0.8168545656327382,95.74174043436729,1.7637479465290542,211.182707,330.1996833333333,605.0273333333333,29.381292,0.0771796949999999,38.40554566666667,-89.469402,526.1743433333334,82549.92083333334,4066087.4457733156,986.2298127448703,911010.0649268191,11.03586842640504,1.8128965792700267,2025-03-23
2025-03-23 11:30:00,2722.081298828125,2689.209228515625,32.8720703125,1.2021484333333332,1.6385091333333337,0.6028869194590081,23.971175,14.565393666666669,2.9428078,0.5234310333333333,423.6888033333333,417.30794,425.3359366666666,535.142135,15.604980333333335,0.10989063,0.1210182349999999,409.268395,498.9384025,471.30522,426.48565,415.58183,263.9929133333333,28.705078,27.559896,95.92643133333333,95.15950333333336,96.57357,0.0086013277850884,1.2107497611184217,0.0004059762770838,1.6389151096104173,-0.0073289112135681,0.5955580082454399,0.3195582894759958,24.290733289475995,0.1208834916163716,14.68627715828304,0.0128233568984827,2.955631156898483,0.0014381920128775,0.5248692253462108,-2.661597490099496,421.0272058432338,-0.2848306491302992,417.0231093508697,-1.5875822859560458,423.7483543807106,1.7208455269321803,536.8629805269322,-0.0089050261826795,15.596075307150656,0.0015104150784205,0.1114010450784205,0.0011551311011918,0.1221733661011918,-3.028942578919043,406.23945242108095,-3.1052777912778997,495.8331247087221,1.1067368883633435,472.4119568883633,0.6901356131638181,427.17578561316384,-2.6517635669827087,412.9300664330173,2.9388102514433854,266.9317235847767,0.2797199663639524,28.984797966363956,-0.4544917932307974,27.1054042067692,1.1218962077810062,97.04832754111432,-0.3740272232439423,94.7854761100894,-0.8169812493020743,95.75658875069792,1.754424750619748,211.63804833333333,328.43386000000004,611.23828,29.3488165,0.0769700583333333,38.3276,-89.54557333333332,525.9834699999999,82108.46500000001,2699075.2347314456,654.6608991650082,604729.912385693,7.3650130030526455,1.2076079552308616,2025-03-23
2025-03-23 11:45:00,2696.488525390625,2662.241943359375,34.24658203125,1.3600260666666666,1.6557617,0.585467060370964,21.069743,15.033389333333334,1.4712796333333331,0.7933096666666667,422.5358066666667,422.79361666666665,421.7981766666667,535.7806666666668,15.883870416666667,0.10887501,0.12092188,408.204605,498.746445,470.482665,425.86599666666666,414.50025,264.13357,28.703776,27.5625,95.92578133333332,95.02799333333331,96.57226533333332,0.0193810187771974,1.379407085443864,-0.0033234580910244,1.6524382419089756,-0.0003804422392051,0.5850866181317588,-0.1714189308872171,20.898324069112785,-0.1055248202533949,14.92786451307994,0.0261749505029287,1.497454583836262,-0.0051382347047168,0.7881714319619498,0.3615312036495197,422.8973378703162,0.6753081417077738,423.4689248083744,-2.733891821886118,419.06428484478056,2.068015293792996,537.8486819604598,0.1840147308090429,16.06788514747571,0.000905656576653,0.109780666576653,0.0013013294160348,0.1222232094160348,-2.876442153272308,405.3281628467277,-1.6530007876178845,497.0934442123821,-1.6687082981989647,468.813956701801,-0.8330154866266071,425.03298118004005,-4.484631633331048,410.01561836666895,2.7614766575676413,266.8950466575676,-0.3150746050790225,28.38870139492098,-0.1384315998982934,27.424068400101707,0.7625449746799831,96.6883263080133,0.8907705216326036,95.91876385496592,-1.294269597611759,95.27799573572156,1.8732158429691328,208.34276698,330.8627233333333,608.5312333333333,29.31634383333333,0.0766171908333333,38.30378783333333,-89.57356800000001,535.787785,82715.68083333332,2832729.348929443,687.0787145160018,634675.2209598664,7.672973426147521,1.2700436775004964,2025-03-23
2025-03-23 12:00:00,2722.628662109375,2692.12158203125,30.507080078125,1.2871094,1.839843733333333,0.5407668292925233,13.710304166666669,7.733839766666667,3.3751740666666668,0.8373925,423.7819,420.38020666666665,421.35416333333336,532.4627316666667,15.48388675,0.1085312566666666,0.1182760466666666,409.3051183333333,498.5544875,477.4526916666666,416.97154,408.3220533333333,263.47713,28.703776,27.561198,95.92773333333332,95.10872466666666,96.58268333333332,0.0092092203738693,1.2963186203738697,0.0004558613034735,1.8402995946368064,-0.0065737569537651,0.5341930723387581,0.1827712386937907,13.893075405360458,0.0641859448492452,7.798025711515912,0.0147074034707159,3.3898814701373827,0.00230084027971,0.83969334027971,-2.6621823199378127,421.1197176800621,-0.2869276035016241,420.093279063165,-1.572720168119872,419.7814431652135,1.7122294248922572,534.174961091559,-0.008835923786707,15.475050826213293,0.001491730883236,0.1100229875499026,0.0011289566405482,0.1194050033072149,-3.0292143635702478,406.2759039697631,-3.102888392672241,495.45159910732775,1.1211726157326891,478.5738642823993,0.6747399576744328,417.6462799576744,-2.6054400516617875,405.7166132816715,2.9330684709979096,266.4101984709979,0.2797072788737367,28.983483278873734,-0.4545132645859411,27.10668473541406,1.121911435167689,97.049644768501,-0.3738276362029467,94.73489703046371,-0.8170583451622804,95.76562498817104,1.866944468201244,211.62577066666665,327.7031666666667,596.1328133333333,29.296858333333333,0.0757460968333333,38.2756435,-89.58138000000001,525.2094633333334,81925.79166666667,2499316.686838786,606.2094484990483,559973.8538620259,6.835135095677857,1.1205009519913536,2025-03-23
2025-03-23 12:15:00,2709.431640625,2703.19775390625,6.23388671875,1.261556,1.8162435,0.5474440436939374,21.27024,11.429476666666666,5.168245466666667,3.6623151,424.3834633333333,414.69401,425.7656266666666,538.9873333333333,15.478759999999998,0.10885938,0.1195052133333333,410.6390683333334,498.36253,475.47367,423.61845,413.6343866666666,263.95677,28.705078,27.561849,95.930988,95.13736833333331,96.670575,-0.0227283025173881,1.2388276974826118,0.0021908682482794,1.8184343682482795,0.0024146425392795,0.549858686233217,0.1202341430007294,21.39047414300073,-0.1006172688473352,11.32885939781933,0.0275264517998126,5.19577191846648,-0.0423108536398677,3.620004246360133,-0.1375613402008184,424.2459019931325,0.4720332005249474,415.16604320052494,-1.745400725179536,424.0202259414871,2.35663880839104,541.3439721417243,-0.212304261337529,15.266455738662469,0.0005718611488325,0.1094312411488325,-0.0009597047138756,0.1185455086194576,-0.3547930883497656,410.2842752449836,1.5421210215126848,499.9046510215127,-2.897471513294704,472.57619848670527,-1.454004256960275,422.1644457430397,3.454017835701734,417.0884045023684,1.1618760035941025,265.1186460035941,-0.0686482854661605,28.63642971453384,-0.1064639013826109,27.455385098617388,1.640366129330047,97.57135412933005,-0.1891631544890799,94.94820517884423,-0.8196036322140969,95.8509713677859,1.8732095629819576,210.946153,328.67742,611.2734366666667,29.2687045,0.0763750024999999,38.1955315,-89.66992333333333,538.523765,82169.355,512234.4508227539,124.24250418950776,114766.528394974,1.3967071835354434,0.23008097437409394,2025-03-23
2025-03-23 12:30:00,2693.35595703125,2687.598876953125,5.757080078125,1.5948893333333334,2.2089843666666664,0.5456146124864449,23.41938333333333,10.7587335,4.595390833333334,1.5938956,423.0156266666667,422.5358066666667,418.57552,535.9379816666667,15.967040833333336,0.10779688,0.1195364666666666,411.12691833333326,498.48377454545454,471.4843466666666,423.92659,414.4308266666667,263.31653,28.705078,27.5625,95.92513,95.02474133333334,96.68164133333336,-0.0070342326964694,1.587855100636864,0.0117068762770249,2.220691242943692,0.0053095169612539,0.5509241294476989,0.2245280639758782,23.64391139730921,0.0264168204579551,10.785150320457957,0.0413535235148039,4.636744356848138,0.0186853537437456,1.6125809537437457,0.8471920085174247,423.86281867518414,0.9833161497054448,423.51912281637215,0.9647126089824384,419.5402326089825,1.0310033216744614,536.9689849883412,-0.0816387037251011,15.885402129608234,-0.0001570180922813,0.1076398619077186,0.00215727723926,0.1216937439059267,-1.3479599500038262,409.77895838332944,-1.7391546701688867,496.7446198752857,-3.1192893650923565,468.3650573015743,1.7485166786256627,425.6751066786257,1.420353299093506,415.8511799657602,0.7267067719825491,264.0432367719825,0.0277862461937381,28.73286424619374,-0.0343085764194377,27.52819142358056,0.7318382199861304,96.65696821998614,-0.9434501109804644,94.08129122235287,-1.022772135824198,95.65886919750916,1.919382351360626,207.17437866666663,327.9636533333333,609.3046666666667,29.266543666666664,0.0758776058333333,38.22150883333333,-89.68750166666666,531.9302583333333,81990.91333333333,472028.25373860676,114.49048809287892,105758.29856603505,1.289878283659015,0.21375117771179186,2025-03-23
2025-03-23 12:45:00,2722.74169921875,2697.40869140625,25.3330078125,1.3792318,1.976888,0.5489084183036985,26.81933233333333,14.185521833333334,5.062072733333333,1.1675331666666666,422.89388333333335,423.4667933333333,419.2988266666666,538.3580283333333,15.405843166666669,0.10779688,0.1192500033333333,411.20925,498.6050190909091,474.926515,428.6557666666667,417.8982733333333,264.22523,28.705078,27.559896,95.92708466666666,95.02018133333333,96.48176933333332,0.0098683527545122,1.3891001527545124,0.0004898170013973,1.9773778170013971,-0.0066727290513084,0.5422356892523901,0.3575269032631176,27.176859236596453,0.1177307973170656,14.3032526306504,0.022058105631503,5.084130838964836,0.0032079429153761,1.1707411095820428,-2.656603831876339,420.237279501457,-0.2890343318899226,423.1777590014434,-1.5650485471671232,417.7337781194995,1.7311868088006577,540.089215142134,-0.0087913879950463,15.39705177867162,0.0014816370873357,0.1092785170873357,0.001138253153895,0.1203882564872284,-3.0433065963238164,408.1659434036762,-3.103202889664715,495.5018162012444,1.1152405513614667,476.0417555513615,0.6936472783192471,429.34941394498594,-2.6665444346551794,415.2317288986781,2.9413964367805647,267.1666264367806,0.2797199663639524,28.984797966363956,-0.4544917932307974,27.1054042067692,1.1219038487635655,97.04898851543022,-0.373479614030245,94.64670171930308,-0.8162046452753202,95.665564688058,1.857241568713096,213.27828,329.2457266666667,612.53906,29.231901166666667,0.075917971,38.264817,-89.647135,535.5407716666666,82311.43166666667,2085196.1414697266,505.7644793831774,467189.82254062244,5.675880167320896,0.9304227360152793,2025-03-23
2025-03-23 13:00:00,2705.724853515625,2682.10400390625,23.620849609375,1.4410807333333333,2.031087266666667,0.5486723716886072,27.737259,15.557186333333334,1.5230681,0.5260158666666667,422.4641933333333,423.10872,421.1393233333333,536.578595,15.807454333333334,0.10779688,0.11922136,405.73821833333335,498.7262636363636,473.56557,425.22777333333335,415.9668433333333,263.79362,28.705078,27.561198,95.93424333333331,95.01627666666668,95.875,-0.0063558624418655,1.4347248708914675,0.0107640813115339,2.041851347978201,0.0053392728071857,0.5540116444957929,0.2659247246020904,28.00318372460209,0.0381988640390265,15.59538519737236,0.0137059577242335,1.5367740577242337,0.0061665221633647,0.5321823888300314,0.846087628717271,423.31028096205057,0.9846494211682852,424.0933694211683,0.9706215388754912,422.1099448722088,1.0322356927644023,537.6108306927644,-0.0808227457070795,15.726631587626256,-0.0001570180922813,0.1076398619077186,0.0021515905023262,0.1213729505023262,-1.3302920439177228,404.4079262894156,-1.7400006877455212,496.9862629486181,-3.133058513222011,470.432511486778,1.753883505840463,426.9816568391738,1.4256175946033522,417.3924609279367,0.7280234554959293,264.5216434554959,0.0277862461937381,28.73286424619374,-0.0343069557476347,27.52689104425237,0.7319077480195517,96.66615108135288,-0.9433660698076664,94.072910596859,-1.0142388686189747,94.86076113138104,1.895641344307998,209.73501966666663,329.55356666666665,601.11328,29.238399333333334,0.075816409,38.19553183333333,-89.646485,537.5682233333332,82388.39166666666,1946083.8091166178,472.02277281222695,436021.5959298384,5.292269785941791,0.8729952559176061,2025-03-23
2025-03-23 13:15:00,2701.404541015625,2685.93310546875,15.471435546875,1.4194336,1.96875,0.5479443996442432,23.532968666666665,12.451095333333331,1.4954212333333334,0.0,421.97721666666666,421.6549466666667,422.85090666666673,536.1407300000001,15.720215,0.1077864633333333,0.1196562586666666,406.29867,498.84750818181817,474.966455,420.28743333333335,411.73538,263.77215333333334,28.703776,27.561198,95.93099,95.05143333333336,95.85351666666668,-0.0062603881228042,1.4131732118771956,0.0104337147053565,1.9791837147053568,0.0053321887228734,0.5532765883671167,0.2256170377813084,23.75858570444797,0.0305722183680412,12.481667551701374,0.0134571659691302,1.5088783993024637,0.0,0.0,0.8451123391196234,422.8223290057863,0.9812662314500926,422.6362128981168,0.9745663133405174,423.8254729800073,1.0313933559924635,537.1721233559925,-0.080376695235893,15.639838304764108,-0.0001570029192528,0.1076294604140804,0.002159439128115,0.1218156977947817,-1.3321295942383244,404.9665404057617,-1.74042369653381,497.1070844852844,-3.142326616634364,471.8241283833656,1.733506706904393,422.02094004023775,1.4111153604094395,413.1464953604095,0.7279642113153955,264.5001175446488,0.0277849858699532,28.731560985869955,-0.0343069557476347,27.52689104425237,0.7318829274779972,96.662872927478,-0.9437151216503992,94.10771821168296,-1.0140116015348184,94.83950506513186,1.8896702556296792,209.499307,329.23559,597.0468666666667,29.234068,0.0761640653333333,38.228006666666666,-89.61458333333333,534.8331016666667,82308.8975,1273436.802605591,308.87219129574885,285314.50926562207,3.466387206384608,0.5727182031410346,2025-03-23
2025-03-23 13:30:00,2714.133544921875,2675.32177734375,38.811767578125,1.3823242333333334,1.9005534,0.549903806273776,24.78757633333333,12.993318666666667,1.4474305,1.0724967666666665,423.93945,420.7955733333333,421.7910133333333,537.7541783333334,15.684163333333334,0.10879688,0.1205572983333333,408.28134166666666,498.9687527272727,474.3304416666666,424.16402,414.5014066666667,263.97417333333334,28.705078,27.561198,95.93294333333334,95.134767,95.85872333333332,0.0098904790011684,1.392214712334502,0.0004709034438894,1.9010243034438892,-0.0066848293471023,0.5432189769266736,0.3304416864561581,25.11801801978949,0.1078362702757154,13.101154936942384,0.0063072137729311,1.4537377137729313,0.0029468185595231,1.0754435852261897,-2.6631720432471297,421.2762779567529,-0.2872111091480747,420.5083622241853,-1.5743507270777286,420.2166626062556,1.7292450208092305,539.4834233541426,-0.0089502121856828,15.675213121147651,0.0014953817994956,0.1102922617994956,0.0011507314148193,0.1217080297481527,-3.0216375245695986,405.25970414209706,-3.105466684107625,495.8632860431651,1.1138408292320037,475.4442824958986,0.6863787703636035,424.8503987703636,-2.644869552313537,411.8565371143532,2.938601634842996,266.91277496817634,0.2797199663639524,28.984797966363956,-0.4545132645859411,27.10668473541406,1.121972368105162,97.0549157014385,-0.3739299963591236,94.76083700364087,-0.810933877098762,95.04778945623455,1.888239606589503,209.17684333333327,329.78361333333334,604.2890533333333,29.218914,0.0765000036666666,38.18470216666667,-89.67578333333331,538.0270366666666,82445.90333333334,3199871.2379418947,776.1290070344118,716933.6476678972,8.69580681006423,1.42998739508384,2025-03-23
2025-03-23 13:45:00,2709.08447265625,2673.10009765625,35.984375,1.523763,2.0870768,0.5451483888197491,24.663578,12.943481,1.495699033333333,0.0,423.1087233333333,421.07486666666665,423.3378866666667,537.2311916666666,16.021077333333334,0.10879688,0.1201562566666666,409.6558116666666,499.08999727272726,474.40976166666667,424.8158433333333,415.0120033333333,263.81027666666665,28.705078,27.561198,95.94075533333334,95.08528733333333,96.00260666666668,0.0148285145847584,1.5385915145847584,-0.0084619023467289,2.078614897653271,-0.0012270508999486,0.5439213379198005,0.0144118973071236,24.677989897307125,0.0069048017139312,12.950385801713931,-0.0286176312732304,1.4670814020601028,0.0,0.0,-3.401057538059717,419.7076657952736,0.2200151248511019,421.29488179151775,-1.868910193192221,421.46897647347447,-3.522528920047762,533.7086627466189,-0.122665006796101,15.898412326537231,-0.0018353666342594,0.1069615133657405,0.0002282891678168,0.1203845458344835,-1.2008932249231634,408.4549184417435,-0.9804426391581272,498.10955463356913,-2.683965822259097,471.7257958444076,2.909037317554976,427.7248806508883,-0.3473314885355876,414.66467184479774,-0.6113562742096406,263.198920392457,0.0073936961243248,28.712471696124325,-0.0963372591315803,27.46486074086842,1.525891947836996,97.46664728117034,-0.8805639655981707,94.20472336773516,-1.9200521333333285,94.08255453333334,1.9348178675671952,205.19898366666663,330.4432466666667,608.1328133333333,29.192930666666665,0.0763424503333333,38.16521933333333,-89.71159,536.07344,82610.81166666668,2972698.4260677085,721.0282245983877,666035.4019082687,8.062327296767293,1.3282854544848288,2025-03-23
2025-03-23 14:00:00,2710.967529296875,2685.52880859375,25.438720703125,1.5997721333333337,2.1764322666666662,0.5402494751214733,23.49130866666667,12.193543666666663,3.0080978666666667,0.5076455333333333,424.7272066666667,418.4108033333334,422.2923233333333,537.90318,15.713867166666668,0.1080937533333333,0.12063282,411.78216,499.2112418181818,475.1519216666667,425.4746533333334,415.51208333333335,263.79838,26.513672,27.560547,95.929688,95.00716033333332,96.27213466666667,0.0114463107206286,1.611218444053962,0.0005392584337622,2.1769715251004285,-0.0065674678095438,0.5336820073119294,0.3131612203019926,23.80446988696866,0.1011986471039687,12.294742313770634,0.0131078599594003,3.021205726626067,0.0013948193838709,0.5090403527172043,-2.6681207016735584,422.05908596499313,-0.2855834008731222,418.12521993246025,-1.5762218853955687,420.7161014479378,1.7297241623957689,539.6329041623958,-0.0089671627622234,15.704900003904443,0.0014857175258503,0.1095794708591836,0.0011514522766463,0.1217842722766464,-3.047546629304861,408.7346133706952,-3.1069758804028997,496.1042659377789,1.115769859890861,476.2676915265576,0.6884996265732752,426.16315295990665,-2.651318524258897,412.86076480907445,2.9366446760609506,266.73502467606096,0.2583655560881901,26.77203755608819,-0.4545025289083675,27.106044471091632,1.1219342957400045,97.05162229574,-0.3734284346072343,94.6337318987261,-0.8144312036196908,95.45770346304698,1.9325996061992832,206.0241773333333,329.33369,604.7343666666667,29.210252,0.076171877,38.167383666666666,-89.72135333333334,534.0936833333333,82333.4225,2094456.9395098877,508.0106866374041,469264.7115675693,5.699565222951461,0.9383631647452031,2025-03-23
2025-03-23 14:15:00,2720.02734375,2685.76318359375,34.26416015625,1.6328125,2.167643233333333,0.538645883980976,28.501400666666665,15.446541833333333,2.9966825666666668,1.4595304333333334,422.12761,421.7337233333333,422.99414666666667,538.362425,15.628011,0.10774219,0.1194557333333333,410.93471833333336,499.3324863636364,472.49262833333336,430.4425533333333,419.2709966666666,264.2158733333333,26.513672,27.561198,95.91927166666666,95.02864333333332,96.59570466666666,0.0158897308639374,1.6487022308639374,-0.0087885531394986,2.1588546801938344,-0.0012124146934074,0.5374334692875685,0.0166544878248089,28.518055154491478,0.0082400791970194,15.454781912530352,-0.0573363723747708,2.939346194291896,-0.0126409195423429,1.4468895137909903,-3.3931710948974683,418.73443890510254,0.2203593829468673,421.9540827162802,-1.867392683869184,421.1267539827975,-3.52994621486198,534.832478785138,-0.1196555035369577,15.508355496463045,-0.0018175743700374,0.1059246156299625,0.000226958218491,0.1196826915518243,-1.2046422998967614,409.7300760334366,-0.9809189994248868,498.35156736421146,-2.6731196703474893,469.81950866298587,2.9475676822340238,433.3901210155673,-0.3508959215694176,418.9201007450972,-0.6122962075211831,263.60357712581214,0.0068292458187393,26.52050124581874,-0.0963372591315803,27.46486074086842,1.5255502603668134,97.44482192703347,-0.8800393979529986,94.14860393538032,-1.931914093333333,94.66379057333332,1.9302715033892892,206.426192,329.95950666666664,608.8945266666666,29.21458283333333,0.0759830756666666,38.1976955,-89.70768333333332,539.2063283333333,82489.87666666666,2826446.3453759765,685.554771536258,633267.5091111877,7.6769118187696925,1.259699106885127,2025-03-23
2025-03-23 14:30:00,2716.072021484375,2684.1689453125,31.903076171875,1.6305338666666664,2.1611328000000003,0.541900370542537,30.383849666666663,16.899244666666664,2.9711118,1.4134594333333332,423.3736966666667,420.70964,423.4166666666667,537.5425916666666,15.544108166666666,0.1070312566666666,0.1192604266666666,409.6191566666667,499.4537309090909,471.011345,431.9364833333333,420.6889966666667,264.18657333333334,26.513021,27.561198,95.93684866666666,95.0319,96.79166533333334,0.0158675563212975,1.646401422987964,-0.0087621570571396,2.1523706429428606,-0.0012197400762686,0.5406806304662684,0.0177544767101949,30.40160414337686,0.0090150349460493,16.908259701612714,-0.0568471196872097,2.91426468031279,-0.0122419009327032,1.40121753240063,-3.4031874623629506,419.97050920430377,0.2198242908758629,420.9294642908759,-1.86925798333732,421.54740868332937,-3.5245707142003084,534.0180209524663,-0.119013103440702,15.425095063225964,-0.0018055811647251,0.1052256755019415,0.0002265871483724,0.1194870138150391,-1.200785771934818,408.4183708947319,-0.981157179558295,498.4725737295326,-2.664739333008356,468.3466056669917,2.957797757660842,434.8942810909942,-0.3520826729086366,420.33691399375806,-0.6122283074413986,263.57434502589194,0.0068290781377378,26.519850078137736,-0.0963372591315803,27.46486074086842,1.5258298141672242,97.46267848083389,-0.8800695572278414,94.15183044277217,-1.935833306666666,94.85583202666668,1.9304203191883889,206.6530173333333,329.7734566666667,612.08203,29.205919833333333,0.0756536508333333,38.23883333333333,-89.69140499999999,539.585435,82443.36416666667,2630196.9268747964,637.9544604655013,589297.6737657975,7.147909109755387,1.174603468520672,2025-03-23
2025-03-23 14:45:00,2720.224365234375,2666.73193359375,53.492431640625,1.6962890333333334,2.2781575333333333,0.5429174732404101,30.762172666666668,17.395581333333332,1.4905262666666663,0.9269837333333334,423.3020833333333,422.55013333333335,418.1816433333333,537.4995333333334,15.765380833333335,0.10871875,0.1193750033333333,409.9684933333333,499.57497545454544,471.307805,433.12008,421.8401733333333,263.61452,26.51237,27.561198,95.92708333333331,95.04752666666668,96.78385199999998,0.0121368855869941,1.7084259189203277,0.0005644630812104,2.278721996414544,-0.0065999009586147,0.5363175722817953,0.4100886701601069,31.17226133682677,0.1443722468746138,17.539953580207946,0.0064950046292624,1.497021271295929,0.0025470033613739,0.9295307366947072,-2.659168129273155,420.64291520406016,-0.2884086719448078,422.2617246613885,-1.560878618606523,416.6207647147268,1.7284261641344756,539.2279594974679,-0.0089965591818685,15.756384274151468,0.0014943079251345,0.1102130579251346,0.0011394462913395,0.1205144496246729,-3.034123916342537,406.9343694169908,-3.10923967484581,496.4657357796996,1.1067429585589252,472.41454795855896,0.700871393877776,433.82095139387775,-2.6916970906427764,419.14847624269055,2.934597917888538,266.54911791788857,0.2583528685979743,26.77072286859797,-0.4545132645859411,27.10668473541406,1.1219038331697249,97.04898716650304,-0.3735870956661955,94.67393957100047,-0.8187601671888842,95.9650918328111,1.954444506438992,204.58537833333332,327.2870833333333,609.5859433333334,29.20592033333333,0.0760768263333333,38.145734,-89.78320333333333,540.858385,81821.77083333333,4376845.483016968,1061.6041978182543,980635.6456506561,11.985021048348607,1.9664713074509972,2025-03-23
2025-03-23 15:00:00,2724.357666015625,2694.977294921875,29.38037109375,1.6391601333333334,2.1940104,0.5447370372385791,30.56339966666667,16.502960333333334,1.4418386333333333,0.4913532,424.48372,419.5423166666666,421.91276,538.0698883333333,15.498453833333333,0.10803125,0.1181979233333333,410.8066533333334,499.69622,472.64796,432.6538000000001,421.49386333333337,263.7569466666667,26.51237,27.561849,95.91796833333336,95.05794333333334,96.77604,0.0159515029199999,1.6551116362533334,-0.0088954569149097,2.18511494308509,-0.0012261250064887,0.5435109122320904,0.0178593948271661,30.581259061493835,0.0088036339524535,16.511763967285788,-0.0275871050556708,1.4142515282776624,-0.0042555853075892,0.4870976146924107,-3.41211011750346,421.07160988249655,0.2192143547118803,419.7615310213785,-1.8626186850664224,420.0501413149336,-3.5280281042151955,534.5418602291181,-0.1186635520970522,15.37979028123628,-0.0018224507146467,0.1062087992853532,0.0002245684603033,0.1184224917936366,-1.2042668813466548,409.6023864519867,-0.9816335398251111,498.71458646017487,-2.673998456827292,469.9739615431727,2.962709770676838,435.6165097706769,-0.3527562812263909,421.141107052107,-0.6112326867947786,263.1457139798719,0.0068289104567398,26.51919891045674,-0.0963395346333797,27.46550946536662,1.5255295314718609,97.4434978648052,-0.8803107388188209,94.17763259451452,-1.935520800000006,94.8405192,1.909756261305504,208.57085633333327,328.35945,600.1406233333333,29.199427666666665,0.0752226601666666,38.16955133333333,-89.78711,538.2146433333334,82089.86249999999,2411830.6232849117,584.9896972695924,540372.5330588405,6.582695068576108,1.0784329627584772,2025-03-23
2025-03-23 15:15:00,2698.4453125,2660.48095703125,37.96435546875,1.5545247666666668,2.1010742,0.539033210122843,33.02206433333333,18.78857533333333,3.1478332666666664,2.292491033333333,422.26367,421.2968733333333,422.82226666666674,538.87331,15.679606166666666,0.107656255,0.1206224033333333,409.849495,496.121275,470.86409,435.6883266666667,424.21012,263.92517333333336,26.511719,27.559896,95.92773466666668,95.05533933333334,96.78320533333331,0.0014552155356502,1.555979982202317,-0.0054096275186297,2.09566457248137,0.007198156222838,0.546231366345681,0.2935031150733849,33.31556744840672,-0.050228475703772,18.73834685762956,-0.0304243402339623,3.117408926432704,-0.0107481038545844,2.281742929478749,1.6336477704019785,423.897317770402,-4.157513360831729,417.1393599725016,-4.870079573989813,417.9521870926769,1.3653076886910185,540.238617688691,-0.3135921233333327,15.366014043333331,0.0012408272402276,0.1088970822402276,-0.0002076025325763,0.1204148008007569,3.242515638540908,413.0920106385409,-3.577966152518343,492.5433088474816,-2.261943660020336,468.6021463399797,-0.9950044304951008,434.6933222361716,-2.1929975371245405,422.0171224628755,2.076049543399449,266.0012228767328,0.4196056120549194,26.93132461205492,0.2983892819939591,27.85828528199396,-0.2091504035040543,95.7185842631626,-0.3799552558896266,94.67538407744372,1.9118003857823,98.69500571911564,1.9477737329655145,204.76268733333333,327.5408,609.46875,29.2102515,0.076220055,38.15655666666667,-89.76367333333333,539.8046333333334,81885.2,3108718.8404296874,754.0199862303565,696510.8818805672,8.505943465736998,1.4068973454043272,2025-03-23
2025-03-23 15:30:00,2700.8076171875,2665.63916015625,35.16845703125,1.7408853999999998,2.312174466666667,0.5376004162803617,29.93899066666667,15.888428333333332,5.2168411,1.6945882666666667,423.8391933333333,420.19401,419.8287766666666,537.1740983333334,15.783854,0.107656255,0.1194609453333333,411.5189183333333,497.751965,468.9300283333333,432.24557,421.81942,263.2263,26.51237,27.559896,95.93164,95.04817666666666,96.48632666666668,0.0124559709487412,1.753341370948741,0.0005728915163478,2.3127473581830147,-0.006535264893177,0.5310651513871847,0.3991148805211999,30.33810554718787,0.1318638367890674,16.0202921701224,0.0227325125711486,5.2395736125711485,0.0046560925031817,1.6992443591698485,-2.6625422345520064,421.1766510987813,-0.2868005162541749,419.9072094837458,-1.5670266053558066,418.26175006131086,1.7273796695166084,538.90147800285,-0.0090071009466985,15.7748468990533,0.0014797042371882,0.1091359592371882,0.0011402666162856,0.1206012119496189,-3.0455984116988475,408.47331992163447,-3.0978936773250894,494.6540713226749,1.1011593727261584,470.0311877060595,0.6994562689021109,432.94502626890215,-2.6915646668232966,419.1278553331767,2.9302761923489697,266.1565761923489,0.2583528685979743,26.77072286859797,-0.4544917932307974,27.1054042067692,1.121957125124638,97.05359712512464,-0.3735896505102971,94.67458701615637,-0.8162431988451999,95.67008346782148,1.9715275910642969,203.48850066666665,326.1267866666667,601.5234300000001,29.208083833333333,0.0758502631666666,38.14139966666667,-89.76627666666666,528.7928833333333,81531.69666666667,2867343.9709065757,695.4744936540595,642430.6540230644,7.8795202392214545,1.3021459509904987,2025-03-23
