timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-23 15:45:00,2706.12744140625,2678.81787109375,27.3095703125,1.535319,2.020670566666667,0.5425897960889948,33.584952333333334,19.832152333333333,10.337690666666669,3.1346169,424.2617166666666,418.9407566666667,421.9342466666667,540.049265,15.380940666666667,0.107656255,0.1201197966666666,410.332955,499.776315,471.09168,438.01615,426.0917166666666,263.9097366666667,26.511719,27.5625,95.91145666666668,95.009767,95.81054466666669,0.0109851509243803,1.5463041509243804,0.0005006650846062,2.021171231751273,-0.0065959175967735,0.5359938784922212,0.4477189758020969,34.03267130913543,0.1645942344701332,19.996746567803463,0.0450467396901625,10.38273740635683,0.0086127506814066,3.1432296506814064,-2.6651965106024136,421.5965201560642,-0.2859451168566806,418.65481154981,-1.574885350849513,420.3593613158172,1.7366252836701506,541.7858902836701,-0.0087771773129592,15.372163489353708,0.0014797042371882,0.1091359592371882,0.001146555417855,0.1212663520845217,-3.036821250106982,407.296133749893,-3.1104927658403767,496.6658222341596,1.1062354455930858,472.1979154455931,0.70879417456581,438.7249441745658,-2.71882553298775,423.3728911336789,2.937884315827944,266.8476209824946,0.2583465248528682,26.770065524852868,-0.4545347359410883,27.10796526405891,1.1217210733419165,97.03317774000858,-0.3734386801871352,94.63632831981288,-0.8105263011203334,95.00001836554634,1.915141603369899,207.94793933333332,327.39195666666666,611.5312333333333,29.197258166666664,0.0754427126666666,38.17820666666667,-89.71549333333333,537.1156550000001,81847.98916666667,2235233.4150838214,542.1560312704826,500805.7907654829,6.118730537725178,1.009175321702827,2025-03-23
2025-03-23 16:00:00,2706.947509765625,2638.95556640625,67.991943359375,1.6788737333333332,2.193522133333333,0.5473257667370346,32.13686,18.892825,5.778261199999999,3.343376166666667,424.21159,419.72852,420.1080733333333,536.2653483333333,15.910319166666667,0.106953129,0.1191406306666666,410.4042066666667,499.635294,466.2768483333333,435.9442266666667,423.9827733333333,263.4566633333333,26.511719,27.559896,95.90364666666666,95.00455666666666,95.80078166666668,0.0120122797566137,1.690886013089947,0.0005434928199514,2.194065626153285,-0.0066534897670583,0.5406722769699762,0.4284145441652143,32.56527454416521,0.1567984158041468,19.049623415804145,0.0251789143756706,5.80344011437567,0.0091863427896585,3.3525625094563254,-2.664881616724756,421.5467083832752,-0.2864827992731307,419.4420372007268,-1.5680690906064,418.5400042427269,1.7244574208833685,537.9898057542167,-0.0090792686518987,15.901239898014769,0.0014700399727061,0.1084231689727061,0.001137209180903,0.1202778398475696,-3.037348574497571,407.36685809216914,-3.1096150835909957,496.525678916409,1.0949290742850053,467.3717774076183,0.7054414050644482,436.6496680717311,-2.705368690815021,421.2774046425183,2.9328406328750702,266.3895039662084,0.2583465248528682,26.770065524852868,-0.4544917932307974,27.1054042067692,1.1216297324126003,97.02527639907926,-0.3734182008189179,94.63113846584774,-0.8104437092897001,94.99033795737698,2.0022462279207724,200.38999866666663,326.04898000000003,604.5117133333333,29.2210775,0.075250005,38.169548,-89.74739666666666,533.4159233333334,81512.24500000001,5542175.945135498,1344.255188178958,1241728.8449765488,15.233647962665595,2.511756992482722,2025-03-23
2025-03-23 16:15:00,2695.85888671875,2656.751953125,39.10693359375,1.7351888000000002,2.2434895666666663,0.5552850123288369,30.30323033333333,17.346215333333333,1.4721871666666668,2.9094276666666663,423.5813766666667,416.4270866666666,423.6458333333333,536.6922683333333,15.485595666666669,0.106601566,0.1194375066666666,412.3868933333333,499.494273,469.31999,436.2627166666667,424.1789033333334,263.19701000000003,26.51237,27.560547,95.90625,94.99739466666666,95.86783666666666,0.0097242159594232,1.7449130159594235,0.0268246166308423,2.2703141832975087,0.0058084607667714,0.5610934730956083,0.033897565539096,30.33712789887243,-0.0272815451864758,17.318933788146857,0.0186488203951267,1.4908359870617935,-0.0018157540285774,2.907611912638089,0.4234124516640349,424.00478911833073,-4.274965837151115,412.1521208295155,-0.2897032378483004,423.356130095485,3.231721679578186,539.9239900129115,-0.0944606409381592,15.391135025728508,0.0002333922395607,0.1068349582395607,0.0004827844800303,0.119920291146697,-0.0269537228648459,412.3599396104685,-3.018609445454331,496.4756635545456,1.420709785846043,470.740699785846,3.547593600913217,439.8103102675799,-1.109404635171245,423.0694986981621,1.8871237058584711,265.0841337058585,0.2797576240720616,26.792127624072062,0.3141934226478966,27.874740422647896,1.562252341330634,97.46850234133063,-1.62585491216322,93.37153975450344,-1.6669647675443144,94.20087189912236,1.9741148573740372,204.03736066666667,323.79264,607.92188,29.2102515,0.075428391,38.13057616666667,-89.74349,530.5950233333333,80948.16,3165634.31765625,767.8248394697492,709262.8389633915,8.76193898617821,1.4506298451455222,2025-03-23
2025-03-23 16:30:00,2709.566650390625,2673.975341796875,35.59130859375,1.7402343666666666,2.3053385333333334,0.5523957670902104,31.200945,18.28461533333333,1.491670533333333,3.864788333333333,423.4453133333333,420.85286333333335,421.9986966666667,536.6561549999999,15.6837565,0.106585942,0.1184817766666666,411.93064833333335,499.353252,468.1978583333333,437.94993,425.4464533333333,262.97782,26.51237,27.559896,95.92382866666668,95.10677333333336,96.11328333333334,-0.0155042940994947,1.724730072567172,0.0243596022112417,2.329698135544575,-0.0012955967609821,0.5511001703292283,0.055691642024982,31.256636642024983,-0.0066329322723532,18.27798240106098,0.0011217819600288,1.4927923152933622,-0.0053323118843788,3.8594560214489535,-0.0789223028776291,423.3663910304557,3.3239992301421357,424.1768625634755,-3.937112811375357,418.06158385529136,1.3665943478506506,538.0227493478505,-0.1059095933523508,15.57784690664765,0.0002234922109886,0.1068094342109886,-0.0013375696342032,0.1171442070324634,1.313102554606644,413.24375088794,-1.4443755485073666,497.90887645149263,-2.926716505773925,465.2711418275594,-1.1516118533596114,436.7983181466404,-2.4507957480223013,422.995657585311,3.636380798440598,266.6142007984406,-0.3301104687553113,26.18225953124469,0.2706703549898428,27.83056635498984,-0.0856795500510259,95.83814911661564,0.4640101042256361,95.570783437559,-0.5336458848604906,95.57963744847284,2.001515005366774,202.97180333333333,323.81970333333334,608.9882766666666,29.19726083333333,0.0751536483333333,38.0829435,-89.78580666666666,533.9961933333334,80954.92583333333,2881291.7475183103,698.8575279098272,645555.6642561448,7.9742604617437145,1.3135424658632764,2025-03-23
2025-03-23 16:45:00,2717.804931640625,2683.686767578125,34.1181640625,1.6194661666666663,2.1463216,0.5535584055602671,24.75761466666667,12.236694666666668,3.3445440000000004,1.1494854,422.32096,420.70963666666665,422.4641933333333,535.3640516666667,15.424397666666668,0.10760157,0.1181718816666666,415.2178033333333,499.212231,469.521765,430.47081333333335,419.29105,263.52837,26.510417,27.559896,95.91536333333332,95.15494666666666,96.43815,0.0115872208041203,1.6310533874707869,0.0005317978611567,2.1468533978611566,-0.006729255976421,0.5468291495838461,0.330042269283247,25.08765693594992,0.1015567729237094,12.338251439590376,0.0145739322067446,3.359117932206745,0.0031583544266977,1.1526437544266976,-2.653004748553826,419.6679552514462,-0.2871524536703873,420.42248421299627,-1.576863396596366,420.8873299367369,1.7215591397804246,537.0856108064471,-0.0088019761729736,15.415595690493694,0.0014789526076037,0.1090805226076037,0.001127962375253,0.1192998440419196,-3.072973382275393,412.14482995105794,-3.106982036842908,496.10524896315707,1.1025489113296203,470.6243139113296,0.6965843720859652,431.1673977054193,-2.6754315277737533,416.6156184722263,2.933638882663047,266.46200888266304,0.258333837362656,26.768750837362656,-0.4544917932307974,27.1054042067692,1.121766763298865,97.0371300966322,-0.3740093131317508,94.78093735353492,-0.8158356397861297,95.62231436021388,1.949005265893475,206.5222576666667,326.61727666666667,603.2109333333333,29.19293383333333,0.0756692733333333,38.163052333333326,-89.70182333333332,523.7371099999999,81654.31916666667,2785895.4577400717,675.7191507206337,624182.051095171,7.64420128004665,1.2553573534765903,2025-03-23
2025-03-23 17:00:00,2703.762939453125,2687.593505859375,16.16943359375,1.4176432333333333,1.8592122666666664,0.5570513924747035,22.791195666666667,9.560795666666666,3.3516552666666666,0.5169123333333333,422.94401,422.86524,421.11784000000006,537.9940516666667,15.554117833333333,0.1072630266666666,0.1192812553333333,418.3579066666666,499.07121,472.58803666666665,429.73800666666665,417.8953333333333,264.11179,26.511719,27.559245,95.92968666666668,95.16601666666666,96.66731666666664,0.0137958090342575,1.431439042367591,-0.0075380420319817,1.851674224634685,-0.0012538428553986,0.5557975496193048,0.0133177907704471,22.804513457437118,0.0051002816248377,9.565895948291503,-0.0641281651180096,3.287527101548657,-0.0044769516735517,0.5124353816597815,-3.399733529612149,419.54427647038784,0.2209506098292877,423.0861906098293,-1.85910935094455,419.2587306490555,-3.527530856743965,534.4665208099227,-0.119089742221238,15.435028091112097,-0.0018094910463763,0.1054535356202903,0.0002266267215009,0.1195078820548343,-1.2264031447888328,417.1315035218778,-0.9804057323009374,498.0908042676991,-2.673659441504242,469.9143772251624,2.9427431151246424,432.6807497817913,-0.3497446025968429,417.5455887307365,-0.6120550038816646,263.4997349961183,0.0068287427757383,26.518547742775738,-0.0963304326261749,27.462914567373826,1.525715905973641,97.45540257264032,-0.8813115822262887,94.28470508444038,-1.9333463333333327,94.73397033333332,1.9121824272777936,209.59917566666667,330.16585333333336,600.3164,29.175609,0.0756914096666666,38.230168166666665,-89.62760466666667,527.71343,82541.46333333333,1334648.7100992838,323.71914401635854,299029.0849022309,3.6227742134233734,0.5980344414743882,2025-03-23
2025-03-23 17:15:00,2718.023193359375,2691.425048828125,26.59814453125,1.5673828333333333,2.0289713666666667,0.5567729930698434,16.724647333333333,4.886218466666667,1.4711338333333333,0.0,422.22786,420.6881533333333,421.33984333333336,536.6293216666667,16.0082195,0.1069166713333333,0.119468755,420.1826483333333,498.91468450757577,471.7971433333333,424.96598,413.77313,263.8029033333333,26.510417,27.559245,95.953125,95.18489666666666,96.14908866666669,0.0112145664714953,1.5785973998048286,0.000502721788357,2.029474088455024,-0.0067683336636049,0.5500046594062384,0.2229552658110947,16.947602599144428,0.0405525015367631,4.92677096820343,0.006410501627142,1.477544334960475,0.0,0.0,-2.652419897775644,419.5754401022243,-0.2871377903697976,420.40101554296353,-1.5726667181844505,419.7671766151489,1.725627842424842,538.3549495090915,-0.009135135754132,15.999084364245869,0.0014695388725717,0.108386210205905,0.0011403411603314,0.1206090961603314,-3.109717559450928,417.0729307738824,-3.1051301759515013,495.8095543316242,1.1078920414915956,472.9050353748249,0.687676495518815,425.6536564955188,-2.6402225312169776,411.1329074687831,2.936695030512567,266.73959836384586,0.258333837362656,26.768750837362656,-0.4544810575532239,27.104763942446777,1.1222084003955786,97.07533340039558,-0.3741270324865553,94.8107696341801,-0.8133902741521268,95.33569839251454,1.9614203853608276,205.6627873333333,329.33706666666666,608.0624933333334,29.17344483333333,0.0755781293333333,38.23666983333333,-89.56640666666665,521.1737066666667,82334.26666666666,2189938.724674479,531.1698007389238,490657.48003656603,5.959335036322253,0.9785841635286301,2025-03-23
2025-03-23 17:30:00,2702.203369140625,2687.279296875,14.924072265625,1.4695638000000002,1.9300130333333327,0.5596356567029876,16.94948966666667,4.308329333333333,5.132790666666667,0.5129613333333333,423.84635333333335,423.96809666666667,418.375,538.1543833333333,15.419270666666666,0.10657813,0.1190546913333333,422.84147833333327,498.75815901515153,474.6647666666667,426.69981666666666,414.8977333333333,264.13425666666666,26.509766,27.559896,95.937498,95.08724166666669,95.83463666666668,0.0105146748890661,1.4800784748890663,0.0004782027088257,1.9304912360421589,-0.0068031332369983,0.5528325234659893,0.2259526254082686,17.175442292074937,0.0357563897526818,4.344085723086015,0.0223662607540555,5.155156927420722,0.0014094252070171,0.5143707585403504,-2.662587213408869,421.1837661199245,-0.2893764930140037,423.6787201736527,-1.5616003295940573,416.81339967040594,1.7305319517740827,539.8849152851074,-0.0087990504359165,15.41047161623075,0.0014648857193908,0.1080430157193908,0.0011363888814105,0.1201910802147438,-3.1293952171823776,419.7120831161509,-3.1041559973094763,495.65400301784206,1.1146259039447273,475.7793925706114,0.6904821759234778,427.3902988425901,-2.647398451652805,412.2503348816805,2.9403837074567605,267.0746403741234,0.2583274936175499,26.76809349361755,-0.4544917932307974,27.1054042067692,1.1220256366693064,97.05952363666933,-0.3737431966403619,94.71349847002632,-0.8107301116686898,95.02390655499798,1.9113591040882976,209.57801966666665,329.4926766666667,608.0507833333334,29.153959666666665,0.0754010443333333,38.22583916666667,-89.59049666666665,522.6626916666667,82373.16916666667,1229343.1293918865,298.17726757442324,275435.28737652197,3.3437500361219596,0.5522927117943482,2025-03-23
2025-03-23 17:45:00,2707.4931640625,2681.75927734375,25.73388671875,1.4895833333333333,1.9212239666666668,0.5553381583769259,19.920365,9.3754208,1.6316578333333334,0.6536406333333333,424.4335966666667,419.25585666666666,422.54297,536.5480116666666,15.771728666666668,0.10657813,0.11921355,414.7150816666666,498.6016335227273,474.6970566666666,424.10401666666667,413.2193,263.79606333333334,26.510417,27.559245,95.93359333333336,95.01823,95.84049333333331,0.0106579139130749,1.5002412472464082,0.0004760250263875,1.9216999916930544,-0.0067508912946778,0.548587267082248,0.2655571854586789,20.18592218545868,0.0778100220023869,9.453230822002386,0.007109988879681,1.6387678222130144,0.0017959591202793,0.6554365924536126,-2.666276254445052,421.7673204122216,-0.2861601861829967,418.96969648048366,-1.5771574334499974,420.96581256655,1.7253663755348043,538.2733780422014,-0.0090001815909221,15.762728485075746,0.0014648857193908,0.1080430157193908,0.0011379052031992,0.1203514552031992,-3.069252804092173,411.6458288625744,-3.103181818667508,495.4984517040598,1.1147017285539391,475.8117583952206,0.6862816734572448,424.7902983401239,-2.636688627397632,410.5826113726024,2.9366188865666345,266.7326822199,0.258333837362656,26.768750837362656,-0.4544810575532239,27.104763942446777,1.121979970103112,97.05557330343646,-0.3734719442572469,94.64475805574276,-0.8107796571794239,95.0297136761539,1.9125263628762847,209.580559,329.5468,603.9726433333334,29.1344675,0.0754895883333333,38.176046,-89.60807333333332,526.5085666666666,82386.70000000001,2120130.004931641,514.2376905671405,475016.7819075847,5.76569739906544,0.9504691299067656,2025-03-23
2025-03-23 18:00:00,2701.44873046875,2701.299072265625,0.149658203125,1.3994140666666668,1.8279622666666668,0.5526668135369003,22.405956333333336,10.997428166666666,1.5053436666666666,0.0,423.77474,416.47721666666666,425.41471666666666,536.1278616666666,15.541585,0.10623959,0.118518232,407.55695,498.4451080303031,475.7871683333333,420.0103833333333,410.5228833333333,263.84530666666666,26.511068,27.558594,95.94466333333332,95.02148333333332,95.95898666666666,-0.0061720923062871,1.3932419743603797,0.0096875869371717,1.8376498536038384,0.0053781437542954,0.5580449572911957,0.2148120608236077,22.620768394156944,0.027002907487029,11.024431074153696,0.0135464570860464,1.518890123752713,0.0,0.0,0.8487123181916445,424.62345231819165,0.9692167306799888,417.44643339734665,0.980475258598574,426.3951919252653,1.0313686007131082,537.1592302673797,-0.0794633687279535,15.462121631272046,-0.0001547497269545,0.1060848402730454,0.0021389011358677,0.1206571331358677,-1.3362551111292191,406.2206948888708,-1.739019766980789,496.7060882633223,-3.147756367145803,472.6394119661875,1.7323639936204245,421.74274732695375,1.4069598451103502,411.92984317844366,0.7281661014995393,264.5734727681662,0.0256624650978807,26.53673046509788,-0.0343037144040359,27.524290285595963,0.731987244959015,96.67665057829234,-0.9434177640314658,94.07806556930186,-1.0151273436310078,94.94385932303564,1.912185285373992,208.92971166666663,329.04276333333337,599.94141,29.121477,0.0748802116666666,38.1825375,-89.58984333333335,527.9889416666667,82260.69083333334,12310.987177937826,2.986030856720293,2758.286283278236,0.03353103718599619,0.005539923872589342,2025-03-23
2025-03-23 18:15:00,2684.072021484375,2683.581787109375,0.490234375,1.4256185,1.801106766666667,0.5419971939619829,24.512955666666667,12.983586,1.4970711333333335,0.0,424.03971666666666,418.8691366666667,422.94401,537.1499249999999,15.963053166666668,0.10556251,0.1192161503333333,407.6707366666667,498.2885825378788,473.5464416666667,422.66640666666666,412.55661,263.8427766666667,26.51237,27.558594,95.99479333333332,95.05794366666667,96.24674533333332,0.0102002478853506,1.4358187478853506,0.000446263377412,1.801553030044079,-0.0065887137112129,0.5354084802507699,0.3267807348968468,24.839736401563517,0.1077554953405268,13.091341495340528,0.0065235240456917,1.503594657379025,0.0,0.0,-2.6638019147619048,421.3759147519048,-0.2858962331208659,418.5832404335458,-1.5786543302439782,421.365355669756,1.7273019358271997,538.8772269358271,-0.0091093614582149,15.953943805208452,0.001450926314827,0.107013436314827,0.0011379300236397,0.1203540803569731,-3.0171185157577725,404.6536181509089,-3.1012334613834582,495.1873490764953,1.111999810538293,474.658441477205,0.6839553446374111,423.35036201130407,-2.6324601047064107,409.9241498952936,2.937138906672999,266.7799155733397,0.2583528685979743,26.77072286859797,-0.4544703218756503,27.10412367812435,1.1226957274492548,97.1174890607826,-0.3736280399907059,94.68431562667595,-0.8142164180498384,95.43252891528348,2.0248004351817133,203.1939683333333,329.6347633333333,604.3828166666667,29.130136,0.075026047,38.18470466666666,-89.55338666666667,531.4802383333333,82408.69083333333,40399.573045247394,9.798919450393027,9051.555863911552,0.10983739424058786,0.018264576027616622,2025-03-23
2025-03-23 18:30:00,2686.062744140625,2681.626220703125,4.4365234375,1.7902018000000002,2.2361653666666665,0.5399335599963818,22.758605,13.645975666666669,2.9826600000000005,0.8077116000000001,423.3164133333333,417.96679666666665,424.7988233333333,537.029845,15.530029333333331,0.10523438,0.1171849033333333,409.8816283333333,498.1320570454545,475.27205833333335,426.3650933333333,415.46125666666666,262.65976,26.511068,27.559245,96.02148333333332,95.13541666666669,96.04296933333336,-0.007895655059978,1.7823061449400222,0.0118509264608501,2.2480162931275167,0.0052542331696114,0.5451877931659933,0.2181930005035042,22.976798000503504,0.0335061082384804,13.679481774905147,0.026840698630457,3.009500698630457,0.0094688616801041,0.8171804616801043,0.8477944072095625,424.1642077405429,0.9726832488949526,418.9394799155616,0.9790557774391004,425.7778791107724,1.0331037787459536,538.062948778746,-0.0794042851659337,15.4506250481674,-0.0001532855272806,0.1050810944727193,0.002114838524137,0.1192997418574704,-1.3438770233666446,408.53775130996667,-1.7379275667726688,496.39412947868186,-3.1443484551839447,472.1277098781494,1.7585744665771583,428.1236677999105,1.423884828496739,416.8851414951634,0.7248942036389394,263.38465420363895,0.0256624650978807,26.53673046509788,-0.0343045247399373,27.524940475260063,0.732573325082754,96.75405665841608,-0.9445489474945248,94.19086771917216,-1.016015776328004,95.02695355700534,2.0281643473107644,206.63143566666668,321.30965,605.9062433333334,29.127972166666662,0.0741705773333333,38.07211383333333,-89.68099,524.5399649999999,80327.41249999999,356374.4482299804,86.43864895484698,79845.9731990608,0.9940065379183081,0.16516827267634862,2025-03-23
2025-03-24 02:30:00,2744.7578125,2717.99169921875,26.76611328125,1.5992838333333337,1.9978841,0.5564253308961608,28.037662,14.859035666666664,1.4529510666666667,4.233116133333334,423.73893333333336,416.56315,424.21875,537.1537699999999,15.268391833333332,0.10815626,0.1199218813333333,412.3830366666666,493.1232412878788,468.889225,431.9103233333333,419.91648333333336,264.02200666666664,26.509766,27.5625,95.97461,95.01432333333332,96.25846333333334,0.0155634463153073,1.6148472796486408,-0.0081002769779638,1.989783823022036,-0.0012524336805039,0.5551728972156568,0.0163835071081663,28.054045507108167,0.0079266694128552,14.86696233607952,-0.027799722375462,1.4251513442912047,-0.0366628055385254,4.196453327794808,-3.4061233293159034,420.3328100040175,0.2176577153159087,416.7808077153159,-1.8727989414340411,422.345951058566,-3.522021280014769,533.6317487199851,-0.1169020877331785,15.151489745600154,-0.0018245595911416,0.1063317004088583,0.0002278438697417,0.120149725203075,-1.2088879998831883,411.1741486667835,-0.9687211820722724,492.1545201058065,-2.6527334722294427,466.23649152777057,2.9576186202359622,434.8679419535693,-0.3514361417147711,419.5650471916186,-0.6118469391889221,263.4101597274777,0.0068282397327408,26.51659423973274,-0.0963418101351827,27.466158189864817,1.5264303901609395,97.50104039016094,-0.87990678357761,94.13441654975573,-1.9251692666666715,94.33329406666668,1.808860089239922,213.210996,328.2275,606.64453,29.069516333333336,0.076088546,38.0223235,-89.86263000000001,534.1614366666668,82056.875,2196343.611755371,532.7233065773204,492092.49998466816,5.996968565823012,0.975172132104096,2025-03-24
2025-03-24 02:45:00,2710.893798828125,2673.2216796875,37.672119140625,1.4856771,1.7662760333333332,0.5096089411571938,32.403044,18.126214666666662,4.263934633333334,4.861875966666666,422.56445333333335,420.8671866666666,421.0319,536.602925,15.352620333333332,0.10815626,0.1202812566666666,410.9500683333333,492.96671579545455,467.32338333333337,434.9122333333333,422.17977,263.54820666666666,26.509766,27.5625,95.96875,95.02083466666666,96.47395833333331,0.0106299649573775,1.4963070649573775,0.0004376333056235,1.766713666638957,-0.0061949904083721,0.5034139507488217,0.4319630270295604,32.83500702702956,0.1504360382451643,18.27665070491183,0.0185801993575775,4.282514832690912,0.0133586102801981,4.875234576946864,-2.654534364724327,419.909918968609,-0.2872599883335738,420.5799266783331,-1.5715173081795228,419.4603826918205,1.7255429592082692,538.3284679592083,-0.0087610162346081,15.343859317098724,0.0014865766619917,0.1096428366619917,0.0011480965696294,0.121429353236296,-3.041388426253945,407.9086799070794,-3.0681113875551773,489.89860440789937,1.0973865876761693,468.4207699210096,0.7037714418385121,435.6160047751718,-2.693864004600812,419.4859059953992,2.933859707527688,266.48206637419435,0.2583274936175499,26.76809349361755,-0.4545347359410883,27.10796526405891,1.1223911407310965,97.0911411407311,-0.3734821819761009,94.64735248469056,-0.8161385667350061,95.65781976659832,2.020414738959983,199.17040133333336,325.17959666666667,609.9960866666667,29.16478233333333,0.0760898475,38.087274,-89.79036666666666,536.0234316666667,81294.89916666667,3062551.126931763,742.8220038836544,686166.969647448,8.440467688393381,1.3896567677018568,2025-03-24
2025-03-24 03:00:00,2767.15283203125,2723.5634765625,43.58935546875,1.4931640666666668,1.8126628,0.5489591988941109,31.499854,20.416948,5.8315506,3.361714833333333,423.18034,420.1510366666666,423.3593766666666,536.7640666666666,15.361735,0.10815626,0.1200260486666666,407.2726033333333,492.8101903030303,468.17589,434.7144433333333,421.7655033333333,263.95184333333333,26.510417,27.5625,95.961588,95.01692666666668,96.22721333333334,0.0145307407648065,1.507694807431473,-0.0073493105769506,1.8053134894230491,-0.0012356284873124,0.5477235704067985,0.0184066018741226,31.51826060187412,0.0108915814488881,20.42783958144889,-0.111576701664414,5.719973898335586,-0.0291156427861629,3.3325991905471706,-3.401633211381011,419.7787067886189,0.219532415981746,420.3705690826484,-1.8690050651168235,421.4903716015498,-3.519466064898438,533.2446006017682,-0.1176167675225148,15.244118232477485,-0.0018245595911416,0.1063317004088583,0.0002280417809824,0.1202540904476491,-1.1939069240833078,406.07869640925,-0.9681062057444478,491.8420840972858,-2.648697790600352,465.5271922093996,2.9768205635036797,437.691263896837,-0.3529836219412914,421.412519711392,-0.6116843420581404,263.3401589912752,0.0068284074137388,26.51724540741374,-0.0963418101351827,27.466158189864817,1.5262232814627057,97.48781128146273,-0.8799308924759259,94.13699577419077,-1.924544266666672,94.30266906666668,1.7870512801315577,217.32258166666668,326.94542333333334,616.83985,29.273041666666664,0.0758697966666666,38.26698033333333,-89.66080833333332,531.3314866666666,81736.35583333333,3562835.069139404,864.1659113186973,798255.9772624203,9.76622910483219,1.5752420670148852,2025-03-24
2025-03-24 03:15:00,2736.37158203125,2695.3125,41.05908203125,1.4135742333333334,1.776041633333333,0.5600751064669758,32.67166566666666,20.837051,5.184922966666666,4.304865466666667,423.6458333333333,419.73567333333335,423.06576,536.7170516666666,15.7957355,0.10815626,0.1201953166666666,407.2131049999999,492.653664810606,464.96205333333336,435.40612333333337,422.4620466666667,264.41780666666665,26.511719,27.5625,95.96809666666668,95.02604333333332,95.90299466666666,0.0137562115208349,1.4273304448541684,-0.0072008326981505,1.7688408006351828,-0.0012606488022774,0.5588144576646983,0.019091337454796,32.69075700412146,0.0111156886975045,20.848166688697503,-0.0992045928581557,5.08571837380851,-0.0372842228993217,4.267581243767345,-3.405374967395346,420.240458365938,0.2193153851806641,419.954988718514,-1.8677088353237536,421.1980511646762,-3.519157795945034,533.1978938707216,-0.1209396822787685,15.67479581772123,-0.0018245595911416,0.1063317004088583,0.0002283633793072,0.1204236800459739,-1.193732506576339,406.0193724934236,-0.9677987175805356,491.6858660930255,-2.6305155598187757,462.3315377735146,2.981557022756249,438.3876803560896,-0.3535665723881607,422.10848009427855,-0.6127641696182309,263.8050424970484,0.0068287427757383,26.518547742775738,-0.0963418101351827,27.466158189864817,1.5263267987012767,97.49442346536794,-0.8800153199239418,94.1460280134094,-1.918059893333336,93.98493477333332,1.7766420885263394,214.99045266666667,330.1252533333333,609.92578,29.361813500000004,0.0761184933333333,38.405548333333336,-89.54622333333333,531.9198566666666,82531.31333333332,3388659.96430013,821.9197266703527,759231.909117205,9.199319366829474,1.5004936573990884,2025-03-24
2025-03-24 03:30:00,2769.083740234375,2704.9697265625,64.114013671875,1.2926432333333333,1.669108066666667,0.5606773051974464,32.20742533333333,19.41691133333333,4.642648366666666,4.536356966666667,422.63607,422.00586,420.73111666666665,536.9098466666667,15.440673833333337,0.1088697966666666,0.1200442766666666,409.18253,492.4971393181818,466.870295,436.0216666666667,423.20722666666666,264.44105,26.513021,27.5625,95.96484666666667,95.020835,95.89127633333334,0.009248814747649,1.3018920480809824,0.0004135578283761,1.6695216244950428,-0.0068157958924404,0.553861509305006,0.4293552463717702,32.6367805797051,0.1611479986119732,19.57805933194531,0.0202304537047659,4.662878820371432,0.0124642062498168,4.548821172916484,-2.654984257992112,419.9810857420079,-0.2880371819443326,421.71782281805565,-1.5703946231422492,419.1607220435244,1.7265299208819442,538.6363765875486,-0.008811264213536,15.4318625691198,0.0014963840180906,0.1103661806847573,0.0011458345719365,0.1211901112386032,-3.028307103134182,406.15422289686586,-3.0651888516291024,489.4319504665527,1.096322628375674,467.9666176283756,0.705566717843169,436.7272333845099,-2.70042004713838,420.5068066195283,2.943798978653604,267.3848489786536,0.2583592123430804,26.77138021234308,-0.4545347359410883,27.10796526405891,1.122345489758743,97.08719215642542,-0.3734821832862707,94.64735281671372,-0.811209264977748,95.0800670683556,1.7474736086453042,218.05256166666663,329.3438366666667,605.82422,29.4246005,0.0764921916666666,38.438028,-89.47526,536.361175,82335.95916666667,5278888.811698608,1280.3948743587239,1182739.157291384,14.364794790296324,2.3153512022878875,2025-03-24
2025-03-24 03:45:00,2755.297119140625,2694.63037109375,60.666748046875,1.2677409,1.6386718666666666,0.5666874763253347,33.77074666666667,22.09034266666667,1.4320168333333332,5.792591666666667,422.9654966666667,421.9557266666666,421.11067333333335,537.0391666666667,15.390787833333334,0.1099010433333333,0.1202421916666666,407.6722933333333,492.3406138257576,464.7980033333333,438.26584,424.2094933333333,264.49689666666666,26.513672,27.5625,95.96354333333332,95.0306,95.92317666666668,0.0090706394693935,1.2768115394693935,0.0004060165978068,1.6390778832644737,-0.0068888577041217,0.5597986186212129,0.4501957888642138,34.22094245553088,0.1833357761321608,22.27367844279883,0.0062400483437854,1.4382568816771186,0.0159158676852007,5.808507534351867,-2.657053704204259,420.3084429624624,-0.2880029637843222,421.6677237028823,-1.5718113325913237,419.538862000742,1.7269457725388977,538.7661124392056,-0.0087827966264804,15.382005036706854,0.0015105582066898,0.1114116015400231,0.0011477236903152,0.1213899153569819,-3.017130036446872,404.6551632968864,-3.0642146729871342,489.2763991527704,1.0914563940680182,465.8894597274013,0.7091982208947911,438.9750382208948,-2.7068153561706936,421.5026779771626,2.944420672449951,267.4413173391166,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1223302467782332,97.08587358011157,-0.3735205649056325,94.65707943509436,-0.8114791315072694,95.1116975351594,1.7333584747836628,218.948009,329.76669,592.2304733333333,29.535020666666668,0.07682292,38.54195216666666,-89.34895999999999,529.7336983333333,82441.6725,5001468.174120483,1213.106478056612,1120582.8469752343,13.592432237170277,2.2018223597532347,2025-03-24
2025-03-24 04:00:00,2769.905029296875,2712.874267578125,57.03076171875,1.0498047,1.4158528666666663,0.5437553175571621,38.07680633333333,26.945063666666663,8.224827099999999,7.997976866666666,423.7747366666667,420.70248,420.3587233333333,538.3050516666667,15.4397785,0.1092057353333333,0.1205937566666666,405.8168066666666,492.1840883333333,463.5341216666666,444.31220666666667,428.6022766666667,264.69441333333333,26.513672,27.5625,95.96679666666668,95.021484,96.15234466666668,0.0075113139814095,1.0573160139814095,0.0003508083440086,1.4162036750106752,-0.0066100860968388,0.5371452314603232,0.507599610807091,38.58440594414042,0.2236268687544189,27.168690535421085,0.0358398850688157,8.260666985068815,0.0219754384365939,8.01995230510326,-2.6621373201410847,421.1125993465256,-0.2871475689370868,420.4153324310629,-1.5690046511026026,418.7897186822307,1.7310164528262248,540.0360681194929,-0.0088107532890369,15.430967746710964,0.0015010013983673,0.1107067367317006,0.0011510794132407,0.1217448360799073,-3.0033978190610924,402.8134088476055,-3.0632404943451093,489.1208478389882,1.0884884989468446,464.6226101656135,0.7189824023013784,445.0311890689681,-2.734845029173925,425.8674316374928,2.946619458763962,267.6410327920973,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1223682957526222,97.08916496241928,-0.3734847341998346,94.64799926580017,-0.8134178188617938,95.33892684780488,1.7654687633486172,217.95565733333336,329.38443,601.5937466666667,29.6476085,0.077312503,38.6956755,-89.26627666666667,533.5067316666667,82346.1075,4696261.235299072,1139.0785123188934,1052200.9941843315,12.777786663253407,2.0589428560020684,2025-03-24
2025-03-24 04:15:00,2763.666748046875,2708.28857421875,55.378173828125,1.3619791666666667,1.722005233333333,0.5437008410484643,35.61500766666666,24.126497333333333,7.0058678,4.852057333333334,423.875,423.62434666666667,418.1529966666667,535.8458,15.586588666666668,0.10920313,0.1199505233333333,407.071545,496.99022,462.6411916666667,440.5250133333333,425.5679566666667,264.4449133333333,26.513672,27.5625,95.953775,95.01367,96.45768133333333,0.0097449107981437,1.3717240774648105,0.000426664251987,1.7224318975853203,-0.006609423860717,0.5370914171877472,0.4747815211241999,36.08978918779086,0.2002345631619206,24.326731896495254,0.03052824013277,7.03639604013277,0.0133316323611634,4.865388965694497,-2.662767170715938,421.21223282928406,-0.289141868828267,423.3352047978384,-1.560771693852189,416.5922249728145,1.7231082879604855,537.5689082879605,-0.0088945309260548,15.577694135740613,0.0015009655888105,0.1107040955888105,0.0011449396870361,0.1210954630203695,-3.012683975553159,404.05886102444686,-3.0931527517533937,493.8970672482466,1.0863916866736076,463.7275833533403,0.7128539968244922,441.2378673301578,-2.7154835012010494,422.85247316546565,2.943841985882329,267.38875531921565,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.122216002393543,97.07599100239356,-0.373454021043301,94.6402159789567,-0.8160008685656805,95.64168046476765,1.76368079998394,218.227337,328.7619933333333,613.8046933333334,29.72122183333333,0.0762760466666666,38.79094466666667,-89.20312466666667,532.2572433333332,82190.49833333332,4551559.703723551,1103.9811450603588,1019780.5031266053,12.407523056871664,2.003793469934882,2025-03-24
2025-03-24 04:30:00,2732.456787109375,2696.0048828125,36.451904296875,1.5590820333333333,1.9915365,0.5576771219566706,32.101529,19.997549333333332,3.8907104333333336,5.102790333333334,423.3736933333333,418.74023333333326,421.86263,536.4798683333333,15.827718,0.1098697953333333,0.1199661516666666,410.886545,497.01194733333335,463.49783,439.20107,424.78442,264.1617933333333,26.513672,27.5625,95.95573,95.01237,96.62955833333332,0.0111551745530775,1.5702372078864109,0.0004934464858927,1.9920299464858928,-0.0067793245810113,0.5508977973756592,0.4279435487331753,32.529472548733175,0.165966924238802,20.163516257572137,0.0169538657860308,3.907664299119365,0.0140205525340242,5.116810885867358,-2.65961798066121,420.71407535267207,-0.2858082510419422,418.4544250822913,-1.5746180389635924,420.2880119610364,1.7251472484231272,538.2050155817565,-0.0090321320624155,15.818685867937583,0.0015101287119242,0.1113799240452575,0.0011450888610337,0.1211112405277004,-3.04091829826109,407.8456267017389,-3.0932879776756863,493.91865935565767,1.0884032774713432,464.58623327747136,0.7107116024810125,439.911781602481,-2.710483874566592,422.0739361254334,2.9406902499213743,267.1024835832547,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.122238866864322,97.07796886686432,-0.373448911355112,94.63892108864488,-0.8174548925412495,95.81210344079209,1.8212520387515296,210.0803303333333,328.23426333333333,611.3906333333333,29.777514166666663,0.076595056,38.79743733333333,-89.18815333333333,531.1391933333333,82058.56583333333,2991190.988495483,725.5135969922537,670178.6749496545,8.167077600537576,1.3340340630029477,2025-03-24
2025-03-24 04:45:00,2717.3857421875,2680.888671875,36.4970703125,1.5309244666666668,1.9495442666666667,0.5572961537642168,29.243084666666665,18.799377000000003,3.2879492666666668,4.206178566666666,424.03255,414.23568,425.8300766666666,536.2407433333333,15.727376499999998,0.108828132,0.12186459,411.41933833333337,497.0336746666667,468.6577716666667,435.5762066666666,422.5832533333333,263.56978,26.513672,27.5625,95.957683,95.009765,96.64974,0.022092763695575,1.5530172303622418,0.0067993088311948,1.9563435754978613,-0.0012989188971501,0.5559972348670666,0.0452532028209411,29.28833786948761,-0.1232659337728492,18.676111066227158,-0.0238721296223944,3.2640771370442723,-0.0336481450031724,4.1725304216634935,-5.418441962399356,418.6141080376006,-0.0977578605956637,414.13792213940434,0.0143206670402946,425.8443973337069,4.379677493743316,540.6204208270766,-0.2694289670930487,15.45794753290695,-0.0006104485535029,0.108217683446497,0.0013678379044531,0.1232324279044531,0.7927108844830286,412.2120492178164,0.1001542810706723,497.13382894773736,-1.2388083964182215,467.41896327024847,0.8398439798097002,436.4160506464763,-3.5543665552752373,419.02888677805805,-0.2298873688794174,263.33989263112056,0.0559173913735158,26.569589391373515,-0.2839577859692248,27.27854221403077,0.4709283628858145,96.4286113628858,0.0232286732414905,95.03299367324148,-0.2555599983597716,96.39418000164022,1.8408889499738148,207.43716583333327,326.23502666666667,608.3789,29.801330666666665,0.0772955774999999,38.7216545,-89.22786666666667,535.272705,81558.75666666667,2976655.6766634113,721.9880560250436,666922.0269920136,8.177197081580657,1.3430949366474483,2025-03-24
2025-03-24 05:00:00,2714.262451171875,2673.7421875,40.520263671875,1.528645866666667,1.9194336000000003,0.5546859228918732,30.37682666666667,19.88402733333333,1.4447680333333333,2.8944853,424.3977833333333,420.80989666666665,420.8671833333333,535.2792033333333,15.322591,0.11019532,0.1226328186666666,403.3278800000001,497.055402,472.7025716666666,428.86550000000005,417.84098666666665,263.5197866666667,26.513672,27.5625,95.96159,95.01041733333334,96.25521,0.0109374049010424,1.5395832715677091,0.0004755814241035,1.919909181424104,-0.0067429624844714,0.5479429604074018,0.4049516458541902,30.78177831252086,0.1650247639340882,20.04905209726742,0.0062956120093715,1.4510636453427048,0.0079529591765732,2.902438259176573,-2.6660512764013333,421.731732056932,-0.2872208854402061,420.5226757812264,-1.5709024970627752,419.2962808362705,1.7212862947448002,537.0004896280781,-0.0087438799105701,15.31384712008943,0.0015146029547685,0.1117099229547685,0.0011705424630319,0.1238033611296986,-2.9849775939750884,400.34290240602496,-3.0935584295203853,493.9618435704796,1.110018202827689,473.8125898694943,0.6939866670949186,429.559486667095,-2.666178897269788,415.17480776939686,2.933543331658768,266.45332999832544,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.122307401799759,97.08389740179976,-0.3734412363414066,94.63697609699192,-0.8142880263992822,95.44092197360072,1.8508526872943591,207.1896093333333,324.60452333333336,590.3906266666667,29.816484666666668,0.0776757866666666,38.62422566666667,-89.22005333333334,537.2315566666666,81151.13083333334,3288265.2186374925,797.5689736341988,736738.3880151184,9.078596692980382,1.4928646142667779,2025-03-24
2025-03-24 05:15:00,2718.7099609375,2697.7421875,20.9677734375,1.6889648333333334,2.0100911333333333,0.5560249470147792,30.992709,20.265199,1.4218628000000002,2.249580733333333,423.5885433333333,418.95508,422.81510333333335,535.68959,15.394449916666666,0.11019532,0.1222630266666666,402.04548833333337,497.07712933333335,470.06795,428.7750633333333,417.63736666666665,263.3763533333333,26.513672,27.5625,95.95377666666668,95.01171866666668,95.895182,0.0120844812056242,1.7010493145389576,0.000498043799884,2.0105891771332174,-0.0067592401454935,0.5492657068692857,0.4131619361281728,31.40587093612817,0.1681882460222752,20.433387246022274,0.0061958018954129,1.4280586018954131,0.006181003488463,2.2557617368217966,-2.6609676604645074,420.9275756728688,-0.285954893148812,418.6691251068512,-1.5781731812911062,421.2369301520423,1.722605966685137,537.4121959666851,-0.0087848864046957,15.38566503026197,0.0015146029547685,0.1117099229547685,0.0011670127615769,0.1234300394282435,-2.9754867787314083,399.070001554602,-3.093693655442678,493.98343567789067,1.1038314837725238,471.1717814837725,0.6938403232157953,429.4689036565491,-2.6648796294517183,414.9724870372149,2.9319466094397058,266.30829994277303,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1222160218858477,97.07599268855252,-0.373446351270303,94.63827231539638,-0.8112423056578564,95.08393969434212,1.8586693202535949,206.6525946666667,324.01928333333336,598.2773433333333,29.900928,0.0773190153333333,38.769288333333336,-89.12239666666666,528.4777966666666,81004.82083333335,1698490.7305786135,411.9690531763421,380548.17349058244,4.697845999481398,0.7712398063333548,2025-03-24
2025-03-24 05:30:00,2716.826416015625,2672.422119140625,44.404296875,1.4202474,1.7501627666666666,0.5554162535533728,35.754587666666666,26.188199666666662,5.063537866666667,3.7203723333333336,423.15885333333335,422.19922,420.6953133333333,538.4833233333334,15.205729166666668,0.11019532,0.1220599033333333,400.90226500000006,497.0988566666667,470.3657666666667,436.64256666666665,422.6747233333333,264.40126333333336,26.513672,27.5625,95.964195,95.02799466666666,95.90625,-0.012653429793954,1.407593970206046,0.0184932790496856,1.7686560457163525,-0.0013026810521939,0.5541135725011788,0.0638195957552838,35.81840726242195,-0.0095000387788957,26.17869962788777,0.0038079356706584,5.067345802337325,-0.0051330587593234,3.71523927457401,-0.0788689120803383,423.079984421253,3.3346330856137456,425.5338530856137,-3.924952661923896,416.77036067140943,1.371247230135964,539.8545705634693,-0.102681560547543,15.103047606119125,0.0002310604498611,0.1104263804498611,-0.0013779639776315,0.1206819393557018,1.2779476119317792,402.18021261193184,-1.4378547268584043,495.6610019398083,-2.9402681549095178,467.4254985117572,-1.1481740742707416,435.4943925923959,-2.43482912273862,420.2398942105947,3.656063758794403,268.05732709212776,-0.3301266802003972,26.1835453197996,0.270695929310019,27.83319592931002,-0.0857156054225214,95.87847939457748,0.4636257562339096,95.49162042290055,-0.5324963820807369,95.37375361791926,1.842123612997689,208.597943,327.0671966666667,615.8789066666667,29.9377315,0.077648441,38.87754233333334,-89.03645999999999,536.3957833333334,81766.79916666668,3630797.22471517,880.6501372142567,813482.9512489253,9.948817362787908,1.6344178860024976,2025-03-24
2025-03-24 05:45:00,2726.28515625,2702.03515625,24.25,1.6456705666666664,2.0211589,0.5596498854874254,32.981321,22.107201000000003,2.867143366666667,1.8854784333333332,423.11588,420.7812533333333,423.65299333333337,535.7535766666667,15.551188166666666,0.11019532,0.12241928,402.7794983333333,497.7192216666666,467.4172966666667,432.0003933333333,419.83652666666666,263.71001666666666,26.513672,27.5625,95.97005333333334,95.0319,95.91796866666668,0.011774712321442,1.6574452789881085,0.0005007860798111,2.0216596860798117,-0.0068033062072427,0.5528465792801827,0.4396720028708927,33.420993002870894,0.1834756895627762,22.29067668956278,0.0124936472813086,2.8796370139479754,0.0051805870316941,1.8906590203650275,-2.657998406776983,420.457881593223,-0.2872013351311011,420.4940519982022,-1.5813006370429434,422.0716926962904,1.722811727289468,537.4763883939562,-0.0088743295305615,15.542313837136104,0.0015146029547685,0.1117099229547685,0.0011685042151995,0.1235877842151995,-2.980919092023896,399.7985792413094,-3.0976898903539904,494.6215317763127,1.0976071185463638,468.51490378521305,0.6990595260124337,432.69945285934574,-2.6789121302613808,417.1576145364053,2.9356610016639024,266.64567766833056,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1224063837116205,97.09245971704496,-0.3735256745938216,94.65837432540616,-0.8114350735072833,95.1065335931594,1.8796757790023264,205.381375,325.79864,618.98438,29.95505233333333,0.0772825553333333,38.881875666666666,-89.047528,531.0675616666667,81449.65999999999,1975154.2549999997,479.07381162591014,442534.852013202,5.433231421877047,0.8894887588852161,2025-03-24
2025-03-24 06:00:00,2728.581787109375,2698.578369140625,30.00341796875,1.6988932333333333,2.1783854666666667,0.5583928939371167,27.15214466666667,17.044273999999998,1.4319751333333333,1.0147182666666668,424.33333,418.4681066666667,423.48112,537.1675216666666,15.304524666666666,0.1091588633333333,0.1207526083333333,408.19727,498.33958666666666,472.0019133333333,431.1045966666666,419.24233,263.79009666666667,26.513672,27.5625,95.96614466666666,95.02994666666666,95.97851666666668,0.0165327961687158,1.7154260295020491,-0.0088321067497214,2.169553359916945,-0.0012568623829447,0.5571360315541719,0.0158660645508987,27.168010731217567,0.009092401984283,17.05336640198428,-0.0273983839294462,1.404576749403887,-0.0087884237794098,1.005929842887257,-3.4109012437201045,420.9224287562799,0.2186530710400802,418.6867597377068,-1.8695425255326652,421.6115774744673,-3.522111447235602,533.645410219431,-0.1171787379330489,15.187345928733617,-0.0018414731708821,0.1073173901624511,0.0002294221976688,0.1209820305310021,-1.1966175555541554,407.00065244444585,-0.9789684870831934,497.3606181795834,-2.670343457893864,469.3315698754394,2.9521011966796777,434.0566978633463,-0.3508719298874325,418.8914580701126,-0.6113095088986711,263.178787157768,0.0068292458187393,26.52050124581874,-0.0963418101351827,27.466158189864817,1.526295753072418,97.49244041973908,-0.880051467836779,94.14989519882988,-1.91957033333334,94.05894633333334,1.859301257609819,207.77697733333332,325.63289333333336,615.2578133333333,29.97020733333333,0.0770638066666666,38.89919733333333,-89.017578,529.21075,81408.22333333334,2442524.9507633466,592.4346086850746,547249.621080664,6.72228920707311,1.0995975312338078,2025-03-24
2025-03-24 06:15:00,2749.576171875,2727.023193359375,22.552978515625,1.6132812333333335,2.0589192666666665,0.5570741730479479,23.59098033333333,13.493221333333333,1.4033072999999998,1.0310328999999998,422.8007833333333,420.05794,423.1158766666667,538.24639,15.184651666666667,0.11052605,0.1223385466666666,412.0925783333333,498.95995166666665,473.73724333333337,429.6965033333333,417.7912033333334,263.87018,26.513672,27.5625,95.97396,95.04166666666669,96.197918,0.022990025443238,1.6362712587765715,-0.004132679174527,2.0547865874921394,-0.0003619922624911,0.5567121807854568,-0.1919311795744924,23.39904915375884,-0.0947138216318368,13.398507511701496,0.0249656817682437,1.4282729817682436,-0.0066779584960117,1.024354941503988,0.3617579236853885,423.1625412570187,0.6709385754389245,420.7288785754389,-2.742432516116139,420.37344415055054,2.0775325344865223,540.3239225344865,0.1759142775389826,15.36056594420565,0.0009193904466597,0.1114454404466597,0.0013165752094847,0.1236551218761513,-2.903839027902848,409.1887393054305,-1.6537084150941723,497.3062432515725,-1.6802516392739335,472.0569916940594,-0.8405081519248938,428.8559951814085,-4.520237675601209,413.2709656577322,2.7587229548223604,266.6289029548224,-0.2910343480451764,26.222637651954823,-0.1384315998982934,27.424068400101707,0.7629279624403438,96.73688796244032,0.8908986923098752,95.93256535897656,-1.289252563261286,94.90866543673872,1.8263302357902276,211.50262933333332,326.45829,606.94922,29.97020733333333,0.0776158875,38.866719333333336,-89.04882833333333,526.1403583333333,81614.5725,1840651.7001544188,446.45020693266787,412399.4496499133,5.053012434144813,0.8202347236754528,2025-03-24
