timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-24 06:30:00,2731.22802734375,2681.467529296875,49.760498046875,1.5553385333333332,1.9770507666666663,0.5594137019034953,21.864788,12.034386666666668,4.642363433333333,1.8241815666666668,422.26367,423.33073,420.6595033333333,537.7234983333333,15.5046385,0.11120313,0.1227057333333333,414.0538766666667,499.58031666666665,472.329255,428.76852333333335,416.4046533333333,263.94265666666666,26.513672,27.5625,95.9681,95.03385333333334,96.27343666666668,0.022164314389439,1.5775028477227722,-0.0039683520683226,1.973082414598344,-0.000363512511292,0.5590501893922032,-0.177887247273766,21.686900752726235,-0.0844737312193508,11.949912935447315,0.0825904405465083,4.724953873879842,-0.0118151504102239,1.8123664162564428,0.3612983573555652,422.6249683573556,0.6761660472974427,424.0068960472974,-2.726511491941608,417.9329918413917,2.07551426837324,539.7990126017065,0.1796213268571698,15.684259826857168,0.0009250226110556,0.1121281526110556,0.001320526775657,0.1240262601089904,-2.9176594530818534,411.13621721358487,-1.6557644975863468,497.9245521690803,-1.6752577851101478,470.6539972148898,-0.838692975983804,427.9298303573496,-4.505236077915356,411.899417255418,2.759480687446853,266.7021373541135,-0.2910343480451764,26.222637651954823,-0.1384315998982934,27.424068400101707,0.7628813794103166,96.73098137941032,0.8908254519228649,95.9246787852562,-1.2902646707642162,94.98317199590244,1.8567884667181416,207.583163,327.4426866666667,604.3359399999999,29.976705666666664,0.0778854208333333,38.89270233333333,-88.96028666666666,534.4172283333334,81860.67166666668,4073427.792585043,988.010214410638,912654.6753575386,11.148878414702379,1.8219093224255416,2025-03-24
2025-03-24 06:45:00,2742.861328125,2699.77001953125,43.09130859375,1.7491861999999998,2.192708333333333,0.5618657054538974,15.306476000000002,5.7820032333333335,3.014232,1.6464745333333333,422.54297,420.05078333333336,422.22786,535.9176733333334,15.722411999999998,0.11052605,0.122208337,418.1998783333333,499.23498266666667,470.67505000000006,424.2681466666666,412.90505666666667,263.55601,26.514974,27.5625,95.96419333333334,95.03776333333332,96.26953333333331,0.0249267359044844,1.7741129359044845,-0.0044012216562765,2.188307111677057,-0.000365105847253,0.5615005996066443,-0.124530220969989,15.181945779030013,-0.0405859808705404,5.741417252462793,0.0536250020844737,3.067857002084473,-0.0106641491249601,1.635810384208373,0.361537332759724,422.9045073327597,0.6709271444354954,420.72171047776885,-2.736676821480671,419.4911831785193,2.068544114446013,537.9862174477794,0.1821442341164605,15.90455623411646,0.0009193904466597,0.1114454404466597,0.0013151739273554,0.1235235109273554,-2.946874542317687,415.25300379101566,-1.6546199533400454,497.5803627133266,-1.6693906494731436,469.0056593505269,-0.8298900109940632,423.43825665567255,-4.467372646191848,408.4376840204748,2.755438354831881,266.3114483548319,-0.2910486397932637,26.22392536020673,-0.1384315998982934,27.424068400101707,0.76285032405697,96.72704365739033,0.8908621033622666,95.9286254366956,-1.290212357963597,94.97932097536972,1.8997167675209223,202.9844953333333,326.45152666666667,610.21875,29.98319783333333,0.0778932326666666,38.89270466666667,-88.92057333333334,521.3717566666666,81612.88166666667,3516805.869123535,853.0015254273818,787943.0990830354,9.654641313870636,1.571034895271461,2025-03-24
2025-03-24 07:00:00,2733.899658203125,2675.82373046875,58.075927734375,1.6772461,2.1188151,0.5617833156193219,16.517702,6.333569433333333,5.303432866666667,2.2502929666666667,423.2233033333334,418.4036433333333,423.6386733333334,538.5764733333333,15.221516916666666,0.11018751,0.121799485,421.398125,498.8896486666667,474.371355,427.78661,415.09888666666666,263.6042566666667,26.514323,27.5625,95.959636,95.02994666666666,96.26367333333332,0.0015700969416283,1.6788161969416282,-0.0054553049444177,2.1133597950555822,0.0075019571953465,0.5692852728146685,0.1468108396227734,16.664512839622773,-0.0169318605991346,6.316637572734199,-0.0512585744778997,5.252174292188768,-0.0105502626432554,2.2397427040234112,1.6373603863971198,424.8606637197305,-4.1289618971434265,414.2746814361899,-4.879482970510878,418.7591903628225,1.364555613248058,539.9410289465814,-0.3044303383333329,14.917086578333333,0.0012700020443852,0.1114575120443852,-0.0002096284011405,0.1215898565988594,3.333882381297826,424.7320073812978,-3.597931325906359,495.29171734076033,-2.2787919098640828,472.0925630901359,-0.9769588630317684,426.80965113696817,-2.145896085937693,412.95299058072897,2.0735251957182754,265.67778186238496,0.4196468260182158,26.933969826018217,0.2984174753402016,27.8609174753402,-0.2092199577029703,95.75041604229703,-0.3798537563081368,94.65009291035852,1.9015378461753016,98.16521117950865,1.8714197115952864,206.440159,325.31490333333335,610.0546866666667,29.9875285,0.0774960943333333,38.860230666666666,-89.01432333333332,529.32992,81328.72583333333,4723241.204225464,1145.6225057909955,1058245.8772743163,13.01195692458008,2.1242889277269894,2025-03-24
2025-03-24 07:15:00,2715.95068359375,2683.222412109375,32.728271484375,1.6230469,2.0556640666666666,0.5589980961125782,20.45033533333333,10.519722666666668,8.645514666666667,4.9288601666666665,423.2089866666667,420.79557,421.1178333333333,538.7417733333334,15.341959666666666,0.10985157,0.121627612,418.53736333333336,498.54431466666665,469.12389666666667,430.9573266666666,417.50096,263.96569,26.513672,27.5625,95.95898333333332,95.022136,96.25586,0.0231291908413706,1.6461760908413707,-0.0041261453111225,2.051537921355544,-0.000363242446572,0.5586348536660062,-0.1663795623480126,20.28395577098532,-0.0738417544375149,10.445880912229152,0.1538089111990537,8.79932357786572,-0.031924028443365,4.896936138223301,0.3621071917003178,423.571093858367,0.6721167567664565,421.46768675676645,-2.729482165377476,418.3883511679558,2.079444623468703,540.8212179568021,0.1777366916304341,15.5196963582971,0.0009137799098816,0.1107653499098816,0.0013089243178957,0.1229365363178957,-2.9492526538534207,415.58811067948,-1.6523308648474426,496.8919838018192,-1.6638890175711367,467.46000764909553,-0.8429743863056274,430.114352280361,-4.5170974255433975,412.9838625744566,2.759721497474743,266.72541149747474,-0.2910343480451764,26.222637651954823,-0.1384315998982934,27.424068400101707,0.7628089080865976,96.72179224141992,0.8907156163390653,95.91285161633908,-1.2900291068037433,94.96583089319626,1.8828475337198156,205.34074766666663,326.3635933333333,608.4375133333334,30.030837,0.0772903673333333,38.95332933333333,-88.88411666666667,535.3005499999999,81590.89833333333,2670329.071307373,647.6885150859774,598289.31204037,7.332794763407373,1.2050392402953687,2025-03-24
2025-03-24 07:30:00,2764.896484375,2728.509033203125,36.387451171875,2.147949233333333,2.7283528333333336,0.5531990475742444,18.046462666666667,8.655150666666666,3.1224039,4.7610061,422.9511733333334,420.75976666666674,422.3782566666667,535.9371983333333,15.235025749999998,0.1095130266666666,0.121093756,418.383925,498.1989806666666,466.3456366666667,429.49702,416.65139,263.35728666666665,26.513672,27.5625,95.96289333333334,95.080078,96.24348866666666,0.0153684976907562,2.1633177310240894,0.0006760087590076,2.729028842092341,-0.0067248874909082,0.5464741600833362,0.2405763063701478,18.28703897303681,0.0718322385921403,8.726982905258806,0.0136059512928143,3.1360098512928145,0.0130814577475018,4.774087557747501,-2.656963725550668,420.2942096077827,-0.2871866695552967,420.4725799971114,-1.5765426347750804,420.8017140318916,1.7234021956960532,537.6606005290294,-0.0086939105528855,15.226331839447113,0.0015052250292932,0.1110182516959599,0.0011558519566554,0.1222496079566554,-3.096405440170315,415.28751955982966,-3.1006757999580827,495.0983048667086,1.095090605672226,467.4407272723389,0.6950085876271146,430.1920285876272,-2.6585882643971672,413.9928017356028,2.931734356335028,266.2890210230017,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1223226447802688,97.0852159781136,-0.3737150396380855,94.70636296036191,-0.8141888677003806,95.42929979896628,1.875261382747064,211.98208766666664,322.98753,604.45312,30.0633125,0.0771250048333333,38.95115883333334,-88.93424466666666,530.4526983333334,80746.88249999999,2938173.2442498775,712.6541391776286,658300.0079825509,8.15263682758961,1.3160511208107786,2025-03-24
2025-03-24 07:45:00,2724.23193359375,2693.9736328125,30.25830078125,1.8390299333333333,2.3328450333333333,0.5095784548357835,26.020622333333336,15.154021666666669,10.025954166666668,7.672954,423.0729166666667,417.07161,422.3209633333333,538.3112666666667,15.400553333333333,0.10952865,0.1212187566666666,415.4126766666666,497.8536466666667,465.6974466666667,437.41559,423.1874833333333,262.45715,26.514974,27.5625,95.95442666666668,95.21354133333334,96.255208,0.0131581914716876,1.852188124805021,0.0005780130988464,2.33342304643218,-0.0061946198056345,0.5033838350301489,0.3468793483815808,26.36750168171492,0.1257687291548546,15.279790395821522,0.043688340273869,10.069642506940536,0.0210823975943919,7.694036397594392,-2.6577285126960533,420.4151881539706,-0.2846693437228396,416.7869406562771,-1.5763287852663552,420.744634548067,1.731036438273577,540.0423031049403,-0.0087883693366865,15.391764963996646,0.0015054397675128,0.1110340897675128,0.0011570451004633,0.12237580176713,-3.0744156146686805,412.338261051998,-3.0985265206173835,494.7551201460493,1.093568501198888,466.7910151678656,0.7078223532540164,438.123412353254,-2.700294067973175,420.48718926536014,2.9217138946859222,265.37886389468594,0.2583782435784023,26.7733522435784,-0.4545347359410883,27.10796526405891,1.122223623883798,97.07665029055048,-0.3742396211903553,94.83930171214298,-0.8142880094799381,95.44091999052006,1.989714282709786,201.306599,319.51,605.4257833333334,30.07413566666667,0.077087243,38.82558366666667,-89.03645833333333,530.0092066666666,79877.5,2416957.420654297,586.2332023532929,541521.1960098073,6.7793959000946105,1.11070942264941,2025-03-24
2025-03-24 08:00:00,2751.26806640625,2705.677001953125,45.591064453125,1.6245117,2.1064453333333333,0.5394659836113268,27.391905666666663,15.801096166666667,5.0009841,5.2137165,423.08724,419.8216166666666,422.5931033333333,536.2854683333333,14.880045666666668,0.10920313,0.1206432366666666,414.15091000000007,497.9811875757576,466.5207333333333,436.1439,421.98523,263.4995033333333,26.516276,27.5625,95.96484466666668,95.214845,96.271484,0.0116233214093759,1.636135021409376,0.0005219176487392,2.1069672509820725,-0.0065579434036742,0.5329080402076526,0.3651598438678043,27.757065510534467,0.1311390354223007,15.932235202088968,0.0217919104190009,5.022776010419001,0.0143253360045481,5.228041836004548,-2.6578184913496443,420.4294215086504,-0.2865463417592764,419.5350703249074,-1.5773445579910117,421.0157587753423,1.7245221203523895,538.0099904536856,-0.0084913401638893,14.871554326502778,0.0015009655888105,0.1107040955888105,0.0011515517047667,0.1217947883714334,-3.0650774423885423,411.0858325576115,-3.099320305883225,494.8818672698744,1.095501774341301,467.6162351076746,0.7057645148298661,436.8496645148299,-2.6926226748623776,419.2926073251376,2.9333175344311826,266.43282086776446,0.2583909310686145,26.774666931068616,-0.4545347359410883,27.10796526405891,1.1223454663679888,97.08719013303468,-0.3742447452904827,94.84060025470951,-0.8144256991895844,95.45705830081042,1.8392047822749384,211.331242,324.01928,611.0273433333333,30.078467166666663,0.0768164113333333,38.94683116666667,-88.95507866666667,534.55493,81004.81999999999,3693095.969633789,895.7607024332112,827441.0336586302,10.21471356468208,1.6570927787737082,2025-03-24
2025-03-24 08:15:00,2703.849853515625,2676.276123046875,27.57373046875,1.4090169666666668,1.7573242,0.5468760023825021,29.75216033333333,21.354649,1.418942366666667,4.088443133333333,423.38802333333336,419.3274733333333,424.21159333333327,535.5112016666667,15.267741166666667,0.10920313,0.119851565,404.32790666666665,498.1087284848485,467.5954133333333,433.0501066666666,420.5450033333333,264.4417833333334,26.514974,27.5625,95.97330866666668,95.054688,96.27604133333334,-0.0083110605137615,1.4007059061529052,0.0057718301221962,1.7630960301221963,0.0028222962155354,0.5496982985980375,0.1133244981637346,29.865484831497067,0.0395550734665199,21.39420407346652,-0.0076356809506918,1.411306685715975,0.0662332782850265,4.154676411618359,0.4752148000038119,423.8632381333372,-0.7840508806835373,418.5434224526498,1.2200778617207106,425.431671195054,-2.0071256796703665,533.5040759869963,-0.0331744952275041,15.234566671439165,-0.0021840626,0.1070190673999999,0.0001581528907748,0.1200097178907748,1.4306199234388828,405.75852659010553,0.6360545142140381,498.7447829990625,-2.282392114316906,465.3130212190164,-2.571778934833219,430.4783277318334,-1.15670499914836,419.388298334185,-1.3956067907481042,263.0461765425853,0.0448428075549429,26.55981680755494,-0.0937870376571581,27.46871296234284,0.4134731710175856,96.38678183768428,-0.454440358928764,94.60024764107123,0.1890809510960451,96.46512228442938,1.8117725794418893,211.615617,330.06438,598.0195266666666,30.05031566666667,0.0766796936666666,39.05292116666667,-88.83919266666668,534.2194499999999,82516.095,2275276.5628637695,551.8684997462368,509777.48927059135,6.177915826852826,1.0197951795621278,2025-03-24
2025-03-24 08:30:00,2689.030517578125,2651.39794921875,37.632568359375,1.3872070333333333,1.7317708333333333,0.5292812204027425,25.820943666666665,19.21730733333333,1.4261688666666668,2.0636786,423.73893,422.65039,419.53515,535.493245,15.418863833333331,0.108851567,0.1219270883333333,401.1492866666667,498.2362693939394,473.27433333333335,424.2720233333334,414.02025333333336,264.28901333333334,26.516276,27.5625,95.975912,95.02864466666666,95.97916666666669,0.0099254152554151,1.3971324485887484,0.000429083891799,1.7321999172251323,-0.0064341337423965,0.522847086660346,0.344217444108434,26.1651611107751,0.1594914125276716,19.37679874586101,0.0062145656861354,1.4323834323528022,0.0056702142033224,2.0693488142033223,-2.661912383977153,421.0770176160228,-0.2884771014394687,422.36191289856055,-1.5659306328444131,417.9692193671556,1.721974584117902,537.2152195841179,-0.0087988182753235,15.41006501505801,0.0014961334565695,0.1103477004565695,0.0011638061967405,0.1230908945300738,-2.968854105843377,398.1804325608233,-3.100907876414965,495.1353615175244,1.111360835374512,474.3856941687079,0.686553540479963,424.9585768738133,-2.641799387096114,411.3784539462373,2.9421064827870964,267.23111981612044,0.2583909310686145,26.774666931068616,-0.4545347359410883,27.10796526405891,1.1224749030532024,97.0983869030532,-0.3735128794105264,94.65513178725614,-0.8119527888459004,95.16721387782076,1.8649066150622304,209.94660566666667,329.45546666666667,602.3789,30.030837166666664,0.077072922,39.1092115,-88.79752633333334,528.4649833333333,82363.86666666667,3099563.8426757813,751.7994408434391,694459.6974903101,8.431606304993494,1.399484614003889,2025-03-24
2025-03-24 08:45:00,2730.1826171875,2689.529296875,40.6533203125,1.2755533666666663,1.5961914333333336,0.5326217588517743,29.18733,22.002253,1.419172,3.318611366666667,423.0084633333333,420.3085966666667,421.99153666666666,539.142555,15.194986833333331,0.109187506,0.1215911503333333,401.27377666666666,498.3638103030303,474.20191,429.20029,417.72133333333335,264.65296333333333,26.514323,27.5625,95.97265533333332,95.11523533333332,95.90169133333332,0.0046252955866223,1.280178662253289,0.017611140879808,1.6138025742131417,-0.0038240126744705,0.5287977461773038,-0.1939235287134764,28.993406471286523,0.2038829806445719,22.20613598064457,0.0032588261270487,1.4224308261270486,0.0170614047965265,3.335672771463193,-1.4427898874062066,421.56567344592713,-1.9959013576303728,418.3126953090363,-3.4076189939859205,418.5839176726808,-0.4785176522113943,538.6640373477886,-0.0198463365959646,15.175140496737368,-0.000695054172527,0.1084924518274729,0.0019267335989662,0.1235178839322996,1.7027688797065252,402.9765455463732,-3.2734115301765883,495.0903987728537,-2.3344414794340764,471.8674685205659,-1.094389680834411,428.1059003191656,2.617532825604087,420.33886615893744,0.3546013648575012,265.00756469819083,-0.2233479671730052,26.290975032827,0.0750013037662,27.6375013037662,-0.6960187113043901,95.27663662202892,-0.8978436164766208,94.21739171685672,-1.2735097406849576,94.62818159264836,1.8376336183904731,214.4504796666667,329.67196,605.2382766666666,30.000526,0.0770260453333333,38.998792,-88.88802333333332,532.7554266666666,82417.99,3350564.946982422,812.6797773832782,750696.6907622556,9.108408137134326,1.4890330066777384,2025-03-24
2025-03-24 09:00:00,2699.46337890625,2672.11083984375,27.3525390625,1.4677734333333332,1.8994140666666668,0.5302078338214483,30.707072,23.057821666666666,1.40878,5.1149808000000005,423.6529933333333,420.33724,422.1920566666667,536.5535683333334,15.807617166666668,0.109187506,0.1217083366666666,402.67530833333336,498.4913512121212,468.469875,432.08341,420.3681966666666,264.45799,26.513672,27.5625,95.97460666666666,95.16666733333334,95.89192666666668,0.0105018648814758,1.478275298214809,0.0004706211492744,1.8998846878159408,-0.006445397989896,0.5237624358315522,0.4093541264930174,31.116426126493018,0.1913652357033868,23.24918690237005,0.0061387932747238,1.414918793274724,0.0140540473608057,5.129034847360806,-2.661372532995699,420.9916208003376,-0.2868982769003878,420.0503417230996,-1.5758476363134832,420.6162090303532,1.725384243993176,538.2789525773265,-0.0090206614649961,15.79859650520167,0.0015007508414278,0.1106882568414278,0.001161718190304,0.1228700548569707,-2.9801479952787417,399.6951603380546,-3.1024954469467048,495.38885576517447,1.1000788231232832,469.5699538231233,0.6991938629078618,432.7826038629079,-2.682304634538241,417.6858920321284,2.9439875573734757,267.40197755737347,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1224596366819242,97.09706630334858,-0.3740553815563885,94.79261195177696,-0.8112147665879661,95.08071190007873,1.8831318772836,208.31864466666667,330.1151233333333,610.4999966666667,29.9550495,0.0770143266666666,39.01178133333333,-88.86784,531.0165016666667,82528.78083333332,2257371.701524251,547.5256742950892,505765.89111660275,6.128357719690489,1.013258385953082,2025-03-24
2025-03-24 09:15:00,2714.68896484375,2679.91015625,34.77880859375,1.4741211,1.9103190333333333,0.5315617087047212,28.589207,19.753863666666664,2.5833272,4.069297533333333,422.93684666666667,423.1015633333333,422.80078,536.7116599999999,15.49031575,0.108062506,0.1208463613333333,404.935415,498.6188921212121,469.6141416666667,430.1846,418.7750866666667,264.3614933333333,26.514323,27.5625,95.97005333333334,95.05664333333334,95.89778733333333,0.0105472822027954,1.4846683822027953,0.0004733230919604,1.910792356425294,-0.0064618561821266,0.5250998525225945,0.3811209957957899,28.97032799579579,0.1639444883941081,19.91780815506077,0.011256911399772,2.594584111399772,0.0111809022349946,4.080478435568328,-2.656873725957269,420.2799729407094,-0.2887850466786972,422.8127782866546,-1.578119718913911,421.2226602810861,1.725892616105284,538.4375526161052,-0.0088395925137483,15.481476157486252,0.0014852880402479,0.1095477940402479,0.0011534905499324,0.1219998518832657,-2.996874753071893,401.93854024692814,-3.1032892322125463,495.5156028889996,1.102765833740591,470.7169075004073,0.6961212239957604,430.88072122399575,-2.672139245314668,416.102947421352,2.9429133414423063,267.30440667477563,0.2583718998332962,26.772694899833297,-0.4545347359410883,27.10796526405891,1.1224063837116205,97.09245971704496,-0.3736229289923471,94.683020404341,-0.8112643459374169,95.08652298739592,1.8726430285942084,210.6787023333333,328.6706566666667,616.8515666666666,29.90742333333333,0.0762539099999999,38.985801333333335,-88.90494799999999,533.6157916666667,82167.66416666667,2857693.4646480307,693.133762642445,640268.4505657058,7.792219202763298,1.2811341941617895,2025-03-24
2025-03-24 09:30:00,2691.66552734375,2673.125,18.54052734375,1.5561523333333334,1.9669596333333332,0.5258833327762847,27.277864,18.206512333333333,4.493672633333333,5.411954833333333,421.65495333333337,421.3040333333333,423.2877666666666,536.6418083333333,15.757731166666666,0.108062506,0.1206145886666666,406.70953333333335,498.746433030303,466.76289,431.25217,419.2824933333333,264.44709333333327,26.513672,27.561849,95.97135333333334,95.01953,96.11783866666669,0.0151437116998767,1.57129604503321,-0.0079748959584162,1.9589847373749167,-0.0011836880196017,0.524699644756683,0.0159395272950924,27.29380352729509,0.0097124071618672,18.2162247404952,-0.085978705352737,4.4076939279805964,-0.0468726681215665,5.365082165211766,-3.3893717581539136,418.26558157517945,0.2201348663430735,421.5241681996764,-1.868688928377935,421.4190777382887,-3.518664438854444,533.1231438944789,-0.1206487029825815,15.637082463684084,-0.0018229779928143,0.1062395280071856,0.0002291599691697,0.1208437486358364,-1.1922563019539894,405.51727703137936,-0.9797677207377546,497.76666530956527,-2.640703765153773,464.1221862348462,2.953111743580166,434.2052817435802,-0.3509055433497678,418.9315877899836,-0.6128320387992403,263.83426129453403,0.0068292458187393,26.52050124581874,-0.0963395346333797,27.46550946536662,1.526378594431108,97.49773192776443,-0.8799550013742419,94.13957499862576,-1.922356773333334,94.19548189333334,1.9222745527361311,206.1659413333333,331.10290000000003,607.0195433333333,29.829478166666668,0.0762330766666666,38.899198,-88.91601666666666,536.230705,82775.725,1534705.5927612307,372.24295580282393,343851.9855637426,4.154019618236416,0.6888124529367725,2025-03-24
2025-03-24 09:45:00,2725.0810546875,2702.01220703125,23.06884765625,1.5760091,1.9752604,0.5151642338505513,21.503388666666662,12.858192,3.8257021666666673,3.032853833333333,423.66732,421.1608066666667,421.70508,535.2307616666667,15.217936166666666,0.108062506,0.1208567766666666,412.21641166666666,498.8739739393939,471.86008333333336,427.6884366666666,415.9715066666667,264.02782666666667,26.513672,27.5625,95.96744666666666,95.01822966666668,96.43359333333336,0.0224588798029414,1.5984679798029415,-0.0039647584300688,1.971295641569931,-0.0003347587728681,0.5148294750776832,-0.1749469794525886,21.32844168721408,-0.0902563200817994,12.7679356799182,0.0680615449182662,3.8937637115849335,-0.0196436719172297,3.013210161416103,0.3624993520783164,424.02981935207833,0.6727001319285364,421.8335067985952,-2.7332884143094134,418.9717915856906,2.065892761158125,537.2966544278248,0.1762998786643361,15.394236045331002,0.0008988979128315,0.1089614039128315,0.0013006287911127,0.1221574054577794,-2.9047116281028598,409.3117000385638,-1.653423458174018,497.2205504812199,-1.6735937266619203,470.1864896066714,-0.8365802716888311,426.8518563949778,-4.500549703798072,411.4709569628686,2.7603711269579208,266.7881977936246,-0.2910343480451764,26.222637651954823,-0.1384315998982934,27.424068400101707,0.7628761858529316,96.7303228525196,0.8906789992701505,95.90890866593682,-1.292411103840081,95.14118222949328,1.926085685723675,209.70158233333336,327.27694,610.0195333333332,29.734212166666666,0.07622266,38.76928816666667,-89.06966333333332,529.5205483333334,81819.235,1887475.4675659179,457.8073152049592,422890.35127427697,5.168593317626069,0.8465380366051325,2025-03-24
2025-03-24 10:00:00,2730.76611328125,2681.9736328125,48.79248046875,1.7530924333333333,2.1637369666666664,0.5105984908133003,21.50805166666667,13.460145666666667,6.082555833333333,4.839311666666666,422.36393,420.2226533333333,423.3736966666667,537.4451016666667,15.649902333333332,0.1083880273333333,0.1205182366666666,413.0189716666666,499.0015148484848,469.64146833333336,430.67333,417.88382,263.4782466666667,26.513672,27.5625,95.96875333333334,95.01367166666668,96.54492166666668,0.0125433118228563,1.7656357451561897,0.0005361128970511,2.164273079563717,-0.006207019731512,0.5043914710817883,0.286722540741593,21.794774207408263,0.1117106370818756,13.571856303748543,0.0265048856761156,6.109060719009449,0.0132966120531738,4.85260827871984,-2.6532746845144857,419.7106553154855,-0.2868200665632798,419.93583326677,-1.5802581517922931,421.7934385148744,1.7282511293465177,539.1733527960132,-0.0089306610490886,15.640971672284245,0.0014897622372764,0.1098777895706098,0.0011503585673222,0.1216685952339889,-3.0567001128501943,409.9622715538165,-3.1056705880101845,495.8958442604746,1.1028300032612035,470.74429833659457,0.6969120829103304,431.3702420829104,-2.6664522101641523,415.2173677898359,2.933080901905271,266.41132756857195,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1223911797157058,97.09114451304904,-0.3734540275941782,94.64021763907247,-0.8167388936435174,95.72818277302316,2.1649655149479696,204.9306866666667,325.6971633333333,607.32421,29.630284000000003,0.0765690133333333,38.54411333333333,-89.22265666666665,535.7659550000001,81424.29083333333,3972893.1201672363,963.6255221295985,890129.803556774,10.931993320995241,1.786768930207708,2025-03-24
2025-03-24 10:15:00,2747.25390625,2684.540283203125,62.713623046875,1.5751953,1.949218733333333,0.5076923372753458,21.560861,12.278625666666665,3.849467133333333,5.0877789,422.3639333333333,416.4915333333333,425.14258,537.2297000000001,15.143554666666668,0.10906251,0.1198541746666666,414.1560466666667,499.1290557575757,470.82355,429.29842,417.35828,263.49386,26.513672,27.5625,95.96549666666664,95.016275,96.55078133333332,0.0112704643828902,1.58646576438289,0.0004829613387449,1.949701694672078,-0.0061716914791231,0.5015206457962227,0.2874265387820855,21.848287538782085,0.1019047735203955,12.38053044018706,0.0167741470984661,3.866241280431799,0.0139793067496771,5.101758206749677,-2.65327470545435,419.71065862787896,-0.2842734164046874,416.2072599169287,-1.5868605749685116,423.5557194250315,1.7275584666493842,538.9572584666495,-0.0086417123203563,15.13491295434631,0.0014990328073866,0.1105615428073866,0.0011440200294207,0.1209981946960874,-3.065115458195692,411.09093120847103,-3.106464373276026,496.0225913842997,1.10560581250337,471.9291558125033,0.6946872147209433,429.99310721472096,-2.66309882047193,414.6951811795281,2.9332547119650485,266.42711471196503,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1223530917567075,97.08784975842336,-0.3734642600723248,94.64281073992768,-0.816788464533289,95.73399286880004,2.108530169751607,209.40620633333336,324.28653,610.75782,29.55883716666667,0.076695315,38.49648366666666,-89.27213666666667,522.4336616666667,81071.6325,5084295.80039978,1233.1963249782386,1139140.4412721484,14.05103617806325,2.2827749158605823,2025-03-24
2025-03-24 10:30:00,2742.58447265625,2682.99853515625,59.5859375,1.4449869666666666,1.7664388000000002,0.5084663444790122,27.60375,19.420625666666663,7.177992000000001,7.556548733333333,423.5384133333334,419.59961,421.16081,538.4001066666667,15.416992166666668,0.1087447953333333,0.1199739633333333,409.52353,499.2565966666666,466.1295266666667,435.54821,421.7448266666667,264.45337,26.513672,27.5625,95.96940333333332,95.02083466666666,96.552085,0.0103388285513277,1.4553257952179943,0.0004376736346054,1.7668764736346056,-0.0061811005903366,0.5022852438886756,0.3679839279102097,27.97173392791021,0.1611788252132058,19.581804491879872,0.03127827554027,7.209270275540271,0.0207625596136162,7.577311292946949,-2.660652745646985,420.8777605876864,-0.2863948126439481,419.313215187356,-1.5719984695741689,419.58881153042586,1.7313221192293895,540.1314287858961,-0.0087977502034437,15.408194416463225,0.0014946659107443,0.1102394612440776,0.0011451634241697,0.1211191267575031,-3.0308308001311275,406.49269919986887,-3.1072581585418675,496.1493385081248,1.0945831279300364,467.2241097945968,0.7048005741125394,436.2530105741125,-2.691088698266924,419.0537379683998,2.943936126813526,267.39730612681353,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.122398781713656,97.091802115047,-0.3734821819761009,94.64735248469056,-0.8167994931327485,95.73528550686724,2.103383320260678,210.030394,330.29102,615.5507666666666,29.46573533333333,0.0762200576666666,38.48132583333333,-89.31380333333334,543.4328333333333,82572.755,4920175.018632812,1193.3888171397557,1102369.0520565065,13.3502757908042,2.172619953699723,2025-03-24
2025-03-24 10:45:00,2712.7919921875,2673.81201171875,38.97998046875,1.5504557333333333,1.8837890666666668,0.5060854216928522,24.47521133333333,16.7900625,5.133471966666667,5.3580839,422.3782566666667,417.6660133333333,425.65104,536.3850516666666,15.782796166666667,0.108070314,0.11901563,410.06684,499.22924342592586,466.2201766666667,431.5876,418.6807833333333,263.91314,26.513672,27.5625,95.97330533333331,95.02799333333331,96.10091133333331,-0.009145334462598,1.5413103988707353,0.0061871966930466,1.8899762633597132,0.0026117857871964,0.5086972074800487,0.0932248620176281,24.56843619535096,0.0311001204325549,16.821162620432556,-0.0276244863974772,5.1058474802691896,0.0868016138294391,5.444885513829439,0.4740814281602183,422.8523380948269,-0.7809443130030331,416.8850690203303,1.2242178641127452,426.8752578641128,-2.0104009179281093,534.3746507487385,-0.0342936319388798,15.748502534727788,-0.00216140628,0.10590890772,0.0001570498135079,0.1191726798135079,1.4509257995126743,411.51776579951263,0.6374853435606269,499.8667287694865,-2.275679410911721,463.944497255755,-2.563093464538952,429.02450653546106,-1.1515774799140104,417.5292058534193,-1.3928168450119074,262.5203231549881,0.0448406055789796,26.55851260557898,-0.0937870376571581,27.46871296234284,0.4134731566568774,96.3867784899902,-0.4543127362501025,94.57368059708324,0.1887370052242971,96.28964833855764,2.1267130219111574,207.15787066666667,329.65166666666664,606.2812533333333,29.39428883333333,0.0757096376666666,38.416374000000005,-89.35807533333333,538.0006383333334,82412.91666666666,3212453.8820393877,779.1809282971985,719752.7988959713,8.73349503946252,1.4368952938893746,2025-03-24
2025-03-24 11:00:00,2718.884521484375,2672.66357421875,46.220947265625,1.6110025666666663,1.976888,0.507370240402104,24.947158666666667,16.718341666666664,5.993959266666667,6.639480733333333,421.9700533333333,422.6074266666667,423.1087233333333,538.2763150000001,15.555175833333331,0.108070314,0.1194479213333333,411.41551833333335,499.2018901851851,467.77585166666665,434.4782466666666,421.0458433333333,263.52825333333334,26.513672,27.5625,95.98632666666668,95.02799333333331,95.886067,0.0115266640576958,1.6225292307243624,0.0004898170013973,1.9773778170013971,-0.0061677759531596,0.5012024644489443,0.3325690689257499,25.279727735592417,0.1387515889342019,16.857093255600866,0.0261188239719345,6.020078090638601,0.0182428009656305,6.657723534298964,-2.650800365771204,419.3192529675621,-0.2884477771133902,422.3189788895533,-1.5792691289188951,421.5294542044144,1.7309240449199024,540.00723904492,-0.0088766051038273,15.546299228229506,0.0014853953589604,0.1095557093589604,0.001140142300909,0.1205880636342423,-3.044833161641748,408.3706851716916,-3.106917677991305,496.0949725071938,1.0984490910690283,468.8743007577357,0.7030691681411554,435.1813158348078,-2.68662859341282,418.3592147399205,2.933637583911548,266.4618909172449,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.122596706552784,97.10892337321944,-0.3735103193257174,94.6544830140076,-0.8111651956981802,95.07490180430185,2.1554694949954585,205.38052366666668,326.18428666666665,608.4375,29.33799316666667,0.0757682316666666,38.27130833333334,-89.50130333333334,540.40985,81546.07166666666,3769136.6782238763,914.2043819639465,844478.0137515563,10.355839300309928,1.6999967045452404,2025-03-24
2025-03-24 11:15:00,2714.5087890625,2666.294677734375,48.214111328125,1.7783203,2.1298828333333333,0.5076730643629643,21.919212666666667,15.030112333333332,3.1276692666666666,5.312060333333334,423.03710666666666,421.2467433333333,421.23958,537.0634883333333,15.433675,0.10734636,0.120520838,412.843645,499.1745369444444,467.415975,432.5051633333333,419.2116233333333,263.59037333333333,26.513672,27.561849,95.98893166666666,95.01953,95.88086,0.0127238162801277,1.7910441162801278,0.0005277247991544,2.130410558132488,-0.0061714571906369,0.5015016071723274,0.2922037032569555,22.211416369923622,0.1247403605985368,15.15485269393187,0.013628895256728,3.1412981619233946,0.0145955479457757,5.32665588127911,-2.657503555592257,420.3796031110744,-0.2875190521121453,420.9592242812212,-1.5722924815441957,419.6672875184558,1.7270239832207608,538.7905123165541,-0.0088072703094912,15.424867729690508,0.0014754448196134,0.1088218048196134,0.0011503833973078,0.1216712213973078,-3.0554025428145906,409.7882424571855,-3.106747437716024,496.0677895067284,1.0976040149583357,468.5135790149584,0.6998763407246429,433.205039674058,-2.674924718462819,416.5366986148705,2.934329113432227,266.5247024467656,0.2583655560881901,26.77203755608819,-0.4545240002635147,27.107324999736484,1.1226271730215274,97.1115588396882,-0.3734770539454359,94.64605294605455,-0.8111211461578733,95.06973885384213,2.154306453750636,205.464739,326.78981333333337,612.7734433333334,29.294691333333333,0.076063805,38.247495666666666,-89.53906333333333,535.5082783333334,81697.45333333334,3938970.1102376305,955.3974935451679,882529.326712478,10.802409263746261,1.7761633899434355,2025-03-24
2025-03-24 11:30:00,2713.9892578125,2672.17822265625,41.81103515625,1.5050456,1.8531901,0.5078031127104888,22.082356666666666,14.292559333333337,3.175955233333333,5.905009266666667,424.2187533333333,419.4563766666667,421.95573,537.0777083333332,15.297607333333335,0.10802344,0.1201849,413.3453566666667,499.14718370370366,467.6706766666666,432.50779,419.11173333333335,264.24802666666665,26.513672,27.5625,96.00130333333334,95.07096333333334,95.92317666666666,0.0107685458618531,1.5158141458618533,0.0004591681561127,1.8536492681561128,-0.0061730381053354,0.5016300746051534,0.2943785660902662,22.37673523275693,0.1186191404013659,14.4111784737347,0.0138393025363865,3.18979453586972,0.0162247490547233,5.921234015721391,-2.664926616521484,421.55382671681184,-0.2862970497225774,419.1700796169441,-1.5749655381944194,420.3807644618056,1.7270697101815813,538.8047780435148,-0.0087296229104936,15.288877710422842,0.0014847510893226,0.1095081910893226,0.0011471768356531,0.1213320768356531,-3.05911564611813,410.2862410205486,-3.1065771974407426,496.0406065062629,1.0982021151236836,468.7688787817903,0.6998805911753152,433.20767059117526,-2.674287335777649,416.4374459975557,2.9416502128265165,267.1896768794932,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.122771864382642,97.12407519771598,-0.3736792141730092,94.69728411916032,-0.8114791315072694,95.1116975351594,2.108525594015258,209.172189,329.60432,610.4765566666666,29.275203166666664,0.0762187525,38.28863,-89.48502666666667,537.1617516666666,82401.07999999999,3445274.452792968,835.6515750699681,771916.4294393817,9.367795051222409,1.5405748212117123,2025-03-24
2025-03-24 11:45:00,2716.891845703125,2684.39794921875,32.493896484375,1.6256510333333332,1.9915364333333332,0.5082354299213073,14.393646333333333,7.440086966666667,1.4642615333333335,3.2937816000000004,422.67188,423.6386733333334,420.01497666666666,534.5191566666667,15.6875,0.1073515666666666,0.1198854236666666,417.15369166666665,499.1198304629629,468.66463166666665,425.52961,413.39862,263.9194233333333,26.513672,27.5625,95.99414,95.16927166666666,96.16210833333334,0.0116314732974329,1.637282506630766,0.0004934464693746,1.992029879802708,-0.0061782935095445,0.5020571364117627,0.1918808319409635,14.585527165274296,0.0617479836826104,7.501834950349277,0.0063805554119615,1.4706420887452951,0.0090500755354838,3.3028316755354843,-2.655209215095965,420.0166707849041,-0.2891516473955562,423.3495216859378,-1.5677216038174038,418.4472550628493,1.7188422283537648,536.2379988950205,-0.0089521162639574,15.678547883736044,0.001475516383748,0.1088270830504147,0.0011443183042367,0.1210297419709034,-3.087300642021092,414.0663910246456,-3.1064069571654613,496.0134235057975,1.100536158154,469.7651678248207,0.6885885570047208,426.2181985570047,-2.6378328406632363,410.7607871593368,2.937992149310844,266.85741548264417,0.2583655560881901,26.77203755608819,-0.4545347359410883,27.10796526405891,1.1226880864666953,97.1168280864667,-0.3740656179650585,94.7952060487016,-0.8135004163322179,95.34860791700112,2.129618596534004,207.36395666666664,329.57387666666665,609.5038966666666,29.24489183333333,0.076329429,38.299452,-89.469402,527.6626133333334,82393.46916666666,2677284.85809021,649.3756416881024,599847.7614965509,7.2802828617784066,1.1959952154799764,2025-03-24
2025-03-24 12:00:00,2716.466064453125,2691.92724609375,24.538818359375,1.5804036333333336,1.8706054666666667,0.5107483932758574,11.576644333333334,4.2237656,1.4446977,2.7915106,423.19466,418.27474,423.02995,536.8009433333334,15.1737465,0.1066927133333333,0.11820834,421.84067833333336,499.09247722222216,474.12502000000006,425.70155666666665,412.9821566666667,263.9368266666666,26.513672,27.561849,95.99414133333332,95.1556,96.45703333333334,0.0113077298161528,1.5917113631494864,0.0004634831920069,1.8710689498586737,-0.006208842000006,0.5045395512758514,0.154327548025158,11.730971881358492,0.0350545646195339,4.258820164619534,0.0062953055301528,1.450993005530153,0.0076700233519138,2.799180623351914,-2.658493299841439,420.5361667001585,-0.2854905317857401,417.9892494682143,-1.5789751045070943,421.45097489549295,1.7261797226789213,538.5271230560123,-0.0086589413754794,15.16508755862452,0.0014664606343258,0.1081591739676591,0.0011283103736743,0.1193366503736743,-3.1219884255268084,418.71868990780655,-3.10623671689018,495.986240505332,1.1133584502416625,475.2383784502417,0.688866799703419,426.39042346637007,-2.6351754523594195,410.3469812143073,2.938185885929613,266.8750125525962,0.2583655560881901,26.77203755608819,-0.4545240002635147,27.107324999736484,1.1226881020605362,97.11682943539388,-0.3740118810776067,94.7815881189224,-0.8159953866947092,95.64103794663863,2.075655074525909,210.754027,328.1632266666667,606.4570199999999,29.2254055,0.0751119823333333,38.29296116666667,-89.50520866666666,526.227695,82040.80666666667,2013184.452849935,488.29803894624973,451055.54751581926,5.497941400655242,0.9033360909780082,2025-03-24
2025-03-24 13:30:00,2702.810791015625,2671.322509765625,31.48828125,1.5364583333333333,1.8670247333333332,0.501085424980881,24.781266666666667,17.633748333333333,5.891086333333334,5.145457,423.46679666666665,416.6276,425.3789066666666,538.0044933333334,15.506836,0.1067057353333333,0.1177213566666666,407.313485,498.92835777777776,468.7494833333333,431.2537633333333,417.9899333333333,264.33100333333334,26.513672,27.561198,95.95833466666666,94.99739466666666,96.42773333333332,0.0109933028124373,1.5474516361457706,0.0004625959874389,1.8674873293207723,-0.0060913754662206,0.4949940495146603,0.3303575726700281,25.11162423933669,0.1463488813004758,17.78009721463381,0.0256705526511478,5.916756885984482,0.0141377845193453,5.159594784519346,-2.660202852379257,420.8065938142874,-0.2843662877672841,416.3432337122327,-1.5877426730875754,423.7911639935791,1.7300499535923564,539.7345432869257,-0.0088490198411559,15.497986980158844,0.0014666396179675,0.1081723749513009,0.0011236620692754,0.1188450187359421,-3.0144745422729216,404.2990104577271,-3.1052152752384927,495.82314250253927,1.100735410073014,469.8502187434063,0.6978513354136453,431.95161466874697,-2.667129302979504,415.3228040303538,2.942573922010752,267.2735772553441,0.2583655560881901,26.77203755608819,-0.4545132645859411,27.10668473541406,1.1222693294346016,97.08060399610126,-0.3733900503675329,94.62400461629912,-0.8157475181463667,95.61198581518696,2.100653647459621,208.97160466666668,330.0407,610.2421899999999,29.236232333333334,0.0748229206666666,38.35358416666666,-89.55013000000001,539.5829966666668,82510.175,2598103.596386719,630.1702207658565,582107.1380280446,7.054973983851624,1.1650198139903003,2025-03-24
2025-03-24 13:45:00,2715.71337890625,2676.374267578125,39.339111328125,1.6555989666666668,1.9928385333333327,0.5038847656001303,22.432181,15.758477166666664,1.4848735666666666,4.3620615,423.82486666666665,421.45442333333335,420.9388033333333,536.3915216666667,15.614420666666668,0.1060078139999999,0.1170286486666666,409.17394666666667,498.901004537037,468.5344433333333,428.92349,416.24712666666665,264.03246,26.513021,27.561198,95.9681,95.00911533333334,96.63932333333334,0.0118457496579418,1.6674447163246089,0.0004937690929716,1.9933323024263048,-0.0061254052621788,0.4977593603379515,0.2990420531983062,22.731223053198303,0.1307853248637602,15.889262491530426,0.0064703728508841,1.4913439395175507,0.0119853077281826,4.374046807728183,-2.6624522349585504,421.1624144317081,-0.2876608026601843,421.1667625306732,-1.5711698213905263,419.3676335119428,1.7248631538692507,538.1163848205359,-0.0089104133356077,15.60551025333106,0.0014570468901306,0.1074648608901306,0.001117050102452,0.1181456987691187,-3.028243578991749,406.1457030876749,-3.1050450349632115,495.7959595020738,1.1002304449456233,469.63467377827897,0.6940805060417006,429.61757050604166,-2.6560087224119115,413.59111794425473,2.9392504910995854,266.97171049109954,0.2583592123430804,26.77138021234308,-0.4545132645859411,27.10668473541406,1.1223835387331462,97.09048353873315,-0.3734361187921706,94.63567921454116,-0.8175375012912269,95.82178583204212,2.1094228102407686,208.11551666666668,329.15777,616.7929666666668,29.266543833333337,0.0748085974999999,38.390391666666666,-89.51432333333332,534.6727566666666,82289.4425,3237193.539636841,785.1815340896468,725295.7384846294,8.813958588729404,1.4485737572191353,2025-03-24
2025-03-24 14:00:00,2688.391845703125,2662.40771484375,25.984130859375,1.3916015666666668,1.7819009999999995,0.4678148620844834,25.492106333333336,17.349913,4.4301727,5.5468662,423.6458333333333,417.7591166666666,423.2018166666667,537.6703833333333,15.28580725,0.107039064,0.1174531296666666,408.7221816666666,498.87365129629626,472.1075866666667,431.62044,418.3979733333333,263.8804533333334,26.513672,27.560547,95.97265666666668,95.02278666666666,96.66276,0.0099568579796365,1.401558424646303,0.0004415047309747,1.7823425047309744,-0.0056869264831312,0.4621279356013522,0.3398337334327657,25.8319400667661,0.1439932287913414,17.493906228791342,0.0193045857952443,4.449477285795244,0.0152407063343913,5.562106906334392,-2.661327554138836,420.9845057791945,-0.2851385966446287,417.4739780700221,-1.5796166032661176,421.62220006340056,1.7289755629559522,539.3993588962893,-0.0087228891595501,15.27708436084045,0.0014712211245455,0.1085102851245455,0.0011211018158567,0.1185742314825234,-3.024900124523072,405.6972815421436,-3.1048747946879303,495.76877650160833,1.1086210363640705,473.2162077030308,0.6984446886160072,432.318884688616,-2.669732943292388,415.7282403900409,2.9375583291978278,266.8180116625312,0.2583655560881901,26.77203755608819,-0.4545025289083675,27.106044471091632,1.1224368306880592,97.09509349735474,-0.3734898543694385,94.64929681229722,-0.8177357679309836,95.84502423206902,1.948810387961574,204.96750515666665,328.4812133333333,614.36719,29.28603233333333,0.07502995,38.28862983333334,-89.56575666666667,539.447655,82120.30333333333,2133824.7080249023,517.559341822158,478085.090821382,5.821764794033868,0.9665306380431713,2025-03-24
2025-03-24 14:15:00,2716.074951171875,2667.16796875,48.906982421875,1.661295566666667,2.176920533333333,0.5178167720209914,25.329869,17.092986666666665,2.8558923000000003,5.230546366666666,423.2591166666666,423.2161433333333,421.1751266666667,535.0099016666667,15.618896500000002,0.106690106,0.1183229246666666,409.0688666666666,498.8462980555555,465.656815,432.27659,419.37723,263.88374666666664,26.51237,27.561849,95.984375,95.020833,95.88476666666668,0.0118865086212294,1.673182075287896,0.0005393794124493,2.1774599127457828,-0.0062947677658088,0.5115220042551826,0.3376709573181564,25.66753995731816,0.1418609038454938,17.23484757051216,0.0124446204833796,2.86833692048338,0.0143715781611577,5.244917944827824,-2.6588982142524173,420.6002184524143,-0.2888632524654326,422.9272800808679,-1.5720519070677597,419.6030747595989,1.7204203069292134,536.7303219735959,-0.0089129674825638,15.609983532517438,0.0014664247972796,0.1081565307972796,0.0011294040957252,0.1194523287623919,-3.027465895471437,406.0414007711952,-3.104704554412592,495.7415935011429,1.093473088369933,466.7502880883698,0.6995064652140286,432.976096465214,-2.675981429063256,416.7012485709368,2.937594991097683,266.8213416577643,0.2583528685979743,26.77072286859797,-0.4545240002635147,27.107324999736484,1.1225738810666144,97.1069488810666,-0.3734821754252095,94.6473508245748,-0.8111541952976467,95.07361247136905,1.9124515372848296,208.00464466666665,326.8879133333333,605.2031333333333,29.268708166666663,0.0751875026666666,38.305951666666665,-89.57096333333334,533.2827733333334,81721.97833333333,3996775.357829183,969.4181606528437,895480.6375398512,10.957647572936892,1.8006492199625654,2025-03-24
2025-03-24 14:30:00,2710.9326171875,2660.4736328125,50.458984375,1.4505208333333333,1.8709309666666665,0.5334192858369495,28.895343,20.394355666666662,5.440278866666667,6.604255433333333,423.93945333333335,420.57357,422.7363266666666,537.740935,15.4187825,0.10599219,0.1191145916666666,408.3596233333334,498.8189448148148,468.439985,436.5290866666667,422.86860666666666,263.61979,26.513021,27.560547,95.98307166666666,95.01888,95.86784,0.0103784231636061,1.4608992564969394,0.0004635638417118,1.8713945305083783,-0.0064844375608812,0.5269348482760683,0.3852020763647239,29.280545076364724,0.1692601641035516,20.563615830770217,0.0237061480992881,5.463985014765955,0.0181460150628378,6.622401448396171,-2.6631720641869947,421.2762812691464,-0.2870595823078474,420.28651041769217,-1.577879144437475,421.1584475222292,1.7292024344953916,539.4701374344954,-0.0087987718622262,15.409983728137776,0.0014568321427478,0.1074490221427478,0.0011369606360556,0.1202515523027223,-3.0222168770829967,405.3374064562504,-3.104534314137311,495.7144105006775,1.1000086342855866,469.5399936342856,0.7063878207638368,437.2354744874305,-2.6982593651397337,420.1703473015269,2.934656584349796,266.5544465843498,0.2583592123430804,26.77138021234308,-0.4545025289083675,27.106044471091632,1.1225586380860904,97.10563030475276,-0.3734744991013485,94.64540550089866,-0.8110110011578939,95.05682899884212,1.9142180533198203,208.42105066666664,326.13354333333336,614.9062533333333,29.25788166666667,0.075337245,38.19552866666666,-89.68164166666668,540.50115,81533.38583333333,4114091.841805013,997.8732825769038,921765.4873147634,11.305374821536205,1.8613145917049563,2025-03-24
