timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-24 14:45:00,2696.686279296875,2660.523681640625,36.16259765625,1.7433268333333334,2.1632487,0.5439774951067545,22.33737333333333,14.900816166666669,3.1511723666666662,3.9681079333333336,422.69335666666666,420.3157566666667,422.80794,535.5054716666666,15.531005916666668,0.10599219,0.11885157,410.32588166666665,498.79159157407406,468.4220383333334,429.71435,417.5122866666666,263.3816333333333,26.51237,27.560547,95.98437466666668,94.99804666666668,95.85677166666666,0.0124734393143632,1.755800272647697,0.000535991918364,2.163784691918364,-0.0066127869674036,0.5373647081393509,0.2977781779068706,22.635151511240203,0.1236672847560989,15.024483451422766,0.0137313105892964,3.1649036772559627,0.0109028711951086,3.979010804528442,-2.655344130726576,420.0380125359401,-0.2868836135997412,420.02887305306695,-1.5781464438816215,421.2297935561184,1.7220139011577658,537.2274855678244,-0.0088628124724916,15.522143104194177,0.0014568321427478,0.1074490221427478,0.0011344500680618,0.1199860200680618,-3.0367689012797427,407.2891127653869,-3.1043640738620297,495.687227500212,1.0999664912386038,469.522004824572,0.6953602692670984,430.4097102692671,-2.6640815132612943,414.8482051534053,2.932005387222546,266.3136387205559,0.2583528685979743,26.77072286859797,-0.4545025289083675,27.106044471091632,1.1225738771681506,97.10694854383482,-0.3733926130726814,94.624654053594,-0.8109173666283311,95.04585430003831,1.9454947989383549,206.255233,325.55509333333333,607.06641,29.253556,0.0752252666666666,38.24316183333333,-89.63216333333332,531.53951,81388.77333333333,2943229.4637890626,713.8805256033586,659432.8579155904,8.10225822196432,1.341001284942901,2025-03-24
2025-03-24 15:00:00,2683.586669921875,2636.05078125,47.535888671875,1.3881836,1.6971029,0.4742102618694814,31.985422,24.058580666666668,10.223827266666666,8.697555,423.0586,420.7096333333333,422.1992166666666,539.5578233333333,15.053792166666668,0.10599219,0.1185312566666666,407.7640166666666,498.7642383333333,468.7887566666667,442.54996666666665,426.8913500000001,263.15558,26.511719,27.560547,96.01106866666667,95.07487,95.95638033333334,0.0099324025539642,1.398116002553964,0.0004204941572516,1.6975233941572516,-0.0057646712735499,0.4684455905959315,0.4263957333125248,32.411817733312525,0.1996708980806012,24.25825156474727,0.0445505771423153,10.26837784380898,0.0238976165645059,8.721452616564505,-2.657638575922249,420.40096142407776,-0.2871524513952863,420.4224808819381,-1.575874361281194,420.6233423053855,1.735044964838039,541.2928682981714,-0.0085904890957415,15.045201677570926,0.0014568321427478,0.1074490221427478,0.001131392645406,0.1196626493120727,-3.0178088690008167,404.7462077976658,-3.1041938335867485,495.66004449974656,1.1008276332118498,469.88958429987855,0.7161307598535132,443.26609742652016,-2.7239278699698275,424.1674221300302,2.929488926288059,266.08506892628805,0.2583465248528682,26.770065524852868,-0.4545025289083675,27.106044471091632,1.1228860736811868,97.13395474034786,-0.3736945694410991,94.70117543055888,-0.8117600238163618,95.14462030951698,1.999046678394208,202.63156849,322.2128666666667,611.63672,29.257881833333336,0.07457162,38.165219666666665,-89.72460866666667,541.4052666666666,80553.21666666667,3829168.739628093,928.7651629276991,857928.2439512034,10.650452948407441,1.771356565624127,2025-03-24
2025-03-24 15:15:00,2720.406494140625,2694.95166015625,25.454833984375,1.4912109333333332,1.8483073,0.5357540583689953,30.106731,22.850474,2.819747366666667,4.678183466666667,424.4192666666667,418.7473933333333,422.52864,535.6284716666667,15.241373666666668,0.10597657,0.1176224033333333,404.27891,498.459125,466.1918283333333,435.4607633333333,421.12022666666667,263.9892766666667,26.511068,27.559896,96.03841,95.08593666666668,96.19140466666666,0.0106695593311572,1.5018804926644904,0.0004579583362065,1.8487652583362064,-0.0065128198993247,0.5292412384696705,0.4013510167972107,30.50808201679721,0.1896443821172226,23.040118382117225,0.0122871180531478,2.8320344847198147,0.012853892238084,4.691037358904751,-2.6661862339117306,421.753080432755,-0.2858131380504005,418.4615801952829,-1.5771039461891974,420.9515360538108,1.7224094297210968,537.3508810963878,-0.0086975330094922,15.232676133657176,0.0014566174503439,0.1074331874503439,0.0011227175498573,0.1187451208831907,-2.992016044283048,401.28689395571695,-3.102294878419002,495.35683012158097,1.094729427079244,467.28655776041256,0.7046590686271088,436.1654224019604,-2.687103221991606,418.4331234446751,2.938769767503345,266.92804643417,0.2583401811077621,26.76940818110776,-0.4544917932307974,27.1054042067692,1.1232058410045056,97.1616158410045,-0.3737380672995272,94.71219859936714,-0.8137482538617462,95.37765641280492,1.8222968768508971,214.70692233333327,326.8067233333333,608.1562566666666,29.251386166666663,0.0747617203333333,38.30162033333333,-89.62760333333334,532.5262183333334,81701.68083333333,2079702.7218568928,504.4320500470288,465959.0175899419,5.7031754161884525,0.9356996477990018,2025-03-24
2025-03-24 15:30:00,2719.49365234375,2700.795654296875,18.697998046875,1.4210611999999998,1.8077799666666667,0.5383043249276758,30.193781,23.278965666666664,1.4248935666666669,6.139860233333333,422.52864666666665,423.4166666666667,421.11784000000006,537.6913916666667,15.588053416666668,0.1063099033333333,0.116947925,406.24177333333336,498.1540116666666,467.313125,438.20868,423.49787,264.08093333333335,26.510417,27.559896,96.0319,95.03906333333332,95.89974,-0.0062675666253484,1.4147936333746514,0.0095806275160679,1.8173605941827349,0.005238378661625,0.5435427035893008,0.2894760761011348,30.483257076101136,0.0571587962898441,23.33612446295651,0.0128224936142158,1.4377160602808825,0.0719780269153069,6.21183826024864,0.8462167122439723,423.3748633789106,0.985366067960797,424.4020327346275,0.9705720251280924,422.08841202512815,1.0343764200480337,538.7257680867148,-0.0797009594838389,15.508352457182829,-0.0001548521461104,0.1061550511872228,0.0021105617709507,0.1190584867709507,-1.3319430473970897,404.90983028593627,-1.7380041640140576,496.4160075026526,-3.0916930143836794,464.22143198561633,1.8074242186567064,440.0161042186567,1.451428219400725,424.9492982194007,0.7288163891754493,264.8097497225088,0.0256618349359882,26.53607883493599,-0.0343053350758353,27.525590664924163,0.7326527965913243,96.76455279659132,-0.9435923065002784,94.09547102683304,-1.0145005872068251,94.88523941279315,1.84427698610464,211.40445233333327,328.95143333333334,606.3398433333333,29.238396166666668,0.074680992,38.29512483333333,-89.59309866666666,541.8527033333332,82237.85833333334,1537683.3144958497,372.9652024312855,344519.14644185134,4.189301052143378,0.6875543920008949,2025-03-24
2025-03-24 15:45:00,2721.012939453125,2680.246337890625,40.7666015625,1.5043945,1.8510742333333332,0.5429157446148128,25.25238433333333,18.369419333333333,1.4671094,4.190990866666667,423.81771,419.17709,422.13476666666674,536.7842766666666,15.604492083333334,0.10597657,0.1171432333333333,408.873985,497.84889833333335,469.0726933333334,433.7571533333333,419.88673666666665,263.8298766666667,26.511719,27.558594,96.03320333333332,95.03645666666668,95.89973833333332,0.0107638872653226,1.5151583872653227,0.0004586439041236,1.851532877237457,-0.0065998799448173,0.5363158646699955,0.3366380138958753,25.58902234722921,0.1524544820961786,18.52187381542951,0.0063929650605516,1.4735023650605517,0.0115152698381262,4.202506136504793,-2.662407277041609,421.1553027229584,-0.2861064245392981,418.8909835754607,-1.575633799246532,420.5591328674202,1.7261261280226563,538.5104027946893,-0.0089047475614343,15.5955873357719,0.0014566174503439,0.1074331874503439,0.001118143824503,0.1182613771578363,-3.0260236014041766,405.8479613985958,-3.0984969680834524,494.7504013652499,1.1014943841189506,470.1741877174524,0.7019023007688361,434.4590556341021,-2.679232512528074,417.2075041541386,2.93699530186268,266.76687196852936,0.2583465248528682,26.770065524852868,-0.4544703218756503,27.10412367812435,1.1231449470516282,97.15634828038496,-0.3735435847060131,94.66291308196064,-0.8112808507680569,95.08845748256527,1.8371044487601,211.29400366666664,328.2985566666667,596.3789133333333,29.238396,0.0747265661666666,38.271309,-89.60286466666666,537.2427316666667,82074.63916666668,3345904.1132934573,811.5492918249607,749652.427337471,9.133788889588327,1.49821417500107,2025-03-24
2025-03-24 16:00:00,2721.83935546875,2691.1650390625,30.67431640625,1.4573568,1.73063152,0.4787091707492806,30.826502,23.43383,7.649584666666667,10.802279333333331,421.5117166666666,420.07943,422.4785166666666,540.9562966666667,15.360839833333332,0.10597657,0.1170885449999999,408.91386833333337,497.543785,464.452995,443.6271566666667,427.14208,264.58931666666666,26.509766,27.559245,96.03515666666668,95.03906333333332,95.91406333333332,0.0104273342534497,1.46778413425345,0.0004288016021394,1.7310603216021394,-0.0058193616353304,0.4728898091139501,0.4109462406264335,31.237448240626435,0.1944858654131245,23.628315865413125,0.033333252109033,7.6829179187757,0.029680609036756,10.831959942370087,-2.6479211116770784,418.8637955549896,-0.2867223104673826,419.7927076895326,-1.5769168589735614,420.90159980769306,1.7395420066943643,542.6958386733611,-0.0087657067155397,15.352074126617794,0.0014566174503439,0.1074331874503439,0.0011176218189167,0.1182061668189167,-3.026318772807599,405.88754956052577,-3.096598012915706,494.4471869870843,1.090646232344568,465.54364123234456,0.7178738599581607,444.3450305266248,-2.725527739432721,424.4165522605673,2.9454495062925616,267.5347661729592,0.2583274936175499,26.76809349361755,-0.4544810575532239,27.104763942446777,1.1231677920301166,97.1583244586968,-0.373553830285914,94.66550950304742,-0.8114020356470775,95.10266129768624,2.032616178794402,215.71450846666664,332.3477733333333,609.12892,29.218913666666666,0.0745442743333333,38.29296133333334,-89.56054666666667,547.9109566666667,83086.94333333333,2548635.189034831,618.1716548790963,571023.7027614677,6.872604525486025,1.1269701257210063,2025-03-24
2025-03-24 16:15:00,2676.255615234375,2663.296630859375,12.958984375,2.320638033333333,2.896972666666666,0.4108797243823022,25.133621,17.611149,7.971112233333333,8.011984866666667,422.9010433333333,415.76823,424.64844,534.5407233333333,14.566080666666666,0.10597657,0.1173880266666666,413.4226766666667,497.2386716666667,462.662575,443.1258533333333,426.99292,260.60186,26.511068,27.558594,96.03450333333336,95.0306,95.924478,0.0130051469902205,2.333643180323554,0.034638084494782,2.9316107511614486,0.0042979347649367,0.415177659147239,0.0281147770620719,25.161735777062077,-0.0276982239639309,17.58345077603607,0.1009734657077654,8.072085699041098,-0.0050002252900895,8.006984641376578,0.4227323896488428,423.3237757229821,-4.268202132695421,411.5000278673045,-0.290388853933166,424.3580511460668,3.2187660343577136,537.759489367691,-0.0888516880685426,14.477228978598124,0.000232023880524,0.106208593880524,0.0004745001716606,0.1178625268383273,-0.0270214219536342,413.39565524471305,-3.004978098994457,494.2336935676722,1.4005566816943542,464.0631316816944,3.603403136751808,446.7292564700851,-1.1167644616711527,425.8761555383288,1.8685164690769511,262.47037646907694,0.279743885412465,26.790811885412463,0.3141711582220665,27.872765158222062,1.5643415072638618,97.5988448405972,-1.6264232125308098,93.4041767874692,-1.6679496558064957,94.25652834419353,1.7333652457367754,206.82525178,305.9618433333333,582.9140699999999,29.225403333333333,0.074757818,37.89241483333333,-90.02343666666667,536.49356,76490.46083333333,991238.6867757161,240.42501728793027,222087.80121937985,2.9034705609015954,0.48422072619790124,2025-03-24
2025-03-24 16:30:00,2667.374755859375,2662.75146484375,4.623291015625,2.2386068,2.6958008,0.5246465782284674,31.781395,22.113606,8.020714433333334,8.086447666666666,424.41927,422.64323,419.0266933333333,532.2113899999999,15.162923,0.10597657,0.1167838616666666,409.77301666666665,493.6456216666666,458.355115,444.8486066666667,428.28345999999993,262.20689,26.511068,27.559896,96.03059866666666,95.024088,95.91341166666666,0.0160171492428244,2.2546239492428244,0.0006679432847085,2.6964687432847088,-0.0063777933576484,0.518268784870819,0.4236758616697322,32.20507086166973,0.183528846983819,22.29713484698382,0.0349504591361515,8.055664892469485,0.0222185229880054,8.108666189654672,-2.6661862548515955,421.7530837451485,-0.2884722144310103,422.35475778556895,-1.5640327993260144,417.4626605340073,1.7114211906782657,533.9228111906782,-0.0086527649145775,15.154270235085423,0.0014566174503439,0.1074331874503439,0.001114713586167,0.1178985752528336,-3.032677218757044,406.7403394479096,-3.07233674145391,490.5732849252128,1.0763269580178303,459.4314419580178,0.7198504004225583,445.5684570670893,-2.732810709191199,425.5506492908088,2.918927961365796,265.1258179613658,0.2583401811077621,26.76940818110776,-0.4544917932307974,27.1054042067692,1.1231144844813628,97.15371315114804,-0.3734949692983349,94.65059303070169,-0.8113965227572919,95.10201514390936,2.1059889754492387,195.40962733333333,315.99188333333336,618.60938,29.208086666666667,0.0742981808333333,37.98334966666667,-89.83333333333333,521.9518566666667,78997.97083333334,365230.6088063558,88.586711362102,81830.20288651448,1.0358519595288906,0.17332738886686613,2025-03-24
2025-03-24 16:45:00,2678.998046875,2653.8212890625,25.1767578125,2.6777343666666664,3.2563476333333328,0.5259020256989388,22.395955333333333,9.747915866666666,9.8855615,8.1313267,422.62174,418.57552,423.0585966666667,537.0379833333333,13.909261166666669,0.10527865,0.117317715,428.1872333333333,495.19965708333336,469.5294316666667,444.7232833333333,427.7150966666666,258.28002666666663,26.510417,27.559896,96.04492166666668,95.02929666666668,95.93163833333334,-0.0013315930984578,2.6764027735682085,-0.0487705412747634,3.2075770920585693,0.0005742204644545,0.5264762461633934,-0.0339161017403668,22.362039231592966,-0.0178569163246553,9.730058950342013,-0.0018348907296381,9.883726609270362,-0.0261232935186583,8.105203406481342,-1.4640492823605769,421.1576907176394,-3.5131158212064406,415.0624041787936,-0.0893955729192157,422.9692010937475,0.6757510483288343,537.7137343816621,-0.001101298427022,13.908159868239643,0.0018094664371917,0.1070881164371917,-0.0015948010841973,0.1157229139158026,-1.8722926361270995,426.3149406972062,-0.0173412710491334,495.1823158122842,0.0778601609705447,469.60729182763725,-1.1502398045261089,443.5730435288072,-3.9365746740593854,423.7785219926072,-1.3309769720870577,256.9490496945796,-0.0823417395266368,26.428075260473364,0.1132724475282955,27.67316844752829,0.5928676104465467,96.6377892771132,-0.1065885653889893,94.92270810127768,-0.0359293580308559,95.89570897530248,2.3266504117246964,190.8691,292.7046,613.9335833333333,29.20375583333333,0.0741497426666666,37.44422716666666,-90.35481666666668,529.71579,73176.15000000001,1842338.2062011722,446.85926909988996,412777.31264564133,5.640872232901585,0.9397826117069479,2025-03-24
2025-03-24 17:00:00,2714.53173828125,2710.781982421875,3.749755859375,1.7631835666666669,2.1619466,0.506694335487139,29.469387,10.979235666666668,12.694453,7.555038333333333,424.2402333333334,420.01497666666666,422.04166333333336,537.2024916666667,15.132893833333334,0.1052760466666666,0.11964584,425.5548983333333,496.7536925,462.31057166666665,441.5665933333333,425.15096666666665,262.5334266666667,26.511719,27.561849,96.04361866666666,95.02669,95.929688,0.009881102147716,1.773064668814383,0.0258496360237225,2.1877962360237224,0.0053001865764017,0.5119945220635408,0.0329648181478106,29.50235181814781,-0.0172677732979327,10.961967893368737,0.1608060302192395,12.85525903021924,-0.0047150480649422,7.550323285268391,0.4240710455774774,424.66430437891086,-4.311798472847897,415.7031781938188,-0.2886062525683996,421.75305708076496,3.2347940171262053,540.4372856837929,-0.0923091937511166,15.040584639582216,0.0002304901628145,0.1055065368294812,0.000483626594897,0.120129466594897,-0.0278143873601948,425.5270839459731,-3.002047209147463,493.7516452908525,1.3994911089700963,463.7100627756368,3.590723573298817,445.1573169066321,-1.1119469859557969,424.0390196807109,1.8823658104737435,264.4157924771404,0.2797507547422633,26.791469754742263,0.3142082655984453,27.876057265598444,1.5644899902964229,97.60810865696308,-1.6263562939302716,93.40033370606972,-1.6680402480920833,94.26164775190792,2.0565997670983425,211.704483,319.3543933333333,617.0039,29.1691135,0.074877607,37.922723833333336,-89.86263000000001,528.800495,79838.59833333333,299375.25190470373,72.61348964182721,67075.25878684505,0.8401357261659307,0.1381363793428777,2025-03-24
2025-03-24 17:15:00,2704.18115234375,2700.513427734375,3.667724609375,1.6762695666666667,2.0170899,0.5106417160440178,26.48610066666667,9.0085042,12.51801,2.511096166666667,421.8912766666666,418.60416333333336,425.99479,533.3075233333334,15.983805333333333,0.10496094,0.1179739646666666,417.506125,498.3077279166666,467.50768833333336,428.62550333333337,415.4896566666666,262.66121,26.510417,27.560547,96.03320333333332,95.17578333333334,95.9043,-0.0073931588527835,1.6688764078138831,0.0106898999627458,2.027779799962746,0.0049691866574171,0.515610902701435,0.2539295258254093,26.74003019249208,0.0221193357049074,9.030623535704908,0.1126484862046108,12.63065848620461,0.0294377625226709,2.540533929189338,0.8449402233002274,422.7362168899669,0.97416651475487,419.5783298480882,0.9818121835548936,426.9766021835549,1.0259430136314904,534.3334663469649,-0.0817244197987854,15.902080913534547,-0.0001528872316421,0.1048080527683578,0.0021290787313495,0.1201030433980162,-1.3688754257754567,416.1372495742245,-1.7385404629824848,496.56918745368415,-3.0929802243213658,464.414708109012,1.7678976953595793,430.39340102869295,1.4239821620711268,416.91363882873776,0.7248982053809527,263.38610820538094,0.0256618349359882,26.53607883493599,-0.0343061454117368,27.526240854588263,0.7326627400664734,96.7658660733998,-0.944949726655949,94.2308336066774,-1.0145488263644893,94.8897511736355,2.0986602807987773,207.5577683333333,322.33802,600.3984333333333,29.1496275,0.0741992215,38.115419,-89.68034,530.7111516666666,80584.50499999999,295561.7721228027,71.68852983676446,66220.84566611443,0.8217565605957925,0.13563161647643812,2025-03-24
2025-03-24 17:30:00,2708.118896484375,2700.4287109375,7.690185546875,2.1513671666666667,2.5517578000000003,0.513153861686574,21.746350666666668,3.5237944333333338,11.849802000000002,0.4034357333333333,423.70313,419.2272133333333,420.25130000000007,535.3448983333333,15.858317,0.1052994833333333,0.11794792,421.0883416666667,499.8617633333333,474.2686816666667,424.59307999999993,413.7163566666666,260.10097333333334,26.509766,27.561198,96.04492166666668,95.22721333333334,95.92968666666668,-0.0094885688615451,2.1418785978051216,0.0135234605116791,2.5652812605116795,0.0049936329966336,0.5181474946832076,0.2084882400288314,21.9548389066955,0.0086522679343352,3.532446701267669,0.1066353403715432,11.956437340371544,0.0047295063680461,0.4081652397013794,0.8485689016937386,424.5516989016938,0.975616463179108,420.2028297965125,0.9685748656568762,421.21987486565695,1.0298623857684106,536.3747607191017,-0.0810828040496378,15.777234195950362,-0.0001533803574946,0.1051461029758386,0.0021286087026781,0.1200765287026782,-1.3806204232046753,419.707721243462,-1.7439623204039665,498.11780101292936,-3.1377102238457155,471.13097144282096,1.7512656660886703,426.3443456660886,1.417904639977678,415.1342613066443,0.7178324077132174,260.81880574104656,0.0256612047740958,26.53542720477409,-0.0343069557476347,27.52689104425237,0.7327521423347605,96.77767380900144,-0.9454603477692132,94.28175298556413,-1.0148173858855074,94.91486928078116,2.186638820451886,200.1217003333333,309.98738,596.6250033333333,29.1539625,0.0748528666666666,37.762506,-89.97526,527.82966,77496.84499999999,595965.117347412,144.55138358988955,133526.44956348868,1.7229920723029268,0.28396779612808887,2025-03-24
2025-03-24 17:45:00,2718.6923828125,2692.151611328125,26.540771484375,2.4703776,2.996419266666667,0.5135993945487413,26.093765333333334,6.716879466666666,12.047418,1.561685633333333,423.13021,417.7806033333333,423.94662,539.906035,15.2109375,0.10597657,0.1177708393333333,424.1398816666666,499.3240533333333,475.113125,432.53116666666665,420.16124,258.6850866666667,26.510417,27.561198,96.05078133333332,95.05924666666664,95.94726666666668,-0.0292363237648785,2.441141276235121,0.0599283853333334,3.0563476520000004,0.0028005196765791,0.5163999142253204,0.0587712890633902,26.152536622396724,0.0229895560380084,6.739869022704674,0.0482045905978409,12.09562259059784,0.007431773814478,1.5691174071478111,0.4978957301137825,423.62810573011376,-3.981555469758291,413.799047863575,2.492090753742957,426.43871075374295,2.794529306916388,542.7005643069164,-0.2553401595397346,14.955597340460264,-0.0011504500999043,0.1048261199000956,0.0002899285847678,0.1180607679181011,-3.246723756388178,420.8931579102784,-0.4662691373243319,498.857784196009,2.268286589711863,477.38141158971183,2.643837042036864,435.1750037087035,-1.397633730385678,418.7636062696143,-1.7645589323235529,256.9205277343431,-0.5302083400000015,25.98020866,0.2798685242185073,27.84106652421851,0.5345547201438876,96.5853360534772,-0.1028857960520071,94.95636087061465,-0.6500811229571468,95.29718554370952,2.180936497996844,200.69129966666668,300.97895,617.3906333333333,29.143132666666663,0.075042971,37.481035,-90.186198,530.1148133333334,75244.7375,1997053.3833892823,484.38544684740265,447441.3688163513,5.946480560402662,0.9762329733280984,2025-03-24
2025-03-24 18:00:00,2691.3505859375,2671.387939453125,19.962646484375,2.8769531333333336,3.442708333333333,0.5108050284757067,31.091634,13.930995,7.9232518,1.4473152333333337,422.9010466666667,420.00065,423.0944,538.0077933333334,15.8183595,0.10597657,0.1168697966666666,415.0585716666666,498.7863433333333,468.0379233333333,436.3732933333333,423.5315066666667,257.6152133333333,26.509766,27.561849,96.044922,95.04557333333332,95.94856833333334,-0.0126887536167838,2.8642643797165497,0.0182451995244461,3.46095353285778,0.0049707758929439,0.5157758043686507,0.2980840395541264,31.38971803955413,0.0342059401058385,13.96520094010584,0.0713006557023012,7.994552455702301,0.0169669814720268,1.4642822148053602,0.8469625341098208,423.7480092007765,0.9774163881868958,420.9780663881869,0.9751275049956688,424.0695275049956,1.0349850934028382,539.0427784267363,-0.0808785032942154,15.737480996705784,-0.0001543666091998,0.1058222033908001,0.0021091517872031,0.1189789484538698,-1.3608506438366137,413.69772102283,-1.7402102991529205,497.0461330341804,-3.096488201644888,464.9414351316884,1.7998540301521189,438.17314736348544,1.4515435002808772,424.9830501669476,0.710972152394163,258.3261854857275,0.0256612047740958,26.53542720477409,-0.0343077660835362,27.527541233916462,0.7327521448778498,96.77767414487784,-0.9436569408274664,94.10191639250586,-1.0150171305555205,94.93355120277782,2.3394346444899417,188.304486,295.1266933333333,615.6796866666667,29.145297,0.074263025,37.366287,-90.25781333333332,522.1322833333334,73781.67333333332,1472877.4617789711,357.24653802917663,329999.3445736913,4.472646521349675,0.7417334103063815,2025-03-24
2025-03-24 18:15:00,2693.4697265625,2661.425048828125,32.044677734375,2.999023433333333,3.5328775666666665,0.5112342717595733,29.83898233333333,12.619280666666668,1.4220479333333331,0.0,423.4954433333333,414.9088566666667,423.6100266666666,534.6033833333333,15.313151166666666,0.1045963566666666,0.1160599016666666,415.29123333333337,498.2486333333333,469.1171416666666,434.3380633333333,422.6804266666666,257.3159033333333,26.509766,27.559896,96.05794333333334,95.04947866666669,95.96028466666668,-0.0132271426307308,2.9857962907026026,0.0187230662194561,3.5516006328861227,0.0049749529703975,0.5162092247299708,0.286074523780389,30.125056857113723,0.0309851779189322,12.6502658445856,0.0127968860066733,1.4348448193400067,0.0,0.0,0.8481529584680061,424.3435962918013,0.9655668773605726,415.87442354402725,0.976315896392407,424.5863425630591,1.028435906485015,535.6318192398184,-0.0782953976408293,15.234855769025836,-0.000152356175646,0.1044440004910205,0.0020945355943508,0.1181544372610175,-1.361613470580778,413.9296198627526,-1.738334288527426,496.5102990448059,-3.103628193234385,466.0135134734323,1.7914595729895382,436.1295229063229,1.4486266461088348,424.12905331277545,0.710146110049152,258.0260494433825,0.0256612047740958,26.53542720477409,-0.0343053350758353,27.525590664924163,0.7328514880782109,96.79079482141157,-0.9436957148048036,94.10578295186188,-1.0151410748649283,94.94514359180174,2.2977018690568376,192.3348226666667,291.2872,609.0586,29.123641,0.07354167,37.38361116666667,-90.26171800000002,507.115905,72821.8,2333551.1130371094,566.0029962300707,522833.9477076032,7.179635050322888,1.189717390114183,2025-03-24
2025-03-24 18:30:00,2698.189208984375,2661.222900390625,36.96630859375,2.7921549333333338,3.3338216000000003,0.511048040231719,32.84966933333333,15.680181666666664,9.91678,0.0,423.28059666666667,415.9759133333334,426.11653666666666,539.1969899999999,15.293782333333333,0.1045729166666666,0.1171171946666666,414.0707433333333,497.7109233333333,470.5561133333333,439.1072333333333,425.85238,257.40908333333334,26.509766,27.559245,96.06119666666666,95.05013,95.96354333333332,-0.0123147525757243,2.7798401807576094,0.0176681363570563,3.3514897363570566,0.0049731407032161,0.5160211809349352,0.3149388074263726,33.164608140759704,0.0385008647938391,15.718682531460503,0.0892402430597325,10.006020243059734,0.0,0.0,0.8477226755952643,424.12831934226193,0.96805010845344,416.9439634417868,0.9820927793824694,427.09862944604913,1.037272794135788,540.2342627941357,-0.0781963657373907,15.215585967595942,-0.0001523220326905,0.1044205946339761,0.0021136165843426,0.1192308112510093,-1.357611855590335,412.713131477743,-1.736458277901875,495.9744650554314,-3.1131482739077683,467.4429650594256,1.8111303685586224,440.918363701892,1.4594976868029337,427.3118776868029,0.7104032702700351,258.1194866036034,0.0256612047740958,26.53542720477409,-0.0343045247399373,27.524940475260063,0.7328763086197654,96.79407297528644,-0.9437021815470104,94.106427818453,-1.015175547526141,94.9483677858072,2.3028376727409023,191.899796,292.2276166666666,615.8320233333334,29.119313,0.0740130233333333,37.32514416666667,-90.32031133333334,520.4857,73056.90416666666,2700644.0643290197,655.0414189007193,605081.4098811615,8.28233028463365,1.370041377033914,2025-03-24
2025-03-24 18:45:00,2697.718505859375,2675.805419921875,21.9130859375,3.0719401000000004,3.6256510666666655,0.5114298108832126,30.966962666666664,14.111546333333337,3.9695223,0.0,423.81771,419.10547,422.0846333333333,536.8690216666666,15.749104833333334,0.1045651066666666,0.1171250053333333,416.034325,498.2832266666667,468.04951,438.2050633333333,424.5734166666667,256.55844333333334,26.511068,27.559896,96.05338466666667,95.18880166666668,95.960938,0.0172155381286533,3.089155638128654,0.0433506361453863,3.6690017028120527,0.0053497211801446,0.5167795320633572,0.0346400246770208,31.001602691343685,-0.0221941663668889,14.089352166966446,0.0502836256851515,4.019805925685152,0.0,0.0,0.4236486907471999,424.2413586907472,-4.302461640415174,414.8030083595848,-0.2886356368964016,421.7959976964369,3.232786009386814,540.1018076760535,-0.0960680214556539,15.65303681187768,0.0002289336389752,0.1047940403056418,0.0004734369996203,0.1175984423329536,-0.0271921200202882,416.0071328799797,-3.0112906910695187,495.2719359755972,1.4168638312581834,469.4663738312581,3.5633883418850587,441.7684516752184,-1.110436451975886,423.4629802146908,1.8395251539996025,258.39796848733295,0.279743885412465,26.790811885412463,0.3141860011726187,27.874082001172617,1.5646490722787263,97.6180337389454,-1.629130791594065,93.5596708750726,-1.6685836279241215,94.29235437207588,2.349798199581858,188.93332433333336,290.0490966666667,610.6289,29.0868375,0.073727865,37.20823,-90.38411333333332,529.0587350000001,72512.27416666667,1588967.695337728,385.40423282326543,356009.451985835,4.909644002718229,0.8122821521187382,2025-03-24
2025-03-24 19:00:00,2722.5234375,2672.050537109375,50.472900390625,3.116048166666667,3.6702474,0.511162679403969,29.123077,12.774664666666666,5.911726533333334,0.0,423.3164066666666,421.08202666666665,420.10091,537.2441166666666,15.547037666666665,0.10388282,0.1177031283333333,417.63008,498.85553,470.1660816666666,437.91848,424.3330333333333,256.38416666666666,26.51237,27.559245,96.05468666666668,95.12109333333336,95.96289333333334,0.017462725273833,3.1335108919405,0.0438838588367604,3.71413125883676,0.0053469268985013,0.5165096063024703,0.0325774315295284,29.155654431529527,-0.0200915637589265,12.75457310290774,0.0748863519812221,5.986612885314556,0.0,0.0,0.4231475873345403,423.7395542540012,-4.322752616904779,416.7592740497618,-0.2872791003098314,419.8136308996901,3.235044664327347,540.479161330994,-0.0948354312158752,15.45220223545079,0.0002274398484135,0.1041102598484135,0.0004757738602911,0.1181789021936245,-0.0272964190140783,417.60278358098594,-3.014749309798617,495.84078069020137,1.423271046257241,471.5893527129239,3.561057908500288,441.4795379085003,-1.1098077493645064,423.2232255839688,1.8382755895419791,258.22244225620864,0.2797576240720616,26.792127624072062,0.3141785796973444,27.873423579697345,1.5646702810377917,97.61935694770446,-1.6279719816421618,93.4931213516912,-1.668617627562469,94.29427570577089,2.3903449791568048,186.194947,288.8448,613.4062466666666,29.0868375,0.073756515,37.143282166666665,-90.38671666666666,528.168005,72211.20000000001,3644708.7046875004,884.0243677174342,816599.8291916255,11.308492715695424,1.8539014098248694,2025-03-24
2025-03-24 19:15:00,2677.240234375,2640.324462890625,36.915771484375,3.0763346000000005,3.6523437666666663,0.5106804989391694,30.13522633333333,13.668794333333333,8.825158066666667,1.05114939,423.1087166666667,417.32226666666674,425.4934866666667,538.018825,15.483886833333337,0.10388282,0.117536463,418.06685833333336,499.390005,468.3502883333333,440.27605,425.7742133333333,256.47911666666664,26.511068,27.558594,96.05208266666666,95.05598833333332,95.96484333333336,-0.0252475823450453,3.051087017654955,-0.0066478323917444,3.645695934274922,-0.007479321949285,0.5032011769898844,-0.2212443117073981,29.91398202162593,-0.0112380444957178,13.657556288837617,0.098279882342906,8.923437949009573,-0.0026056930663982,1.0485436969336015,-4.199621976228798,418.9090946904379,-2.812850452590226,414.5094162140765,-0.8891673109537237,424.60431935571296,2.456681918536219,540.4755069185362,-0.0194876933895731,15.464399139943762,0.001047191040077,0.104930011040077,0.0017509454339541,0.1192874084339541,1.5602908196303815,419.6271491529637,1.93859075333296,501.3285957533329,-2.579539589850299,465.770748743483,4.66508888748956,444.9411388874896,-0.541233134648337,425.23298019868497,-1.8732667636768667,254.60584990298975,-0.0077212378977655,26.503346762102236,0.236709988138223,27.795303988138222,0.7751482621001458,96.8272309287668,-0.2235247712115722,94.83246356212176,0.8635164500747692,96.82835978340812,2.417087964088783,184.3388913333333,289.97467,652.5937566666666,29.067355666666664,0.0734830733333333,37.160604,-90.38216,530.5068933333334,72493.6675,2676159.6634942624,649.1027256550701,599595.6607693579,8.271007405844905,1.3788740737714544,2025-03-24
2025-03-24 19:30:00,2696.01953125,2630.34912109375,65.67041015625,3.074544266666667,3.6534830666666656,0.5125912488093805,31.512683,14.750515333333333,4.084873333333333,0.7253501333333334,423.04427333333336,420.7096333333333,421.96289,537.0993149999999,15.241699333333331,0.1042187566666666,0.1180130246666666,416.772235,499.92448,469.531065,440.8923066666666,426.5351,256.80466,26.511068,27.558594,96.04362,95.04687533333332,95.95768133333333,0.0172301322057135,3.0917743988723805,0.0436834135922539,3.69716648025892,0.0053618701963749,0.5179531190057554,0.0352504741426962,31.547933474142692,-0.0231991153607342,14.727316217972598,0.0517448262388118,4.136618159572145,-0.000452686087308,0.7248974472460253,0.4228755625284748,423.4671488958618,-4.31892969368738,416.390703639646,-0.2885523847195372,421.6743376152805,3.234172733217065,540.333487733217,-0.092972896813551,15.148726436519782,0.0002281753442783,0.104446932010945,0.0004770265081764,0.1184900511748431,-0.0272403500245559,416.7449946499754,-3.0212093289442805,496.9032706710557,1.4213487450305138,470.9524137450305,3.5852404206651727,444.4775470873318,-1.1155670715461952,425.4195329284538,1.841290528569914,258.6459505285699,0.279743885412465,26.790811885412463,0.3141711582220665,27.872765158222062,1.5644900120155825,97.60811001201556,-1.626701760492466,93.42017357284088,-1.6685270005005606,94.28915433283277,2.377819136835972,187.46998033333333,291.1857133333333,616.8984433333334,29.045699666666664,0.0741406259999999,37.115130333333326,-90.42252466666666,529.5939333333333,72796.42833333333,4780571.306560058,1159.5279263812156,1071090.7314361203,14.713506637051179,2.4358284276153648,2025-03-24
2025-03-24 19:45:00,2675.151611328125,2630.98681640625,44.164794921875,2.9541016,3.4243164333333334,0.5154577330127725,35.055474333333336,19.632282,8.1771812,2.1080344,422.6647066666667,418.44661333333335,423.4524733333333,538.64242,14.979980666666666,0.10489063,0.11700782,413.12626,499.10387333333335,467.915445,447.4271766666666,431.1619666666666,256.6215666666667,26.509766,27.559245,96.03841,95.04557333333332,95.93229333333332,-0.0014690259615259,2.952632574038474,-0.051286221483294,3.3730302118500397,0.0005628165787417,0.5160205495915143,-0.053087489073377,35.00238684425996,-0.0359637918229083,19.59631820817709,-0.0015177927908744,8.175663407209125,-0.0067724251417211,2.1012619748582786,-1.464198127797431,421.20050853886926,-3.5120339040170734,414.9345794293163,-0.089478802123267,423.36299453121006,0.6777698994959565,539.320189899496,-0.0011860751586549,14.978794591508011,0.0018027973816238,0.1066934273816238,-0.0015905884136557,0.1154172315863442,-1.8064369840438417,411.31982301595616,-0.0174779918066292,499.0863953415267,0.0775925201088512,467.9930375201089,-1.1572331998704612,446.2699434667962,-3.968298738167789,427.1936679284988,-1.3224305424710678,255.29913612419563,-0.0823397175111999,26.4274262824888,0.1132697718881807,27.67251477188818,0.5928274151276298,96.63123741512764,-0.1066068219331271,94.9389665114002,-0.0359296033485634,95.89636372998476,2.3018377540871504,193.38684166666667,289.9915766666667,610.125,29.0435355,0.0738763056666666,37.1346165,-90.37174533333332,535.660225,72497.89416666667,3201854.628138631,776.6100784743192,717378.0277890828,9.895156763310808,1.6509268011149703,2025-03-24
2025-03-24 20:00:00,2702.615966796875,2659.407958984375,43.2080078125,2.9010417000000004,3.3746745,0.5130255798926835,37.436492,22.41902033333333,6.760512433333333,2.5758171,424.38346666666666,419.0123733333333,424.41211,537.660795,15.16829425,0.10489063,0.1168776116666666,409.13469,498.2832666666667,464.25396,448.42795,432.30231,256.64933333333335,26.510417,27.559896,96.05208166666668,95.06966133333331,95.95117133333332,-0.00144264014913,2.8995990598508703,-0.0505427308517014,3.3241317691482983,0.0005601609660497,0.5135857408587332,-0.0566932668232595,37.379798733176735,-0.0410687346555818,22.37795159867775,-0.0012548403640524,6.759257592969281,-0.0082752579789566,2.5675418420210434,-1.4701522685961097,422.91331439807055,-3.5167823432163345,415.49559099011697,-0.0896815808170004,424.322428419183,0.6765347277886349,538.3373297277886,-0.0012009853289818,15.167093264671015,0.0018027973816238,0.1066934273816238,-0.0015888183792566,0.11528879328741,-1.7889834344379665,407.34570656556207,-0.0174492551901153,498.2658174114766,0.0769853509044082,464.3309453509044,-1.1598216169074362,447.2681283830926,-3.978794151401303,428.32351584859873,-1.3225736305541886,255.3267597027792,-0.0823417395266368,26.428075260473364,0.1132724475282955,27.67316844752829,0.5929118078077096,96.64499347447438,-0.1066338399733837,94.96302749335996,-0.0359366737419435,95.9152346595914,2.29354672581898,193.87307033333332,288.95981333333333,616.2773533333333,29.013224666666662,0.0739231816666666,37.09780633333334,-90.37174333333331,534.2700516666666,72239.95333333334,3121344.4680013023,757.0823331379922,699339.6635895576,9.680787864890059,1.5987475965262608,2025-03-24
2025-03-24 20:15:00,2705.337890625,2697.13134765625,8.20654296875,2.756835933333333,3.155273466666667,0.5111751427025972,36.63202166666667,21.312379333333336,7.677740866666666,2.031068633333333,424.0397133333333,424.3476566666666,419.1555933333333,536.9203016666668,15.160481666666666,0.10489063,0.1158281279999999,410.517295,498.1875433333333,463.6736433333333,447.48815,431.25755,257.15749666666665,26.509766,27.559245,96.06445333333332,95.07422,95.95963333333331,0.0197250596139446,2.776560992947278,0.0007817876318898,3.1560552542985567,-0.0062140297202203,0.5049611129823769,0.4883392734752263,37.12036094014189,0.1768791759032169,21.489258509236556,0.033455943438553,7.7111968101052195,0.0055806142548791,2.0366492475882123,-2.663801893821983,421.37591143951136,-0.2896355590677331,424.0580211075989,-1.564513923395339,417.591079409938,1.7265635408098206,538.6468652074766,-0.0086513717608038,15.151830294905862,0.001441691517621,0.106332321517621,0.0011055910131694,0.1169337190131694,-3.038185526659504,407.4791094733405,-3.1006046166276064,495.0869387167057,1.0888161290444032,464.7624594623777,0.724121687995364,448.2122716879953,-2.7517879188226857,428.5057620811773,2.8627173278900955,260.02021399455674,0.2583274936175499,26.76809349361755,-0.4544810575532239,27.104763942446777,1.123510427722664,97.187963761056,-0.3736920145969975,94.700527985403,-0.8117875431470054,95.14784579018632,2.247614713834686,197.5178953333333,292.61663666666664,617.7070333333332,28.995903,0.0737929708333333,37.16276766666667,-90.28385333333334,532.26935,73154.15916666666,600342.7505440267,145.6131788476996,134507.26169698554,1.838682355579243,0.30334632125579275,2025-03-24
2025-03-24 20:30:00,2722.0087890625,2674.376220703125,47.632568359375,2.777832033333333,3.2363281333333336,0.5106130691773175,33.183217666666664,21.888140000000003,8.244555,3.5194172666666668,424.2975266666666,419.35612,422.2350266666666,538.3827016666667,15.4609375,0.10489063,0.1159817746666666,410.89726,498.09182,467.43111833333336,448.7448433333333,431.89123,256.94785666666667,26.509766,27.559896,96.04297,95.05143333333332,95.92513,-0.0132718022195201,2.764560231113813,-0.0147835724242968,3.2215445609090367,0.0049768901239024,0.51558995930122,0.4615844763966024,33.644802143063266,0.0933371913745126,21.98147719137452,0.0285798213745085,8.273134821374509,-0.0153699699955902,3.5040472966710765,-1.3237582825425989,422.97376838412407,-5.454924682635578,413.9011953173644,-2.555525168764575,419.6795014979021,0.5310853628089944,538.9137870294757,-0.1647159250634491,15.29622157493655,4.177979262938447e-05,0.1049324097926293,-0.0005135641916888,0.1154682104749778,-0.0147891626522209,410.8824708373477,0.606514947879532,498.6983349478795,-0.1016447519482994,467.32947358138506,-0.1518479582956615,448.5929953750377,-1.742146347018945,430.14908365298106,-2.199175388858862,254.7486812778078,-0.1227258660547434,26.387040133945256,0.0361107896039065,27.596006789603905,0.2857384688454232,96.32870846884543,-0.5212102933600704,94.53022303997324,-1.2814804157262358,94.64364958427376,2.274723349563103,195.597943,291.5814833333333,609.6679666666666,28.989408,0.0734921925,37.13028916666667,-90.37760333333334,537.6050783333334,72895.37083333333,3472193.7343007405,842.1808488041653,777947.7154658716,10.672114107829389,1.749905016867354,2025-03-24
2025-03-24 20:45:00,2692.71142578125,2646.009033203125,46.702392578125,2.915201833333333,3.381022133333333,0.5094121220868632,29.984567,19.484464,6.5014460666666665,6.349536099999999,423.25195,418.9407533333333,424.3190066666666,537.1642433333334,15.641357333333332,0.10489063,0.1170807333333333,413.8160583333333,498.3365675,464.3003666666666,446.4924333333333,430.30318333333327,256.73647666666665,26.509766,27.560547,96.03776,95.02799666666664,95.90885333333334,-0.0139281215342439,2.901273711799089,-0.0154445357568859,3.3655775975764475,0.0049651846230552,0.5143773067099184,0.4170906751028198,30.40165767510282,0.0830872401765425,19.56755124017654,0.0225373191471627,6.523983385813829,-0.027729641570847,6.321806458429152,-1.3204962065569248,421.9314537934431,-5.4495216521937095,413.4912316811396,-2.5681381994343724,421.7508684672322,0.5298834196856888,537.6941267530191,-0.166638060752005,15.474719272581329,4.177979262938447e-05,0.1049324097926293,-0.0005184303512295,0.1165623029821037,-0.0148942170964687,413.80116411623686,0.6068129712784867,498.9433804712785,-0.1009639575722189,464.1994027090944,-0.1510857793763875,446.34134755395695,-1.7357405450321153,428.5674427883012,-2.197366221428041,254.5391104452386,-0.1227258660547434,26.387040133945256,0.0361116425869525,27.596658642586952,0.2857229685186127,96.32348296851862,-0.521081779444188,94.50691488722246,-1.2812629729188387,94.6275903604145,2.3186657276247797,191.9827413333333,290.21147,603.2578233333334,28.954768666666663,0.0740156264999999,37.09997766666667,-90.35937533333332,535.8464216666666,72552.86750000001,3388392.500653687,821.8548533429918,759171.9836785218,10.46370749823943,1.7344002083169754,2025-03-24
2025-03-24 21:00:00,2703.38916015625,2657.49951171875,45.8896484375,3.0397135666666664,3.4501953333333333,0.5109012306637346,28.294613,16.864951,6.139868033333333,6.542474666666667,422.8723933333333,422.09896,421.69792,537.2602816666667,15.296712166666667,0.10489063,0.1166432353333333,415.84002333333336,498.581315,465.02274666666665,445.42054666666667,429.4733833333333,256.41470666666663,26.509766,27.558594,96.02864466666666,95.134765,95.89518333333332,-0.0145230081504901,3.025190558516176,-0.0157605194797625,3.4344348138535707,0.0049796988026112,0.5158809294663459,0.393583113537808,28.688196113537806,0.0719168992435541,16.936867899243556,0.0212839057603133,6.161151939093647,-0.0285722412843689,6.513902425382298,-1.319312034485165,421.55308129884816,-5.4906031547096745,416.6083568452903,-2.552274397231429,419.1456456027686,0.5299781562976023,537.7902598229643,-0.1629663204421998,15.133745846224468,4.177979262938447e-05,0.1049324097926293,-0.0005164931218038,0.1161267422115295,-0.0149670643760941,415.82505626895727,0.6071109946774982,499.1884259946775,-0.1011210419703729,464.9216256246963,-0.1507230703574578,445.2698235963092,-1.732393329487195,427.7409900038461,-2.1946122437375664,254.2200944229291,-0.1227258660547434,26.387040133945256,0.0361090836378181,27.594703083637818,0.2856958493927664,96.31434051605945,-0.5216672388358745,94.61309776116413,-1.2810803530226451,94.61410298031068,2.2859252339113145,194.50360533333333,289.16618,623.5312466666667,28.948273666666665,0.073542971,37.03068816666666,-90.42317666666668,529.9262650000001,72291.545,3317433.5850537107,804.6437630804129,743273.5832702698,10.281611539361482,1.6974858490165612,2025-03-24
2025-03-24 21:15:00,2739.41259765625,2674.127197265625,65.285400390625,2.7713216000000003,3.2649739666666666,0.5232049469505021,31.036154666666665,19.222004666666667,8.053961166666667,8.188353333333334,423.13737,420.20117,423.6100266666666,537.3308516666666,15.1015625,0.1035442786666666,0.115669275,414.1800416666666,496.8408033333333,462.5840933333333,448.4301666666667,431.96907333333337,256.9514033333333,26.509766,27.559245,95.99414,95.16406333333332,95.95768133333333,-0.013240696960985,2.758080903039015,-0.0149144268167717,3.250059539849895,0.005099621788863,0.5283045687393652,0.4317184471103275,31.467873113776992,0.0819680396860782,19.303972706352745,0.0279191261991176,8.081880292865785,-0.0357601089926529,8.15259322434068,-1.320138730459405,421.81723126954057,-5.465916972680304,414.7352530273197,-2.563847185852524,421.04617948081415,0.5300477697787755,537.8608994364454,-0.1608872577805193,14.94067524221948,4.124351708682805e-05,0.1035855221837535,-0.000512180451535,0.1151570945484649,-0.0149073177161085,414.1651343489505,0.6049916136710181,497.44579494700434,-0.1005907471238742,462.4835025862095,-0.1517414768284197,448.2784251898383,-1.7424603484836323,430.22661298484974,-2.199205744208569,254.75219758912476,-0.1227258660547434,26.387040133945256,0.0361099366208641,27.595354936620865,0.2855931941893601,96.27973319418936,-0.5218278949393778,94.64223543839395,-1.2819152746226763,94.67576605871064,2.229096851053957,200.51949166666668,291.61194666666665,599.0625,28.9244535,0.073276044,37.061003,-90.40820333333332,535.0108866666667,72902.98666666666,4759500.674205729,1154.4172429346931,1066369.839816064,14.627244898646095,2.383189755587786,2025-03-24
2025-03-24 21:30:00,2696.435546875,2658.185302734375,38.250244140625,2.866373733333333,3.4121093666666664,0.5201957589017491,31.144852333333333,18.704231333333336,9.249275066666668,6.212215700000001,424.1184866666667,418.5468766666667,422.64323,537.0800166666666,15.598877000000002,0.10492969,0.1157109413333333,414.26482,495.1002916666666,462.850465,446.3098566666667,430.29252333333335,256.56827,26.510417,27.559896,95.977865,95.14388,96.29752533333333,-0.0136948328118955,2.852678900521437,-0.0155865424838061,3.39652282418286,0.0050702915598014,0.5252660504615505,0.4332304510412861,31.57808278437462,0.0797601084181884,18.783991441751525,0.0320626921949127,9.28133775886158,-0.0271299370550535,6.185085762944947,-1.3231996988412789,422.7952869678254,-5.444398160611172,413.1024785060556,-2.557995768848457,420.0852342311515,0.5298003346428004,537.6098170013094,-0.16618548875228,15.432691511247722,4.179535091805575e-05,0.104971485350918,-0.000512364948943,0.1151985763843903,-0.0149103690885112,414.2499096309115,0.6028722326645379,495.7031638993312,-0.1006486707000249,462.7498163293,-0.151023998401115,446.1588326682656,-1.735697545131302,428.5568257882021,-2.1959265676151176,254.37234343238487,-0.1227288798323371,26.387688120167663,0.0361107896039065,27.596006789603905,0.2855447742625188,96.26340977426251,-0.5217172205316416,94.62216277946835,-1.2864553094435962,95.01107002388972,2.280815542555027,195.7710206666667,291.4394233333333,614.5898566666666,28.90712850000001,0.07367839,37.03719083333333,-90.42252333333332,534.16895,72859.85583333332,2786907.27367574,675.9645667511728,624408.7492450608,8.569997045744831,1.4185484309074117,2025-03-24
2025-03-24 21:45:00,2717.3486328125,2665.72216796875,51.62646484375,2.9741211,3.512044266666667,0.5241174343364815,28.055071666666667,15.788443666666666,5.652380533333333,4.4919218333333335,422.62891,418.6972666666666,423.9609366666666,536.6697466666667,15.392089833333332,0.1042369833333333,0.116468758,416.7423283333334,495.79411416666665,466.0761316666667,443.85572,428.28145666666666,256.33162,26.509766,27.559245,95.99218666666668,95.14518333333332,96.62695466666666,0.0166673481674601,2.9907884481674603,0.0419922795468377,3.5540365462135046,0.0054824378236982,0.5295998721601798,0.031382747649804,28.08645441431647,-0.0248315342015015,15.763612132465164,0.071601105999119,5.723981639332452,-0.0028033778802534,4.48911845545308,0.4224603648427774,423.05137036484274,-4.298271098155794,414.3989955685108,-0.2899187160820702,423.6710179505846,3.2315860641375598,539.9013327308043,-0.0938902643676833,15.29819956896565,0.0002282152495322,0.1044651985828655,0.0004707843485693,0.1169395423485693,-0.0272383953164876,416.7150899380169,-2.996248159233972,492.7978660074327,1.4108900863313352,467.487021752998,3.609338253866497,447.4650582538665,-1.1201345221323322,427.1613221445343,1.837898829713538,258.1695188297135,0.2797301467528683,26.789496146752867,0.3141785796973444,27.873423579697345,1.5636521954455276,97.5558388621122,-1.6283842755263436,93.51679905780698,-1.6801644287070872,94.94679023795958,2.2748258461195285,196.52977733333333,288.9835,623.6132866666667,28.91796166666667,0.0735065148333333,37.054508166666665,-90.48112333333334,529.7386183333333,72245.875,3729799.125793457,904.6630556927612,835664.4044350743,11.566949731525492,1.8998837403618605,2025-03-24
