timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-24 22:00:00,2741.741943359375,2668.3193359375,73.422607421875,2.741862,3.2281901000000004,0.522108774097349,30.693219666666664,18.928395666666667,10.391357233333332,6.934154566666667,423.71028666666666,420.0006533333333,421.73372666666666,538.77938,15.124186166666668,0.10489063,0.1168515683333333,415.3595233333334,496.48793666666666,466.121455,448.09083,431.4347433333333,256.87614,26.509766,27.559245,96.00260666666668,95.12369733333333,96.725912,-0.0130999461956493,2.7287620538043504,-0.0147463978238797,3.2134437021761206,0.0050889375111264,0.5271977116084755,0.4269481600934632,31.120167826760127,0.0807160082470304,19.009111674913697,0.0360217299256753,10.427378963259008,-0.0302827825060347,6.903871784160632,-1.321926162944976,422.3883605037217,-5.463308680438615,414.5373446528947,-2.552491112643736,419.1812355540229,0.5314766644908104,539.3108566644908,-0.1611282831506386,14.96305788351603,4.177979262938447e-05,0.1049324097926293,-0.0005174156147476,0.1163341527185856,-0.014949770046428,415.344573563287,0.6045619360506294,497.0924986027173,-0.1013599604582964,466.0200950395417,-0.1516266508180592,447.939203349182,-1.7403049885389237,429.6944383447944,-2.198561577440642,254.67757842255935,-0.1227258660547434,26.387040133945256,0.0361099366208641,27.595354936620865,0.2856183834600614,96.28822505012674,-0.5216065497795626,94.60209078355376,-1.2921782010747194,95.43373379892527,2.244839872833723,198.747225,291.2195433333333,631.62891,28.8854825,0.0741510465,36.98522216666666,-90.53515333333333,535.4264166666667,72804.88583333333,5345524.550935262,1296.557377872463,1197668.94666213,16.45039248332677,2.677954706850071,2025-03-24
2025-03-24 22:15:00,2713.780517578125,2652.97998046875,60.800537109375,2.9029948,3.4099935,0.524207985810537,30.712389666666667,18.63392,6.1547615,6.149257666666666,424.1328133333333,420.6523466666667,422.82942333333335,536.7136033333334,15.60245775,0.10489063,0.1173203199999999,414.71995,497.0015425,463.242345,446.80005,430.4448466666667,256.4773666666667,26.509766,27.559896,96.00586,95.05273333333334,96.73437666666666,-0.0138697993138423,2.8891250006861577,-0.0155768771881943,3.394416622811806,0.0051093982996844,0.5293173841102214,0.4272148182126791,31.139604484879342,0.0794602810973152,18.713380281097315,0.0213355340916159,6.176097034091616,-0.0268549872522889,6.122402679414377,-1.3232443963530045,422.8095689369803,-5.47178581450197,415.1805608521647,-2.559122680922428,420.2703006524109,0.5294388877437086,537.2430422210771,-0.1662236369272314,15.436234113072768,4.177979262938447e-05,0.1049324097926293,-0.0005194912345723,0.1168008287654276,-0.0149267502919201,414.7050232497081,0.605187342055558,497.6067298420556,-0.1007338865614428,463.14161111343856,-0.1511898718544557,446.6488601281456,-1.7363119811751062,428.7085346854916,-2.1951485406020765,254.2822181260646,-0.1227258660547434,26.387040133945256,0.0361107896039065,27.596006789603905,0.2856280624869072,96.2914880624869,-0.5212174218520715,94.53151591148126,-1.2922912820219068,95.44208538464476,2.29463726835617,194.955556,289.7717,599.7304666666668,28.88114816666667,0.07366667,36.9375865,-90.53125,534.7448283333333,72442.925,4404568.74977417,1068.328478234568,986847.0651996174,13.622407781016813,2.2404367897679354,2025-03-24
2025-03-24 22:30:00,2696.9541015625,2652.552001953125,44.402099609375,2.8536783666666667,3.349609333333333,0.5213184290767846,29.448432,17.577356666666667,10.073012,5.5195801,423.12304666666665,417.76628,423.6601566666666,538.4404033333333,15.418945333333332,0.10489063,0.1168697983333333,415.10487166666667,497.5151483333334,465.3442033333334,445.75379,429.4150533333333,256.53091,26.509766,27.559245,96.02604333333332,95.05273466666668,95.91211,-0.0014190871453028,2.852259279521364,-0.050167328135799,3.2994420051975344,0.0005692157395197,0.5218876448163043,-0.0445962675376385,29.40383573246236,-0.0321994353971177,17.54515723126955,-0.001869684017274,10.071142315982726,-0.01773260580614,5.50184749419386,-1.4657859125338746,421.6572607541328,-3.50632384768835,414.2599561523117,-0.0895226872274292,423.5706339794392,0.6775157033711139,539.1179190367044,-0.0012208312173065,15.417724502116029,0.0018027973816238,0.1066934273816238,-0.0015887121658644,0.1152810861674688,-1.815088666683721,413.28978299998295,-0.0174223566492628,497.49772597668414,0.0771661415337234,465.4213694748671,-1.152905124358142,444.6008848756418,-3.9522206178504007,425.4628327154829,-1.3219633676094986,255.2089466323905,-0.0823397175111999,26.4274262824888,0.1132697718881807,27.67251477188818,0.5927510779721814,96.61879441130552,-0.1066148543638974,94.94611981230275,-0.0359220440675756,95.87618795593242,2.2886244767895847,195.5353113333333,291.3108833333333,629.9648333333333,28.87682,0.0737812508333333,36.9549145,-90.53255166666668,532.0625799999999,72827.72083333333,3233703.714765421,784.3350768072215,724513.8404991347,9.948325063710136,1.6463795058154798,2025-03-24
2025-03-24 22:45:00,2715.460693359375,2713.0986328125,2.362060546875,2.8085937666666667,3.3142903333333336,0.5311924847572711,29.495093,17.96523433333333,3.4870487666666663,5.869345966666667,421.33268,426.1237066666667,418.0312466666667,536.4837883333333,15.5502115,0.10489063,0.1170052166666666,415.8805983333333,497.64161666666666,464.29657,445.84906666666666,429.25495,256.9536933333333,26.509766,27.558594,96.02018,95.021482,95.91601666666666,-0.0013966673179464,2.8071970993487203,-0.0496383530565873,3.264651980276746,0.0005799969964114,0.5317724817536825,-0.0446669302622133,29.450426069737784,-0.0329099769254419,17.93232435640789,-0.0006472422892467,3.48640152437742,-0.01885628915264,5.850489677514027,-1.4595837114036383,419.87309628859634,-3.576467958952321,422.5472387077144,-0.0883332547508644,417.9429134119158,0.6750537087292514,537.1588420420626,-0.0012312245244086,15.548980275475593,0.0018027973816238,0.1066934273816238,-0.0015905530242959,0.1154146636423707,-1.8184806111710257,414.0621177221623,-0.0174267854117147,497.62418988125495,0.0769924167478279,464.3735624167478,-1.153151549536517,444.6959151171301,-3.950747069845761,425.3042029301543,-1.324142068332577,255.62955126500077,-0.0823397175111999,26.4274262824888,0.1132670962480624,27.671861096248065,0.5927148846955106,96.6128948846955,-0.1065798001540798,94.91490219984593,-0.0359235072347559,95.88009315943192,2.152576357269193,195.440944,292.52868333333333,619.4648566666666,28.8508365,0.0739700526666666,36.96140333333334,-90.56315,534.033725,73132.17083333334,172742.61543273926,41.89873423612232,38703.11777593327,0.5292215086044261,0.08698562835585834,2025-03-24
2025-03-24 23:00:00,2714.642578125,2651.26904296875,63.37353515625,2.833496066666666,3.3108723666666666,0.5337032807969129,29.677088333333334,17.588499666666667,9.441092,6.172998100000001,423.90365,418.64713666666665,421.51889,538.5236683333333,15.357177833333337,0.1045390693333333,0.1174921916666666,416.25244,497.768085,464.7733933333334,447.23804666666666,430.2953733333334,256.76884666666666,26.509766,27.559245,95.97721666666666,95.15495,95.88671833333336,-0.013537751359812,2.8199583153068546,-0.0151240910697785,3.295748275596888,0.0052019479085642,0.5389052287054771,0.4128135920067137,30.089901925340047,0.0750023144670244,17.66350198113369,0.0327276272570564,9.473819627257056,-0.0269586662765046,6.146039433723496,-1.3225294337584046,422.5811205662416,-5.445702328411755,413.2014343382549,-2.5511908403447023,418.9676991596553,0.5312244187873603,539.0548927521206,-0.1636105024796457,15.19356733085369,4.163975979946944e-05,0.1045807090931328,-0.0005202522777087,0.1169719393889578,-0.0149819082257636,416.2374580917743,0.6061207432193214,498.3742057432193,-0.101066819098321,464.6723265142351,-0.1513380828045001,447.08670858386216,-1.735709041352436,428.55966429198094,-2.197643271053068,254.5712033956136,-0.1227258660547434,26.387040133945256,0.0361099366208641,27.595354936620865,0.2855428453990782,96.26275951206574,-0.5217779223826966,94.6331720776173,-1.2809672676224153,94.60575106571092,2.168809187990909,193.851489,290.36369,609.5625033333333,28.8486755,0.0740442749999999,36.95924216666667,-90.63997333333332,533.1780433333333,72590.9225,4600343.37907837,1115.8136291502428,1030710.5236549538,14.198890001087308,2.334507521060913,2025-03-24
2025-03-24 23:15:00,2699.12890625,2650.386474609375,48.742431640625,2.7843424666666667,3.327473933333333,0.4945225616489442,31.023438,21.89098733333333,7.609846866666667,6.584238,423.83919,421.51172,419.01953,537.8379716666667,15.0658365,0.1052291706666666,0.1169322966666666,410.79368000000005,498.09676666666667,465.243765,447.8999833333333,431.0811766666666,256.45036666666664,26.509766,27.558594,95.97981666666668,95.14127666666668,96.110025,-0.0133029074780548,2.771039559188612,-0.0151999271571781,3.312274006176155,0.0048200576947294,0.4993426193436737,0.4315415560088134,31.45497955600881,0.093349333205488,21.98433666653882,0.0263796001284113,7.636226466795079,-0.0287546297684881,6.555483370231512,-1.3223283261545475,422.5168616738454,-5.482964420426697,416.02875557957327,-2.536063773705507,416.4834662262945,0.5305480161803189,538.368519682847,-0.1605066443061531,14.905329855693846,4.19146393630665e-05,0.1052710853060297,-0.0005177730776454,0.1164145235890212,-0.0147854345634073,410.77889456543664,0.6065209713216859,498.7032876379884,-0.1011691032841781,465.1425958967158,-0.1515620714092733,447.748421261924,-1.7388787848237826,429.34229788184285,-2.194917451943581,254.25544921472303,-0.1227258660547434,26.387040133945256,0.0361090836378181,27.594703083637818,0.2855505806869303,96.2653672473536,-0.5217029452694817,94.6195737213972,-1.2839504600354277,94.82607453996457,2.32434558391814,197.0083913633333,289.26427,606.1406266666667,28.835685166666664,0.07409636,36.859652,-90.71484333333336,534.678455,72316.0675,3524860.9766375734,854.9552923547183,789747.8522068239,10.920779842001556,1.8058578650230035,2025-03-24
2025-03-24 23:30:00,2721.83837890625,2702.316162109375,19.522216796875,2.5275065,2.9228516,0.4641392065363465,38.12344466666666,30.634193666666665,12.184651333333337,10.7807971,422.8938766666667,424.5625,418.9837233333333,540.42776,15.454915166666668,0.1059375,0.117221358,402.0439666666667,498.42544833333335,466.217125,453.10925,436.48222333333337,257.0699266666666,26.509766,27.559245,95.98763,95.13867333333332,96.477865,0.0180842159608864,2.5455907159608864,0.0007242000590026,2.923575800059002,-0.0056422438862884,0.458496962650058,0.5082213436184375,38.6316660102851,0.2542442983709811,30.88843796503765,0.0530949159272005,12.237746249260535,0.0296215839227844,10.810418683922784,-2.656603789996609,420.2372728766701,-0.2897821988994451,424.27271780110055,-1.5638724121944847,417.4198509211389,1.7378424022357422,542.1656024022358,-0.0088193910707001,15.446095775595968,0.0014560804444398,0.1073935804444398,0.0011188895322241,0.1183402475322241,-2.9754755170727663,399.0684911495939,-3.102085282596022,495.3233630507373,1.0947888296764745,467.3119138296765,0.7332177063377117,453.8424677063377,-2.78512575362339,433.69709757971,2.861742485003333,259.93166915166995,0.2583274936175499,26.76809349361755,-0.4544810575532239,27.104763942446777,1.122611949533308,97.11024194953332,-0.3739453503170438,94.76472798301629,-0.8161716158747936,95.6616933841252,2.029019623698851,199.6121983633333,291.74387666666667,613.5,28.842183666666664,0.0741445335,36.863975,-90.66731666666668,540.760205,72935.96916666666,1423871.802361857,345.36021168845343,319019.58834297507,4.373967906205243,0.7172437918492374,2025-03-24
2025-03-24 23:45:00,2756.9375,2710.795166015625,46.142333984375,2.7985026000000004,3.3183594,0.5047091803487287,38.359219,25.411995,1.4147821,0.0,423.2949266666666,419.47070333333335,422.5143233333333,524.5775766666666,15.649413916666669,0.1059375,0.1167682383333333,403.77723916666673,498.75413,460.1903716666667,434.13754,421.6967266666666,256.75926333333337,26.509766,27.558594,95.982422,95.13671833333336,96.75976666666668,0.0200231830800445,2.818525783080045,0.0008221957191638,3.319181595719164,-0.0061354271457205,0.4985737532030082,0.5113644370488757,38.87058343704888,0.210903375139658,25.62289837513966,0.0061649475721401,1.4209470475721402,0.0,0.0,-2.659123171356214,420.6358034953104,-0.2863068282898666,419.1843965050435,-1.5770505086956064,420.9372728246377,1.6868732945794136,526.264449961246,-0.0089303823327355,15.640483534333931,0.0014560804444398,0.1073935804444398,0.0011145644598949,0.1178828027932282,-2.988303243181747,400.788935923485,-3.1041309216464583,495.6499990783536,1.0806365777004316,461.2710082443671,0.7025178393817555,434.84005783938176,-2.690781779584825,419.0059448870818,2.8582841323633943,259.6175474656968,0.2583274936175499,26.76809349361755,-0.4544703218756503,27.10412367812435,1.122551039986604,97.1049730399866,-0.3739376661321074,94.76278066720124,-0.8185564130383796,95.9412102536283,1.982128432687228,195.450255,290.9793633333333,606.3632866666667,28.824862333333336,0.0744179725,37.022028500000005,-90.59765533333332,526.4774666666667,72744.84083333332,3356616.7413718663,814.147640563072,752052.6000173264,10.338225933305212,1.6736808137426038,2025-03-24
2025-03-25 00:00:00,2711.09033203125,2673.723388671875,37.366943359375,2.659667966666667,3.1598307,0.5208854624377683,32.280005,20.358261,7.598440633333333,1.1500245333333332,423.51692333333335,416.62044,424.19010333333335,538.01519,15.132242833333333,0.104898445,0.1156979216666666,405.51051166666673,499.10802,473.0702366666667,438.95986,425.60753666666665,256.50114666666667,26.509766,27.558594,95.98828133333332,95.13867166666668,96.80599,-0.0314765296530148,2.628191437013652,0.0631966140000002,3.2230273140000003,0.002840248649597,0.5237257110873654,0.0727046281204621,32.35270962812046,0.069679288487837,20.42794028848784,0.030403171859052,7.6288438051923855,0.0054727545867163,1.1554972879200496,0.4983507742418283,424.0152741075752,-3.970498817944417,412.6499411820556,2.493522024886716,426.68362535822007,2.784742378405099,540.7999323784051,-0.2540191424267792,14.878223690906554,-0.0011387462958092,0.1037596987041908,0.0002848254702036,0.1159827471368703,-3.104118873518246,402.4063927931485,-0.4660674052521472,498.6419525947478,2.258533425745327,475.328770092412,2.6831322856548923,441.6429922856549,-1.4157504132263623,424.1917862534403,-1.7496617038658826,254.7514849628008,-0.5301953200000007,25.97957068,0.2798420820574279,27.838436082057427,0.5342068867421688,96.52248822007547,-0.1029717603809672,95.0356999062857,-0.6558993171406513,96.15009068285934,2.1094765510214546,198.37313533333332,290.40766666666667,610.5703100000001,28.833521500000003,0.0737408906666666,36.88129383333333,-90.71354,538.8779383333333,72601.91666666667,2712911.7078653974,658.0169367539518,607829.9849877278,8.372092816480665,1.378299458261809,2025-03-25
2025-03-25 00:15:00,2747.77490234375,2706.285888671875,41.489013671875,2.6381836,3.141764333333333,0.5226005191537267,35.55706733333333,23.27891333333333,6.330369533333333,3.918326200000001,421.9843733333334,423.0944033333333,420.80989666666665,540.3281466666667,15.649902416666668,0.10591407,0.1170885466666666,405.78742166666666,498.5444383333333,470.175225,444.5128333333333,429.99884,257.2242533333333,26.509766,27.559245,95.992188,95.143228,95.92317633333334,-0.0116356645884789,2.626547935411521,0.0166502972573789,3.158414630590712,0.005085560864585,0.5276860800183117,0.340895376081491,35.89796270941482,0.0571586677914233,23.336072001124755,0.0569664463477659,6.387335979681099,0.0459348222872231,3.964261022287224,0.8451266720908848,422.8295000054243,0.9846161037326056,424.07901943706594,0.9698622922308572,421.7797589588975,1.0394488412168812,541.3675955078836,-0.0800171904147539,15.569885226251914,-0.000154275571029,0.1057597944289709,0.0021130995732575,0.1192016462399241,-1.330453366662084,404.4569683000046,-1.7393663194047804,496.8050720139285,-3.110628357953317,467.0645966420467,1.833426166890092,446.34625950022337,1.47370859429725,431.4725485942973,0.7098931723560895,257.9341465056894,0.0256612047740958,26.53542720477409,-0.0343045247399373,27.524940475260063,0.7323498232266559,96.72453782322664,-0.9446265020681608,94.19860149793185,-1.0147485146144248,94.90842781871892,2.146961064855328,194.095239,293.38454666666667,610.9804766666667,28.8573345,0.0743867235,36.965741,-90.67773333333334,539.8977333333333,73346.13666666667,3043058.866942546,738.0941547718201,681799.7135873734,9.29564588638011,1.5099131168454305,2025-03-25
2025-03-25 00:30:00,2740.882568359375,2650.079833984375,90.802734375,2.7405598666666666,3.232910166666666,0.5155043253088453,37.029066666666665,22.762842666666668,7.561301366666666,3.387268733333334,423.4023466666667,418.29622666666666,423.4095066666667,537.6938483333333,15.193359166666667,0.1079401116666666,0.11864584,406.1728166666667,497.9808566666666,465.84425,444.19552,430.0854433333333,257.13105333333334,26.509766,27.559896,95.99284,95.05664,95.88606666666664,-0.0130937249209805,2.727466141745686,-0.0147679591256202,3.2181422075410464,0.0050245646661417,0.520528889974987,0.5150809219431878,37.54414758860985,0.0970671698100709,22.85990983647674,0.0262113167318505,7.587512683398517,-0.0147928520131523,3.3724758813201814,-1.320965426433645,422.081381240233,-5.441137741109685,412.85508892555697,-2.5626335634041766,420.8468731032625,0.5304058463214005,538.2242541796547,-0.1618652303560974,15.03149393631057,4.29944550988659e-05,0.1079831061217655,-0.0005253606016286,0.1181204793983713,-0.0146191187806721,406.158197547886,0.6063798303818544,498.5872364970485,-0.1012996811307971,465.7429503188692,-0.1503085412526843,444.0452114587473,-1.7348622337369193,428.3505810995964,-2.2007433396714475,254.9303099936619,-0.1227258660547434,26.387040133945256,0.0361107896039065,27.596006789603905,0.2855893265454341,96.27842932654544,-0.5212388438844187,94.53540115611558,-1.280958561894607,94.60510810477204,2.0960960924659484,200.052304,293.19847666666664,593.9531233333333,28.8616625,0.077535159,37.1064725,-90.57877533333334,532.82555,73299.61916666666,6655805.848979491,1614.3662042804003,1491238.4938799343,20.34442348860227,3.3129013049746336,2025-03-25
2025-03-25 00:45:00,2721.536376953125,2674.184814453125,47.3515625,2.629394533333333,3.1424153666666665,0.4164031822053102,40.19959133333333,26.761795000000003,6.783913966666667,6.763703633333333,422.3138033333333,420.1582066666667,423.4954433333333,538.526345,14.870036,0.1136770873333333,0.1228281283333333,403.9749683333333,498.0350655555555,465.3209383333333,452.0177566666666,436.6781133333333,258.10696333333334,26.509766,27.559896,95.98762966666668,95.01953,95.87695133333334,-0.0125626041404713,2.6168319291928617,-0.0143545781658707,3.128060788500796,0.0040586365884017,0.4204618187937119,0.5591834855603395,40.75877481889367,0.1141198284294837,26.875914828429487,0.0235164965710543,6.807430463237721,-0.0295383905989234,6.734165242734409,-1.3175692995113195,420.996234033822,-5.465358111759258,414.6928485549074,-2.563153684428528,420.9322896489048,0.5312270591740571,539.057572059174,-0.1584206478725356,14.711615352127463,4.52795939494266e-05,0.1137223669272827,-0.0005438796623474,0.1222842486709859,-0.0145400130292614,403.96042832030406,0.6064458392984875,498.641511394854,-0.1011858849318514,465.2197524484015,-0.1529554589494068,451.8648012077172,-1.7614554941687288,434.9166578391646,-2.209095996438407,255.89786733689493,-0.1227258660547434,26.387040133945256,0.0361107896039065,27.596006789603905,0.2855738252269191,96.2732034918936,-0.5210353528553071,94.49849464714468,-1.280836788578796,94.59611454475454,2.0555327598217303,202.10005618666668,295.4311466666666,613.2656333333333,28.891977500000003,0.0838984409999999,37.600117833333336,-90.30208333333331,534.7771116666665,73857.78666666665,3497281.6014583325,848.2659128513538,783568.6716781812,10.60915452577216,1.7398835048095913,2025-03-25
2025-03-25 01:00:00,2714.0849609375,2691.673095703125,22.411865234375,2.1069336,2.5823568,0.351100911406453,45.90985666666666,30.54140033333333,5.526842033333334,5.303246233333334,422.4856766666667,424.82031,421.2324233333334,534.8875733333334,15.501220666666663,0.114007816,0.12526563,401.2110333333333,498.0892744444444,459.5065433333333,448.7164800000001,432.91245333333336,260.17545666666666,26.509766,27.559896,95.96939866666666,95.02864333333332,95.95833333333331,-0.0092925953598514,2.097641004640149,0.013685624949149,2.596042424949149,0.0034166538094149,0.3545175652158679,0.4401504125048845,46.35000707917155,0.07499086106559,30.61639119439892,0.0497355720715209,5.576577605404855,0.0621703403033544,5.365416573636688,0.8461306543342175,423.3318073210009,0.988632596232037,425.808942596232,0.9708361112515718,422.20325944458494,1.028982613089056,535.9165559464225,-0.0792569878534728,15.421963678813192,-0.0001660650083145,0.1138417509916854,0.0022606715757638,0.1275263015757638,-1.315448783128602,399.8955845502047,-1.737778303016967,496.35149614142745,-3.0400455157069928,456.4664978176263,1.8507644195052533,450.5672444195053,1.4836942421882782,434.3961475755216,0.7180379684606919,260.8934946351273,0.0256612047740958,26.53542720477409,-0.0343053350758353,27.525590664924163,0.7321759573675166,96.70157462403418,-0.9434888518628952,94.08515448147044,-1.0151204321727505,94.94321290116058,2.0149284689678923,195.92167293,308.11670333333336,628.6992,28.943945833333338,0.0850169298333333,37.93788083333333,-90.01041666666667,529.265075,77029.17583333334,1726367.5078916424,418.73056758940214,386793.98719935847,5.021395893372373,0.8257613728729216,2025-03-25
2025-03-25 03:15:00,2749.182373046875,2687.9775390625,61.204833984375,2.1619466333333333,2.458333333333333,0.4872748605023772,29.72526733333333,28.369219666666663,1.4047113,0.0,422.61458,417.02864666666665,423.81055,518.0178733333333,15.250162833333333,0.1187343799999999,0.12688803,407.254894,480.060015,461.2567216666666,429.28268,415.52063,258.6973,26.910156,25.573568,19.95833333333333,19.753255,20.201171666666667,0.0043792962695201,2.1663259296028534,0.0249457107449955,2.483279044078329,0.0028533781335424,0.4901282386359196,0.1000814403302747,29.82534877366361,-0.2322305375551074,28.13698912911156,0.0206014469460871,1.4253127469460871,0.0,0.0,3.9177667392638114,426.5323467392638,-2.752056559622474,414.27659010704417,-3.691197094753932,420.1193529052461,4.856803638048518,522.8746769713819,-0.1616377134676252,15.088525119865707,-0.0002212936513512,0.1185130863486487,-0.0010500606378528,0.1258379693621471,0.9658252081500224,408.22071920815006,0.2024700762201519,480.2624850762202,1.2366585665086518,462.4933802331753,-0.377787170474221,428.9048928295258,-1.812335109846572,413.7082948901534,1.4164645863931469,260.1137645863932,0.5382031200000021,27.448359120000003,0.0304654648419528,25.60403346484195,-0.2190103108783461,19.739323022454982,-0.0139686311580931,19.739286368841903,0.0073854805663771,20.208557147233044,2.284122990953774,195.6901926666667,298.24565333333334,701.8124966666668,29.641110500000003,0.08701693,38.4423525,-89.66471533333333,510.7459,74561.41333333333,4563518.924707031,1106.8818550004198,1022459.9759195378,13.71299081132678,2.226292245448332,2025-03-25
2025-03-25 03:30:00,2754.939453125,2699.89013671875,55.04931640625,2.0475260333333334,2.2999674333333333,0.47827351446934,31.857907,29.504695666666667,1.3887618666666668,0.0,422.20638333333335,417.89518,422.7506533333333,520.3126166666666,15.1332195,0.1180494846666666,0.1265312533333333,405.5033521666667,482.52150000000006,461.9036,432.4533733333333,417.77084,259.00088666666664,26.910156,25.573568,19.046224,19.75520833333333,20.181640666666667,0.0019167219186506,2.049442755251984,-0.0059217171479768,2.2940457161853565,0.0063867817599058,0.4846602962292459,0.2831559786763407,32.14106297867634,-0.0788764375769979,29.42581922908967,-0.0134226180220025,1.3753392486446645,0.0,0.0,1.633426140548579,423.8398094738819,-4.123944192917179,413.7712358070828,-4.869254729464387,417.88139860386894,1.318281686762134,521.6308983534287,-0.3026643900000003,14.83055511,0.0013606177947508,0.1194101024614175,-0.0002177722207165,0.1263134811126168,3.2081312211478803,408.71148338781455,-3.479886233184402,479.04161376681566,-2.218899129811689,459.6847008701883,-0.9876165968027522,431.4657567365306,-2.1597090215633443,415.6111309784366,2.0373148408442603,261.0382015075109,0.4259117441186433,27.336067744118644,0.2768834321270184,25.850451432127016,-0.0415263161240169,19.004697683875985,-0.0789655298701603,19.67624280346317,0.3986566499773154,20.580297316643986,2.183532738400341,203.617569,300.0453033333333,671.3203133333333,29.738543166666663,0.086576826,38.652372666666665,-89.49544333333334,520.9325866666667,75011.32583333334,4129322.2098514815,1001.5674094806716,925177.8631595807,12.333842294898522,1.9982042198352534,2025-03-25
2025-03-25 03:45:00,2796.672607421875,2717.97802734375,78.694580078125,2.1430664333333334,2.420572933333333,0.4797476673289288,27.419572666666667,26.645783333333338,1.3707121333333332,0.0,423.39518,420.04362,422.6790333333333,523.1926583333334,15.445719583333332,0.11804688,0.1270546966666666,403.75181033333337,483.7491166666666,466.0185733333334,431.7875466666667,417.5338133333333,258.81527666666665,26.910156,25.572266,19.095703,19.751953,20.174479,0.0020061588175299,2.1450725921508638,-0.006232239656748,2.414340693676585,0.0064064673421304,0.4861541346710593,0.243707658928038,27.663280325594705,-0.0712335585334074,26.57454977479993,-0.0132481643004918,1.3574639690328414,0.0,0.0,1.638025340437082,425.03320534043706,-4.145145793428185,415.8984742065718,-4.868429808152087,417.8106035251813,1.3255786579765072,524.5182369913099,-0.3089143916666668,15.136805191666664,0.0013605877738166,0.1194074677738166,-0.0002186731160614,0.1268360235506052,3.194273934862452,406.9460842681958,-3.488739654924075,480.26037701174255,-2.238666697651638,463.77990663568175,-0.9860960132967308,430.80145065337,-2.1584836880040257,415.37532964532926,2.0358548226470816,260.85113148931373,0.4259117441186433,27.336067744118644,0.2768693354538953,25.84913533545389,-0.041634194756309,19.05406880524369,-0.0789525176499275,19.673000482350076,0.3985151824876922,20.57299418248769,2.19618997150615,202.3179946666667,299.98441,688.3242233333334,29.753700666666667,0.0867591186666666,38.61339916666667,-89.56640666666665,520.55597,74996.10250000001,5901786.793733521,1431.4788262840655,1322299.9362033799,17.63158207059333,2.813864585696713,2025-03-25
2025-03-25 05:15:00,2804.541015625,2727.609375,76.931640625,2.0745442666666665,2.4327799666666667,0.4836429134679341,28.462213,24.821900666666664,1.3857899,0.0,424.18294,418.1959633333333,422.70768,529.332,15.334798166666666,0.11804688,0.1283958366666666,400.6534966666667,490.131545,468.4440016666666,434.7360266666667,420.41459,258.74034666666665,26.910156,25.572266,19.925781333333333,19.747396,20.50520833333333,0.0042022517243918,2.0787465183910583,0.0246864103137705,2.457466376980437,0.0028321102227793,0.4864750236907135,0.0958288865860836,28.55804188658609,-0.2031921710463038,24.61870849562036,0.0203239463534417,1.4061138463534415,0.0,0.0,3.93230591735653,428.1152459173565,-2.7597599188889035,415.4362034144445,-3.681591598760747,419.0260884012392,4.962882007897861,534.2948820078979,-0.1625347702340391,15.172263396432626,-0.0002200123090365,0.1178268676909634,-0.0010625384770167,0.1273332981896499,0.9501696665040528,401.60366633317074,0.2067178439638723,490.3382628439639,1.2559281206731612,469.6999297873398,-0.3825863494366786,434.35344031723,-1.8336806096697276,418.5809093903303,1.4167002830118918,260.15704694967854,0.5382031200000021,27.448359120000003,0.0304639137859865,25.602729913785986,-0.2186531055185305,19.707128227814803,-0.0139644879315738,19.733431512068424,0.0074966353513659,20.512704968684695,2.1750740108226982,204.1753173333333,299.6765633333334,598.8984399999999,29.99619433333333,0.087398445,38.8082595,-89.24153666666666,522.5445283333333,74919.14083333334,5763652.418523763,1397.9743232910562,1291350.8216536473,17.23659411052795,2.743109842087853,2025-03-25
2025-03-25 05:30:00,2784.779052734375,2753.800048828125,30.97900390625,2.0807291666666665,2.3203125,0.4836271975434605,28.440254666666664,25.640527,1.3843179333333333,0.0,423.5885433333333,417.20768,426.1237,530.6035,15.285726,0.1183828166666666,0.1282161533333333,400.7546891666667,491.152185,469.1557183333333,436.4053166666667,420.97981,258.8851,26.910156,25.572266,19.509765666666667,19.746744666666668,20.572916333333332,0.0116606675710086,2.092389834237675,0.0277431614575003,2.3480556614575003,0.0050588968553166,0.4886860943987771,0.031813618083202,28.472068284749867,-0.0403265601465996,25.600200439853403,0.0175357434795051,1.4018536768128385,0.0,0.0,0.4234196154725964,424.0119629488059,-4.282979268408496,412.9247007315915,-0.2913976862290042,425.83230231377104,3.195057829946336,533.7985578299464,-0.0932414552365674,15.192484544763431,0.0002591859739409,0.1186420026406075,0.0005182690985946,0.1287344224319279,-0.0261934387421547,400.72849572792455,-2.968195442746378,488.18398955725365,1.420212508147813,470.5759308414811,3.548753193122593,439.9540698597893,-1.1010376726833329,419.8787723273167,1.8562072924138988,260.7413072924139,0.2839550483781181,27.19411104837812,0.2915267893413862,25.863792789341385,0.3178017813391918,19.82756744800586,-0.337960234890506,19.40878443177616,-0.357725050295496,20.21519128303784,2.183921475212772,203.216819,299.90998,605.1211,30.050319,0.0873593816666666,38.853731833333335,-89.13932466666667,525.4512783333333,74977.49500000001,2322728.11048584,563.3778761553485,520409.0455409801,6.940869997603682,1.1124402805253693,2025-03-25
2025-03-25 05:45:00,2810.692138671875,2747.14306640625,63.549072265625,2.0642904000000004,2.2119140666666666,0.4819753406767497,28.450978000000003,27.083167666666668,1.3989193333333334,0.0,421.9987,423.14453,422.6360666666667,530.5470666666668,15.272216666666669,0.11905469,0.1288359466666666,400.8558816666667,491.13413333333335,469.1131533333333,437.28106333333335,420.9962666666667,258.8669233333333,26.910156,25.572266,19.37565066666667,19.736328,20.66601533333333,-0.035970495546826,2.0283199044531743,0.0180565116384965,2.229970578305163,-0.0012966445724244,0.4806786961043252,0.3611661112590134,28.812144111259016,-0.1505952634156422,26.932572403251022,-0.0029036999964258,1.3960156333369076,0.0,0.0,-1.715854611129032,420.282845388871,3.218524222826545,426.3630542228266,-3.6350132245931377,419.0010534420736,4.689906486565064,535.2369731532318,-0.0497195967092594,15.222497069957408,-0.0013655129205531,0.1176891770794468,0.00033390395929,0.1291698506259567,-2.80317237924379,398.0527092874229,-0.368178249881737,490.7659550834516,-3.5117673646122967,465.60138596872105,-1.0141149073431848,436.26694842599017,0.1306577531407242,421.1269244198074,0.867566475568367,259.7344898089017,0.0072003664898296,26.91735636648983,0.0648607407376999,25.6371267407377,0.1962202791068463,19.571870945773515,0.1557919725492773,19.89211997254928,-0.0987013631725872,20.567313970160747,2.144893495251969,205.96958866666665,300.25166,604.1953199999999,30.087126166666664,0.087453132,38.8688895,-89.14518133333333,527.2311933333333,75062.91500000001,4770178.609803467,1157.0071770090344,1068762.2396185554,14.238219227411502,2.2609759137709613,2025-03-25
2025-03-25 06:00:00,2822.955810546875,2768.580322265625,54.37548828125,2.1194662,2.294433566666666,0.4827010710907758,27.276115,25.486419666666663,1.3827837333333333,0.0,423.38085666666666,419.7571666666667,424.1184933333333,529.35805,15.498860666666667,0.11905469,0.12915886,400.9570741666666,489.5298916666667,468.2395083333333,435.9441133333333,419.8939,258.7477333333333,26.910156,25.572266,19.73763033333333,19.727213666666668,20.726562666666663,-0.0050660048461459,2.1144001951538542,-0.0363392387018324,2.2580943279648342,0.0004679718385261,0.4831690429293019,-0.5455223000000018,26.7305927,0.2981438204099831,25.78456348707665,0.0085346730318294,1.391318406365163,0.0,0.0,0.0580760703582541,423.4389327370249,-2.0297994326890603,417.7273672339777,3.5727794171346545,427.691272750468,6.421774462584153,535.7798244625842,-0.2162388399251309,15.282621826741538,0.0014708952142272,0.1205255852142273,-0.000855826174152,0.1283030338258479,0.589220592699462,401.5462947593661,-1.629964055116602,487.8999276115501,1.284498200899861,469.5240065342332,1.6753803398032687,437.61949367313656,1.938839020377316,421.83273902037735,0.4502339650304066,259.1979672983637,0.4230865147676041,27.333242514767605,0.2984091727189408,25.87067517271894,0.1701383834234953,19.907768716756827,-0.1831324847999766,19.54408118186669,-0.0671379945502188,20.659424672116447,2.1745086526409327,204.10380233333336,300.40726,612.41016,30.13476233333333,0.0875000073333333,38.927345333333335,-89.07552333333332,525.0115366666666,75101.815,4083697.8614331055,990.5012203744744,914955.6922965132,12.182870577715244,1.9261898495930105,2025-03-25
2025-03-25 06:15:00,2832.946533203125,2766.88134765625,66.065185546875,2.1305338666666667,2.357096333333333,0.4838775912526198,26.58039066666667,23.410124,1.3724679333333334,0.0,422.37825,420.41602,422.91536,529.44379,15.455647666666668,0.119007818,0.1283515766666666,401.05826666666667,491.062145,468.79109,434.8830966666667,419.2329266666666,258.73386,26.911458666666665,25.572266,19.88151033333333,19.720703,20.805989666666665,0.0043156657387024,2.134849532405369,0.023918417625528,2.3810147509588613,0.0028334844460638,0.4867110756986837,0.0894930145667096,26.66988368123338,-0.191635362009606,23.218488637990397,0.0201285668548207,1.3925965001881542,0.0,0.0,3.9155758877000153,426.2938258877,-2.774410522776805,417.6416094772232,-3.683400397084995,419.23195960291497,4.963930122464262,534.4077201224643,-0.1638156638918442,15.291832002774823,-0.0002218032770674,0.1187860147229325,-0.0010621722038242,0.1272894044628424,0.9511295986626463,402.0093962653293,0.2071103337506201,491.2692553337506,1.256858686539374,470.04794868653937,-0.3827157773445719,434.5003808893221,-1.828526665936522,417.4044000007301,1.416664766082988,260.150524766083,0.5382291733333346,27.44968784,0.0304639137859865,25.602729913785986,-0.2181673031566298,19.663343030176705,-0.0139456118186735,19.706757388181327,0.0076065999974126,20.81359626666408,2.203501254256087,202.173264,299.97425666666663,606.4921833333333,30.17156583333333,0.0880286483333333,38.957656666666665,-89.06250133333333,524.9183733333333,74993.56416666666,4954463.731492309,1201.7055469970626,1110051.4649275967,14.801956371357468,2.3320307945302847,2025-03-25
2025-03-25 06:30:00,2773.006103515625,2739.97607421875,33.030029296875,2.1386718666666664,2.328287733333333,0.4784730947132638,26.956558333333334,23.52069433333333,1.3813967333333332,0.0,423.1803366666666,416.1979066666666,427.1907533333333,531.503115,15.177571833333332,0.1203489649999999,0.12883855,401.45322,493.2514383333333,469.43583666666666,436.7671633333334,420.57812,258.69496666666663,26.911458666666665,25.572266,19.429036666666665,19.654948333333333,20.88216133333333,0.0119853857388947,2.150657252405561,0.0278385185208391,2.3561262518541723,0.0050049832732598,0.4834780779865236,0.0301539371466788,26.98671227048001,-0.0369925584884782,23.483701774844857,0.0174987393978423,1.3988954727311755,0.0,0.0,0.4230115715994884,423.6033482382661,-4.272613116346179,411.9252935503204,-0.2921273731072915,426.898625960226,3.200474910590742,534.7035899105907,-0.0925817252446847,15.084990108088649,0.0002634906364336,0.1206124556364336,0.0005207849201273,0.1293593349201273,-0.0262390949130804,401.4269809050869,-2.98088192642183,490.2705564069115,1.421060473003024,470.8568971396697,3.551695651577404,440.3188589849108,-1.099987085904047,419.4781329140959,1.854844035587348,260.549810702254,0.2839687940723578,27.195427460739023,0.2915267893413862,25.863792789341385,0.316486756830745,19.74552342349741,-0.3363891652838902,19.318559168049443,-0.3631022501725667,20.51905908316077,2.157293450607205,205.9869393333333,299.96072333333336,608.23828,30.1975495,0.0885455758333333,38.94249966666666,-89.04296833333332,525.1078583333333,74990.18083333335,2476927.8699029544,600.7790392841267,554957.6219579264,7.400403836754667,1.191127176207778,2025-03-25
2025-03-25 07:00:00,2822.8369140625,2700.94140625,121.8955078125,1.4720052,1.5294596333333337,0.4922384999719973,33.25660366666667,29.916102666666664,1.3858411666666666,0.0,424.49804666666665,418.8404933333333,422.0703133333333,530.2799,15.264160333333333,0.119317715,0.1274531366666666,400.9344716666667,490.461535,466.27817333333337,437.3836066666667,421.1104,261.90658666666667,26.91080733333333,25.572917,19.385416333333332,19.518229,21.001302,0.0089990579597543,1.4810042579597542,0.0149598089020956,1.5444194422354292,-0.0079714271428737,0.4842670728291236,0.1395592561467609,33.39616292281343,-0.5249128653398003,29.391189801326863,0.0002668361454662,1.3861080028121329,0.0,0.0,2.634276546765875,427.1323232134325,-4.557235544985929,414.2832577883474,-3.9082952375285913,418.1620180958048,1.6296950932006666,531.9095950932007,-0.0102541272064495,15.253906206126883,-0.0007586250823842,0.1185590899176158,-0.0020739273895333,0.1253792092771332,4.182345832970498,405.1168174996372,0.4339306362738284,490.89546563627385,-0.6992347192396551,465.5789386140937,2.0633971089618512,439.44700377562856,-1.2561678697945808,419.8542321302055,4.162477962801916,266.0690646294686,0.1010566662710807,27.01186399960441,0.2018155778906525,25.774732577890653,0.2188559792319218,19.604272312565257,0.1438174414606301,19.66204644146063,0.0339512059839783,21.035253205983977,1.973467322800546,221.77059766666667,313.75921666666665,610.3828333333335,30.24951,0.0873684943333333,39.47079266666667,-88.60221333333334,527.2720016666667,78439.80416666667,9561459.761608887,2319.132777151998,2142252.520238615,27.310783638455014,4.318191646327647,2025-03-25
2025-03-25 07:30:00,2859.780029296875,2782.888671875,76.891357421875,1.4770507666666666,1.4900716,0.4944825018773829,28.69219233333333,25.447875666666665,1.4061785666666669,0.0,422.17774,421.04622,422.6575533333333,527.4506383333332,15.560872500000002,0.1186380299999999,0.12885938,400.41572333333335,489.4265666666667,466.2974266666666,433.2438133333333,417.5703733333333,261.7098266666667,26.911458666666665,25.572266,19.44987,19.57942733333333,21.072265666666667,0.0152710950993213,1.492321861765988,-0.01501040949066,1.47506119050934,-0.0002839024552347,0.4941985994221482,0.4498189514180595,29.142011284751398,-0.0854133173627751,25.36246234930389,-0.0026926988020681,1.4034858678645987,0.0,0.0,-1.3685094551289012,420.8092305448711,2.8774636676675414,423.9236836676676,0.686088840320167,423.3436421736535,2.8365435949026505,530.2871819282359,-0.2515836632224051,15.309288836777595,0.001097757174292,0.119735787174292,-0.0022002020417458,0.1266591779582541,-0.2470252020169141,400.1686981313164,-2.522666647728101,486.9039000189386,1.3349123700388643,467.6323390367055,-2.3942299421802886,430.849583391153,2.846932281771558,420.4173056151049,4.353971377616063,266.06379804428275,0.4568440338493751,27.36830270051604,-0.0095091506566262,25.562756849343373,-0.2076456002073321,19.24222439979267,0.2733467343070686,19.8527740676404,-0.0701969356684628,21.002068730998204,1.989703432464168,220.08296266666667,314.56094333333334,605.4609366666667,30.204047666666668,0.0878815159999999,39.475123,-88.51692666666668,524.0194900000001,78640.23583333334,6046754.481201376,1466.640749674104,1354780.0596964601,17.22756862743547,2.6887157975146794,2025-03-25
2025-03-25 07:45:00,2781.7470703125,2728.77392578125,52.97314453125,1.4586588666666664,1.5079752333333332,0.4963898284832342,30.73782933333333,28.659205333333333,1.3942847333333332,0.0,422.6718766666666,418.1744833333334,425.82292,529.1888516666667,15.808268166666668,0.118627615,0.1300208433333333,400.41848733333336,494.4834866666666,467.9857333333333,430.6770266666667,416.7439866666667,261.60452000000004,26.912109333333333,25.572266,19.446615,19.527994666666668,21.12630233333333,0.005862307305231,1.4645211739718975,0.0015343406514427,1.509509573984776,-0.0023308803984304,0.4940589480848038,-0.1672340596081518,30.570595273725186,-0.2840340146376725,28.37517131869566,-0.0050095039376527,1.3892752293956805,0.0,0.0,-0.549316465561617,422.122560201105,-3.064206836376286,415.1102764969571,4.207690514160731,430.0306105141608,-1.0988408579208908,528.0900108087458,0.1297273669023457,15.937995533569014,0.0006106762627044,0.1192382912627044,0.0001052196707439,0.1301260630040772,0.742870674513938,401.1613580078473,-2.404832760039824,492.0786539066268,2.9918379256340586,470.9775712589674,-4.620119224443783,426.0569074422229,-0.0462739386503585,416.6977127280163,5.232090400000004,266.83661040000004,0.3892221828236337,27.301331516156967,0.0473170598151746,25.619583059815174,0.0529666976846243,19.499581697684626,0.2804177316257892,19.808412398292457,-0.0942498448070523,21.03205248852628,2.0094243031007006,217.67382233333333,315.5148933333333,605.1211033333334,30.210539500000003,0.0882265666666666,39.40366916666667,-88.56185033333334,525.7437933333333,78878.72333333333,4178454.011577148,1013.4843316477271,936185.881672955,11.868674366301928,1.9043120453542537,2025-03-25
2025-03-25 08:00:00,2832.3408203125,2777.75830078125,54.58251953125,1.5053711333333333,1.5164388000000002,0.4919772050181642,27.813669333333333,27.761893666666666,1.3873084999999998,0.0,424.49805,415.48893,424.6985666666667,524.76676,15.627929666666668,0.11896095,0.1301797,400.4212513333334,490.6788333333333,468.3538566666666,422.8243,411.5347266666667,261.48279,26.914062,25.572917,19.345051666666667,19.372396,21.144531333333333,0.0171620014580873,1.5225331347914206,0.0054732535272634,1.5219120535272637,0.0033528541010643,0.4953300591192286,0.2604020414082058,28.07407137474154,-0.1228260596931427,27.639067606973523,0.009155794782186,1.396464294782186,0.0,0.0,-1.368890968834819,423.1291590311652,-3.544278457502685,411.9446515424973,1.626405854657207,426.3249725213239,3.2625434988945017,528.0293034988945,-0.0597499451964971,15.56817972147017,-0.0005399159991667,0.1184210340008332,7.191030202446935e-05,0.1302516103020244,-0.5739082068492394,399.8473431264841,-1.1713999023965016,489.5074334309368,0.7937378238473798,469.147594490514,5.228065738424107,428.0523657384241,-0.950969961047292,410.5837567056194,3.684156818742679,265.16694681874264,-0.2328648869595468,26.68119711304045,0.0352735957796994,25.6081905957797,-0.1781389852288804,19.166912681437783,0.1237429969054204,19.49613899690542,0.0355663295891268,21.18009766292246,2.0072169851760853,218.820208,314.3918066666667,593.91797,30.245182166666662,0.088144535,39.453474,-88.49739666666666,523.884515,78597.95166666668,4290074.231962077,1040.557824413654,961194.4791456247,12.22925609082083,1.927116932390494,2025-03-25
2025-03-25 08:30:00,2772.59326171875,2762.365478515625,10.227783203125,1.5138346333333337,1.538737,0.5101206856853473,28.06429933333333,28.303367666666663,1.393163733333333,1.2401117333333334,423.21614666666665,422.80078333333336,419.30598333333336,533.2895266666667,15.89689125,0.1189921949999999,0.1287630266666666,400.4267793333333,496.24897833333335,472.15385333333336,430.52154666666667,417.1280933333333,261.6103533333333,26.911458666666665,25.572266,19.522135666666667,19.654297,20.351562333333334,-0.0272733762969692,1.4865612570363642,0.0018561222852291,1.5405931222852292,0.0022500182840804,0.5123707039694277,0.1586388766304125,28.222938209963747,-0.2491634251380396,28.054204241528623,0.0074200915189077,1.4005838248522409,-0.0143270539572493,1.225784679376084,-0.1371829615433171,423.0789637051233,0.4812608866506025,423.282044219984,-1.7189198036296602,417.5870635297037,2.3317260294016933,535.6212526960684,-0.2180392844384364,15.678851965561565,0.0006250909506815,0.1196172859506815,-0.001034050985878,0.1277289756807886,-0.3459696474430416,400.0808096858903,1.5355808980904158,497.78455923142377,-2.877241004587404,469.276612328746,-1.4776980595780174,429.0438486070887,3.4831917282222093,420.6112850615555,1.151547625884973,262.7619009592183,-0.0643588391175988,26.847099827549066,-0.0987786851874084,25.47348731481259,0.333817578526201,19.855953245192868,-0.0390789537793274,19.615218046220672,-0.1725469659162755,20.17901536741706,2.0295880072247034,216.32007633333333,315.98848,608.55469,30.232192,0.087925785,39.4231575,-88.53515499999999,533.7475666666667,78997.12,807965.41703125,195.9720720643558,181025.2821280074,2.2915428072315476,0.36888869869014707,2025-03-25
2025-03-25 08:45:00,2826.457275390625,2798.77880859375,27.678466796875,1.7249349333333337,1.8103841,0.5052685651158023,23.553746666666665,22.458303,1.4376415666666666,1.3133804333333334,424.08984333333336,415.6894566666667,427.0332,532.1895183333334,15.765136833333331,0.1189921949999999,0.1291744833333333,400.42954333333336,496.97873333333337,473.6142516666667,428.25827333333336,415.8092333333333,261.3307566666667,26.910156,25.572266,19.550781333333333,19.617838666666668,20.25260433333333,0.0162771065491384,1.741212039882472,0.0104723544186922,1.8208564544186925,0.006481392407674,0.5117499575234764,0.4315919019712737,23.98533856863794,-0.0006581239110268,22.45764487608897,0.0214969777084121,1.4591385443750788,-0.0042389470012544,1.309141486332079,-2.695501489765718,421.3943418435677,-1.5837601673075596,414.1056964993591,1.3223676896492975,428.3555676896493,3.0530117853181764,535.2425301186515,-0.1672234727691162,15.597913360564217,0.0015140830581884,0.1205062780581883,0.001899606029679,0.1310740893630124,-1.565923172382952,398.8636201609504,-3.6686432950833705,493.31009003825,1.3569446449719749,474.97119631163866,-2.5289481923388166,425.72932514099455,-2.3083475133885827,413.5008858199448,3.0450342307097458,264.3757908973764,-0.0404742778826481,26.869681722117356,-0.2516518803583878,25.32061411964161,0.1894466547422908,19.740227988075624,0.1914669763990844,19.809305643065752,0.0049719804212777,20.25757631375461,2.017513608047562,217.46942633333333,314.6319833333334,614.42578,30.19538533333333,0.087743495,39.42965,-88.54166500000001,525.3831749999999,78657.99583333335,2177132.725981649,528.0637048024064,487788.28603712685,6.20138208289327,0.9792635833509903,2025-03-25
2025-03-25 09:00:00,2848.93115234375,2783.171630859375,65.759521484375,1.6100260333333332,1.7001953,0.5018951779157005,21.75440066666667,16.929956,2.8206225000000003,1.5400224333333332,423.6673166666667,418.8977833333333,423.13736666666665,536.2429999999999,15.517985166666666,0.1186588599999999,0.12849219,406.81150333333335,497.01959656250006,474.9496116666666,428.36736,415.7374133333333,261.75709666666665,26.910156,25.572266,19.17708333333333,19.776693,20.198568,-0.0006512664939324,1.6093747668394007,0.0063555746589338,1.706550874658934,0.0002069362264424,0.5021021141421429,-0.0029811847906699,21.751419481876,-0.3385991200000013,16.59135688,0.0094271574929516,2.830049657492952,0.0069356418475825,1.5469580751809158,-4.303163918606629,419.36415274806006,-4.88177959462638,414.01600373870696,0.151136593671822,423.2885032603385,2.9032791830906035,539.1462791830905,-0.2723791815861922,15.245605985080472,0.0009006807478722,0.1195595407478722,0.001937761401311,0.130429951401311,0.2257320941300236,407.0372354274634,-4.451829728616417,492.5677668338837,-2.6810178864825502,472.2685937801841,0.7835789994514357,429.15093899945145,1.4406903178162338,417.1781036511496,3.7080215300318287,265.4651181966985,-0.3031108814022296,26.60704511859777,-0.0761771025799049,25.49608889742009,-0.311835577454314,18.865247755879015,0.0586147599926185,19.835307759992617,0.2339443933481675,20.43251239334817,1.99904665979948,219.04829966666668,315.1292633333333,615.8671866666667,30.16507066666667,0.0875690133333333,39.405834166666665,-88.54361666666667,526.8730433333333,78782.31583333333,5180687.3906309,1256.5761123663913,1160737.0522762067,14.733472099649692,2.3082172916069297,2025-03-25
