timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-25 09:15:00,2851.90185546875,2805.58349609375,46.318359375,1.7874349,1.9239909,0.5088634874486907,17.214264,11.57488,1.4516677666666666,1.0757882666666667,422.4641933333333,422.44271,420.8743433333333,534.7957933333333,15.878418166666666,0.11799219,0.12871876,410.6420783333333,497.0604597916667,474.1467666666667,424.9985266666667,413.21219,261.25927666666666,26.910156,25.572266,19.182942666666666,20.026693,20.202474,0.0127890309075864,1.8002239309075865,0.0004767105943046,1.9244676105943048,-0.006185928403762,0.5026775590449286,0.2294823160912322,17.443746316091232,0.0960641326600502,11.67094413266005,0.0063256777659723,1.457993444432639,0.0029558623660781,1.0787441290327449,-2.653904535089339,419.810288798244,-0.2883353508914297,422.15437464910855,-1.570929222030486,419.30341411130286,1.7197318031774105,536.5155251365107,-0.0090610642559827,15.869357102410683,0.0016217686886667,0.1196139586886667,0.0012286333789519,0.1299473933789519,-3.039109032007332,407.602969301326,-3.0935899080516838,493.966869883615,1.1134095165935491,475.2601761832602,0.6877291622703297,425.686255828937,-2.6366432595841047,410.5755467404159,2.908378982064676,264.16765564873134,0.2622291404736359,27.17238514047364,-0.4217136752371964,25.150552324762803,0.2243518322601829,19.40729449892685,-0.0787155051378363,19.94797749486216,-0.170906413084996,20.031567586915003,2.0381234832675434,215.276945,314.93305000000004,605.98828,30.121768333333332,0.0878541716666666,39.297584,-88.63541666666667,523.8477,78733.26250000001,3646795.5472412114,884.5305315342291,817067.3878941134,10.377664559424467,1.6241217868763906,2025-03-25
2025-03-25 12:15:00,2800.16943359375,2718.7294921875,81.43994140625,2.1232096666666664,2.523112,0.5631688169191643,20.83543133333333,12.376852666666666,2.4421296,0.0,422.83659000000006,421.54753,422.4212233333333,534.2711416666666,14.841959500000002,0.11794532,0.1273151099999999,411.037185,497.5508185416666,471.841605,429.01578,415.22082666666665,255.9449,25.121745,23.888020666666662,50.02539066666666,49.72851599999999,50.54752666666667,0.0151914870020086,2.138401153668675,0.0006251558783452,2.523737155878345,-0.0068460836091027,0.5563227333100615,0.2777558796085095,21.11318721294184,0.1027199950655699,12.479572661732236,0.0106416394074901,2.45277123940749,0.0,0.0,-2.6562439172621453,420.1803460827379,-0.2877243519718035,421.2598056480282,-1.5767030094648362,420.8445203238685,1.7180446916331675,535.9891863582998,-0.0084696061851126,14.833489893814887,0.0016211244740077,0.1195664444740078,0.0012152353999598,0.1285303453999598,-3.0420331654623283,407.9951518345377,-3.096641788060367,494.4541767536063,1.1079964480725837,472.9496014480725,0.6942298489697123,429.7100098489697,-2.649460060385934,412.5713666062807,2.8492185128277185,258.7941185128277,0.244801761779005,25.36654676177901,-0.3939386908255251,23.49408197584114,0.5850660271794581,50.61045669384612,-0.1954593929559394,49.53305660704405,-0.4276157698764109,50.11991089679026,1.9042070825843829,199.46705196,288.40843333333333,602.6836,29.42677133333333,0.0867265653333333,37.528675,-90.18685,521.3810599999999,72102.10833333334,5871991.477933757,1424.2519702181878,1315624.2724496466,18.246682418320127,2.908393343246005,2025-03-25
2025-03-25 12:30:00,2782.833984375,2725.53759765625,57.29638671875,1.4842122,1.7736002666666666,0.5360985778209821,25.97143133333333,18.367086333333333,1.3724632333333335,0.0,422.7936133333333,421.5117133333333,422.5931,536.5281283333334,14.9204915,0.11794532,0.12732032,406.2758133333333,497.5916817708333,472.2754966666667,431.87159,417.2502133333333,261.4484966666667,27.110677,26.466797,49.945312666666666,50.079427,50.568360000000006,0.0211507302856686,1.5053629302856686,-0.0035599846019487,1.770040282064718,-0.000348362114944,0.5357502157060381,-0.2112980207101138,25.760133312623218,-0.128925250382899,18.238161082950437,0.0244169472516924,1.396880180585026,0.0,0.0,0.361751788871004,423.15536512220433,0.6732606184629617,422.1849739517963,-2.739044130549928,419.85405586945006,2.0709003589967097,538.5990286923301,0.1728539804775923,15.093345480477591,0.0009811062680357,0.1189264262680357,0.001370187741664,0.128690507741664,-2.8628507885817958,403.4129625447515,-1.6491735432406358,495.9425082275926,-1.6750671150098242,470.6004295516569,-0.8447627317511319,431.0268272682488,-4.514384504542022,412.7358288287913,2.733404620628733,264.18190128729543,-0.297587531661339,26.81308946833866,-0.1329284735743598,26.33386852642564,0.3970313992068881,50.342344065873554,0.4694330138633376,50.54886001386334,-0.6777214008926862,49.89063859910732,1.917993610640669,206.4329663333333,313.11310333333336,604.7812466666667,29.368305,0.0869010429999999,38.37090216666667,-89.49479333333333,536.6060083333333,78278.27583333333,4485062.3638236495,1087.8522103160549,1004881.7222352494,12.837300151766236,2.058922200909454,2025-03-25
2025-03-25 12:45:00,2781.66796875,2708.162353515625,73.505615234375,1.2555338333333337,1.5655924666666667,0.5235509365651253,15.512541833333332,8.172312666666667,1.4289770333333334,0.0,424.01106333333337,423.0156266666667,422.1276066666667,530.5469733333333,16.07194,0.11794532,0.12707813,411.9743516666666,497.632545,469.75695666666667,421.0740233333333,410.0340166666667,263.97791,28.704427,27.5625,50.07682333333333,49.95898433333334,50.66731733333334,0.0178919547173679,1.2734257880507014,-0.0031424696866646,1.562449996980002,-0.0003402085345648,0.5232107280305605,-0.126206728597177,15.386335104736157,-0.0573644310064125,8.114948235660254,0.02542236177944,1.4543993951127734,0.0,0.0,0.3627934666577062,424.3738567999911,0.6756627477250845,423.6912894143918,-2.7360270278512075,419.3915796388155,2.047814195601632,532.594787528935,0.1861935180216427,16.258133518021644,0.0009811062680357,0.1189264262680357,0.0013675813566882,0.1284457113566883,-2.9030059354695936,409.071345731197,-1.6493089766871665,495.9832360233128,-1.6661343552930816,468.0908223113736,-0.8236421437689501,420.2503811895644,-4.436309801707296,405.5977068649594,2.759849255732604,266.7377592557326,-0.3150817509530697,28.38934524904693,-0.1384315998982934,27.424068400101707,0.3980768199122479,50.47490015324558,0.4683040120476605,50.427288345381,-0.6790476353716244,49.98826969796171,2.0679495343888057,207.68091266666667,331.62385,619.2304666666668,29.331498,0.0865859379999999,38.90136149999999,-89.01692600000001,526.2771066666667,82905.9625,6094053.780160522,1478.1131981586866,1365377.5045351237,16.468990448487027,2.6425014077940534,2025-03-25
2025-03-25 13:00:00,2808.707275390625,2721.999267578125,86.7080078125,1.2639974,1.5924478999999998,0.5282675162759657,9.172424333333334,2.0693784666666666,4.131849466666667,0.9043622666666667,423.6458333333333,420.98177,421.8339866666667,534.3161966666667,15.346923833333332,0.11794532,0.1266875066666666,420.0965033333333,497.8459480952381,476.87184,420.8923633333334,409.68212666666665,263.6414633333333,28.704427,27.5625,50.00976533333333,49.68750033333333,50.78841166666666,0.0180125645707442,1.2820099645707443,-0.0031963741266571,1.5892515258733426,-0.0003432734143301,0.5279242428616355,-0.0746248861632494,9.097799447170084,-0.0145257191102645,2.054852747556402,0.0735080897099926,4.20535755637666,-0.005857517914471,0.8985047487521957,0.3624809675998222,424.00831430093314,0.672414165173393,421.65418416517343,-2.7341239249902856,419.0998627416764,2.0623627076776074,536.3785593743443,0.1777942015300304,15.524718034863364,0.0009811062680357,0.1189264262680357,0.0013633775712835,0.1280508842379502,-2.960239242353225,417.1362640909801,-1.6500162608954838,496.19593183434256,-1.6913694292762216,475.1804705707238,-0.8232868075963324,420.06907652573705,-4.432502573544127,405.2496240931225,2.756331756550253,266.3977950898836,-0.3150817509530697,28.38934524904693,-0.1384315998982934,27.424068400101707,0.3975437542420863,50.40730908757541,0.4657591835627883,50.15325951689612,-0.6806705517807572,50.107741114885904,2.018104909233004,211.86909766666668,326.9826366666667,617.44922,29.320672,0.0865859379999999,38.912190333333335,-89.03971333333334,523.5142766666667,81745.65916666666,7088003.253661295,1719.1957169686325,1588072.6596354349,19.426996807226207,3.0871144377422155,2025-03-25
2025-03-25 13:15:00,2768.255859375,2735.14208984375,33.11376953125,1.2583007666666666,1.5986328,0.5381883113197539,12.193597666666667,3.8751132,5.545397633333334,3.631016433333333,423.0299466666667,416.1263,426.0735666666667,536.9280283333333,15.776692666666667,0.11514063,0.12662501,421.210365,498.05935119047615,473.36629166666665,424.0043033333333,411.84210666666667,264.15316666666666,29.427083,28.151693,50.04231733333333,49.66927,50.891927333333335,-0.0055497144597362,1.2527510522069305,0.0084722176781333,1.6071050176781334,0.00523724970319,0.5434255610229439,0.1169033717937679,12.310501038460435,0.0095148903594139,3.884628090359414,0.049902552306448,5.595300185639782,0.0425666690504615,3.6735831023837946,0.8472206878115003,423.8771673544782,0.9684000850369898,417.09470008503695,0.9819937442052264,427.0555604108719,1.0329079103337335,537.960936243667,-0.0806654628005407,15.696027203866128,-0.0001677150773442,0.1149729149226557,0.0022852043364793,0.1289102143364793,-1.3810205005505622,419.8293444994495,-1.7376739040985854,496.3216772863776,-3.1317401093550075,470.2345515573117,1.7488372130358698,425.7531405463692,1.4114811381541017,413.2535878048208,0.7290157403232911,264.88218240698995,0.0284851402599066,29.455568140259903,-0.0350419777098238,28.11665102229017,0.3817860913110849,50.424103424644414,-0.4931397616694184,49.176130238330586,-0.538373619821634,50.3535537135117,2.0481980606863224,209.204354,331.46147333333334,606.7617,29.2881935,0.0854687525,38.881873,-88.97395666666667,536.6829966666667,82865.36833333333,2743984.7091121417,665.5536955201345,614791.9151628138,7.419165901607516,1.1961961326337165,2025-03-25
2025-03-25 13:30:00,2856.97216796875,2744.010498046875,112.961669921875,1.4337565,1.7195638000000002,0.5356178936961885,9.314907666666668,4.4077102,1.5024825,0.0,423.1087233333333,419.8359333333333,421.17513,533.7460149999999,15.570719333333336,0.11646876,0.12726824,412.63401,498.2727542857143,478.4165383333333,415.5580966666666,405.75348,263.6680166666667,29.789062,28.447266,50.06901,49.688802333333335,51.02083366666667,0.0204317125454327,1.4541882125454328,-0.0034515221750466,1.7161122778249536,-0.0003480497616843,0.5352698439345042,-0.0757841001446077,9.23912356652206,-0.0309393188901685,4.376770881109832,0.0267300682875057,1.5292125682875055,0.0,0.0,0.3620214041220606,423.4707447374554,0.6705839747457958,420.5065173080792,-2.7298535346651533,418.44527646533487,2.060161910821193,535.8061769108211,0.1803868736942124,15.751106207027547,0.0009688237775466,0.1174375837775466,0.0013696272704243,0.1286378672704243,-2.9076542638164824,409.7263557361835,-1.651430829312119,496.6213234564021,-1.6968481665790025,476.7196901667543,-0.8128527114770918,414.7452439551896,-4.389997091056443,401.3634829089436,2.756609367647457,266.42462603431414,-0.3269875345085111,29.46207446549149,-0.1428753032240308,28.304390696775968,0.3980147092055475,50.467024709205546,0.4657713882108965,50.15457372154423,-0.683785490913408,50.33704817575326,2.0003340315831326,212.91984766666667,328.5015133333333,594.9843733333333,29.238399666666663,0.0861119823333333,38.834243,-89.05794333333334,529.3808516666668,82125.37833333333,9277019.879499104,2250.1418625660594,2078523.5427081462,25.309150288133385,3.9538946577203964,2025-03-25
2025-03-25 13:45:00,2870.65185546875,2770.04736328125,100.6044921875,1.2636719,1.5034179666666667,0.5351336954379033,17.944125666666668,11.744945,5.139623966666667,1.9375358,423.14453333333336,419.95052,420.6236966666667,538.8205083333334,15.283366083333334,0.1164921946666666,0.1273046933333333,409.1382616666667,498.4861573809524,479.024175,421.7333366666667,410.81232,263.9268866666667,29.789062,28.447266,63.506511,63.33984366666667,64.44661533333334,0.0180079260408172,1.281679826040817,-0.0030176725343447,1.500400294132322,-0.0003477351249061,0.5347859603129972,-0.1459895755484979,17.79813609111817,-0.0824420350281851,11.662502964971814,0.0914370048244164,5.231060971491083,-0.0125493412062183,1.9249864587937815,0.3620520439689016,423.5065853773023,0.6707669985802909,420.62128699858033,-2.726279410442487,417.8974172562242,2.0797485261556403,540.900256859489,0.1770578846280237,15.460423967961358,0.0009690187144746,0.1174612133811413,0.0013700195715941,0.1286747129049275,-2.883021229940653,406.25524043672607,-1.6521381135204931,496.8340192674319,-1.6990033328016807,477.32517166719833,-0.8249317940849892,420.9084048725817,-4.444730553562067,406.36758944643793,2.759315814474121,266.6862024811408,-0.3269875345085111,29.46207446549149,-0.1428753032240308,28.304390696775968,0.5048337386404071,64.0113447386404,0.5937331054142447,63.93357677208091,-0.8637189425660381,63.5828963907673,1.9633389654525388,217.43811,328.73493666666667,599.53125,29.236232333333334,0.086268234,38.76062883333333,-89.13997666666667,542.4384916666666,82183.73416666666,8268052.841909993,2005.4168324682366,1852463.6906558843,22.540514974643667,3.5045870155185446,2025-03-25
2025-03-25 14:00:00,2827.692138671875,2736.796142578125,90.89599609375,1.3374023333333334,1.6577148666666666,0.5361305680776356,22.22760033333333,15.796522,1.4670084,1.8920014333333333,422.7434866666667,419.6569033333333,423.64584,535.9824,15.781412833333333,0.1168437499999999,0.1272213533333333,406.17011,498.69956047619047,473.5288166666666,424.25539,413.05333666666667,264.1332233333333,29.789062,28.447266,70.36979333333333,70.07096333333334,70.60807333333334,-0.0079207749990521,1.3294815583342812,-0.0148596570608146,1.642855209605852,-0.0044510947248471,0.5316794733527884,0.4445520066666653,22.67215234,0.258757380318956,16.055279380318957,-0.029340168,1.437668232,-0.0126622471629349,1.8793391861703983,1.502624233804113,424.2461109004708,-0.3005377943491112,419.3563655389842,-6.412306871673877,417.2335331283261,0.4157969606571896,536.3981969606572,0.2081622745196281,15.98957510785296,-0.0006272980274387,0.1162164519725612,-0.0008045101636774,0.1264168431696558,-3.986672224758024,402.183437775242,-1.0089760721855328,497.69058440400494,-4.6789030555149225,468.84991361115175,-1.49032742764075,422.7650625723592,0.8322455206071595,413.8855821872738,2.462037347376281,266.5952606807096,0.5957812400000009,30.38484324,0.0066698604779595,28.45393586047796,-0.1936170335608977,70.17617629977244,-0.3453515879475617,69.72561174538578,0.6113367045376776,71.21941003787101,2.000268054117995,213.66421133333336,331.1739433333333,607.6289066666667,29.236235,0.086429693,38.82991183333333,-89.078775,538.510165,82793.48583333332,7525596.364894612,1825.3339586827135,1686115.737653983,20.3653188494588,3.2144940692321087,2025-03-25
2025-03-25 14:15:00,2836.786376953125,2739.193359375,97.593017578125,1.5190429666666667,1.9388021,0.5345581480269166,22.92547666666667,14.4980775,3.052892700000001,0.5169123333333333,423.02995333333337,418.6686233333333,425.21420000000006,535.9701983333333,15.605713,0.1168437499999999,0.1269713633333333,407.9278816666666,498.9129635714286,475.8555216666666,425.3528833333333,414.9755866666666,264.17210666666665,29.789062,28.447266,70.36783666666666,69.88997333333333,70.61979000000001,-0.0089965429646523,1.5100464237020144,-0.0173793062329941,1.9214227937670056,-0.0044380400866493,0.5301201079402672,0.4585095333333342,23.3839862,0.2374880086617299,14.73556550866173,-0.0610578539999999,2.9918348460000006,-0.003459443323309,0.5134528900100243,1.503642467719203,424.53359580105257,-0.299830036442529,418.3687932968908,-6.436045581359451,418.7781544186406,0.4157874950182076,536.3859858283515,0.2058447331609656,15.811557733160964,-0.0006272980274387,0.1162164519725612,-0.0008029293009484,0.1261684340323849,-4.003925240941271,403.92395642572535,-1.0094078323751887,497.9035557390534,-4.701893054751736,471.1536286119149,-1.4941827102249476,423.8587006231084,0.8361185893127754,415.8117052559794,2.462399786518347,266.634506453185,0.5957812400000009,30.38484324,0.0066698604779595,28.45393586047796,-0.193611649944188,70.17422501672247,-0.3444595610518348,69.5455137722815,0.6114381494298868,71.2312281494299,1.9840701414832744,215.54905066666663,329.1442533333333,607.5468666666667,29.212418166666662,0.086592452,38.84723366666667,-89.07291866666667,523.26732,82286.06333333332,8030545.225324706,1947.8093423799758,1799249.923836655,21.86579173860898,3.4402667176844535,2025-03-25
2025-03-25 14:30:00,2840.4345703125,2778.3515625,62.0830078125,1.3893229333333337,1.7579752666666666,0.5318233071282004,27.423972666666668,18.83891433333333,4.326167833333334,2.089123733333333,422.6432266666666,416.36263,426.54622666666666,538.0492183333333,15.304687416666669,0.1168437499999999,0.1263671966666666,406.2185933333334,499.1263666666667,475.2732133333333,430.31088,418.8253833333333,264.52772,29.789062,28.78059933333333,70.36719,69.8138,70.64843833333333,0.0099405544420212,1.3992634877753547,0.0004355766101313,1.758410843276798,-0.0064650362670769,0.5253582708611234,0.365587327112518,27.789559993779186,0.1563509916032508,18.995265324936582,0.0188513820472984,4.345019215380632,0.0057401278790432,2.094863861212376,-2.65502921590911,419.9881974507575,-0.2841854343258205,416.0784445656742,-1.5920997386310205,424.9541269280356,1.7301937748524097,539.7794121081857,-0.0087336631800809,15.295953753486586,0.0016059837114338,0.1184497337114337,0.0012061874728225,0.1275733841394891,-3.0063713903340386,403.21222194299935,-3.106447636993096,496.0199190296736,1.116054681607352,476.3892680149407,0.6963255692655821,431.0072055692656,-2.6724601805880184,416.1529231527453,2.9447638026001077,267.4724838026001,0.2902829743452955,30.079344974345297,-0.4746224804790167,28.305976852854315,0.8229711302287654,71.19016113022876,-0.274405191740442,69.53939480825956,-0.5976629983835835,70.05077533494975,1.9618234490099684,218.74064833333333,329.56711,608.10937,29.192930166666667,0.086406253,38.81692516666666,-89.07942633333334,529.3576716666666,82391.7775,5115129.366218261,1240.675008663467,1146048.7257527043,13.909746342742812,2.1856869530238723,2025-03-25
2025-03-25 14:45:00,2846.054443359375,2769.303955078125,76.75048828125,1.4396159,1.8414713666666669,0.5332666859628873,29.570444,21.17645,4.399346,3.0637647666666665,422.8079466666666,419.94335666666666,423.23047,537.2546566666667,15.670329,0.1168437499999999,0.1258515666666666,404.89328,498.75694266666665,472.64038833333336,433.2622566666667,420.9380233333333,264.54822,29.789062,29.447266,70.365233,69.96354066666667,70.74934666666667,0.028792318,1.468408218,-0.0302970549149335,1.8111743117517332,-0.0024269138156036,0.5308397721472836,-0.0526614091137425,29.517782590886256,0.3771166907431862,21.553566690743185,0.0322677857641293,4.431613785764129,-0.000265648598781,3.063499118067885,1.6510142804327188,424.45896094709934,0.8816485205151139,420.8250051871818,-6.908493806587785,416.3219761934122,1.3044103111138838,538.5590669777806,-0.0062141127684736,15.664114887231529,-8.902988053048622e-05,0.1167547201194695,0.0005273439946114,0.126378910661278,-1.2398927668176611,403.6533872331824,2.146389922800722,500.90333258946737,-2.1584088983499328,470.4819794349834,-1.658372730346798,431.6038839363199,-0.6750882347670881,420.26293509856623,1.0842323037983874,265.6324523037984,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.023689231488035,69.34154376851197,0.2667509640496632,70.23029163071634,0.2565321783444148,71.00587884501108,1.9534169692589431,219.24846,330.3688333333333,612.3281133333334,29.169116666666667,0.0859908928333333,38.827748666666665,-89.07812666666666,530.9013,82592.20833333333,6338992.317810059,1537.5230587044089,1420256.1750170237,17.19600678656056,2.6967329616736575,2025-03-25
2025-03-25 15:00:00,2831.962158203125,2748.130126953125,83.83203125,1.4482421666666667,1.7879231666666666,0.5336528479298077,28.678866,21.33722433333333,1.5011972,2.8225649333333336,423.3450533333333,423.63867,419.8789066666666,536.1138583333334,15.620849666666665,0.1165078133333333,0.1249791766666666,406.2284083333333,498.38751866666667,472.1022233333333,433.05088666666666,420.71598666666665,264.4257333333333,29.789062,29.447266,90.60481833333334,79.96289,70.87955866666665,0.0206381401901285,1.4688803068567953,-0.0035887336410718,1.7843344330255948,-0.0003467728556684,0.5333060750741393,-0.2333251311502842,28.445540868849715,-0.1497737278372035,21.18745060549613,0.0267072020266541,1.527904402026654,-0.0182816391960893,2.804283294137244,0.3622236134212926,423.7072769467546,0.6766579052181214,424.3153279052181,-2.721452041803502,417.15745462486313,2.0693013526325785,538.183159685966,0.180967633896337,15.801817300563002,0.0009691486354564,0.1174769619687897,0.0013449929738782,0.1263241696405449,-2.862516745950757,403.3658915873826,-1.651811194152856,496.7357074725138,-1.674452549010482,470.4277707843228,-0.8470694958373315,432.2038171708293,-4.551881989102355,416.1641046775643,2.764531181175528,267.19026451450884,-0.3269875345085111,29.46207446549149,-0.1478977648983424,29.299368235101657,0.7202469236272719,91.3250652569606,0.7495537129432961,80.7124437129433,-0.9499337885236656,69.92962487814299,1.9468635352227184,220.56158066666663,329.8613966666667,608.9413966666666,29.164789000000003,0.0857994849999999,38.85372516666666,-89.07291666666667,527.8844383333333,82465.34916666667,6913237.728382162,1676.8063257986355,1548916.3073299737,18.782632014320765,2.960210149954521,2025-03-25
2025-03-25 15:15:00,2822.581298828125,2739.488037109375,83.09326171875,1.4002278666666663,1.7937825333333333,0.5350316841897423,29.435655333333333,21.445298,1.4740325,3.971481966666667,423.33789,425.57226666666674,418.98372,536.3795533333333,15.72322575,0.1168437499999999,0.125085945,406.37931,498.0180946666666,471.3627533333333,435.4771166666667,422.3992766666667,264.5034633333333,29.789062,29.447266,90.608072,79.93749866666667,71.031902,0.0199539135619177,1.4201817802285843,-0.003600494608581,1.7901820387247522,-0.0003476688369963,0.534684015352746,-0.2394822076000018,29.19617312573333,-0.1505323361587365,21.29476566384126,0.0262239256583707,1.5002564256583708,-0.0257231284676353,3.945758838199032,0.3622174843110883,423.7001074843111,0.6797463472387335,426.2520130139055,-2.715649874695032,416.268070125305,2.0703268866947155,538.449880220028,0.1821536614149259,15.905379411414929,0.0009719430623088,0.1178156930623088,0.0013461419865537,0.1264320869865537,-2.8635800850451005,403.5157299149549,-1.650586808156561,496.36750785851007,-1.6718297962141264,469.6909235371192,-0.8518153247599116,434.6253013419068,-4.570094126687479,417.8291825399792,2.7653438366081677,267.26880716994145,-0.3269875345085111,29.46207446549149,-0.1478977648983424,29.299368235101657,0.720272788073018,91.328344788073,0.74931570043303,80.6868143670997,-0.9519755066510384,70.07992649334896,1.9597865406074395,219.68390933333336,330.05761333333334,602.6835966666666,29.16478533333333,0.0860091183333333,38.83207983333334,-89.08268333333335,530.7836333333333,82514.40333333334,6856390.911743164,1663.0181261898692,1536179.733705368,18.61711012439446,2.9438748762789766,2025-03-25
2025-03-25 15:30:00,2845.324462890625,2788.63818359375,56.686279296875,1.4254557333333333,1.9083659,0.5385001106606746,29.043234,20.516487666666663,1.4629190666666665,3.5923702666666664,424.03971666666666,418.23177,424.61979333333335,535.3939700000001,15.622070166666669,0.1161562566666666,0.12525261,407.3770783333334,497.64867066666665,471.497645,434.6862633333333,421.78448333333336,264.3999333333333,29.789062,29.447266,90.60807333333334,79.95507666666667,71.19140866666667,0.0203134226695438,1.4457691560028771,-0.003830487256101,1.904535412743899,-0.0003499226545421,0.5381501880061325,-0.2362895514096834,28.806944448590315,-0.1440126790607081,20.37247498760596,0.0260262109882105,1.488945277654877,-0.0232676372820948,3.569102629384572,0.3628179830985232,424.4025346497652,0.6680217209251964,418.8997917209253,-2.75218017673501,421.8676131565984,2.066522715448059,537.4604927154481,0.1809817733959082,15.803051940062575,0.0009662242765311,0.1171224809431978,0.0013479355913763,0.1266005455913763,-2.8706109290337736,404.5064674042996,-1.649362422160209,495.9993082445064,-1.6723082300869692,469.82533676991306,-0.8502683755330054,433.8359949578003,-4.563442450046466,417.2210408832869,2.764261446064779,267.1641947793981,-0.3269875345085111,29.46207446549149,-0.1478977648983424,29.299368235101657,0.7202727986721129,91.32834613200544,0.7494804725562858,80.70455713922296,-0.9541132283723924,70.23729543829428,1.7851455652148869,219.3974213333333,329.6178566666667,614.94141,29.12581133333333,0.0854960989999999,38.82342033333333,-89.05664166666668,526.7229233333333,82404.46416666667,4671202.471060995,1133.000507187,1046586.5585038476,12.700605107838333,1.992260637976107,2025-03-25
2025-03-25 15:45:00,2817.022705078125,2751.82373046875,65.198974609375,1.382487,1.8833008333333332,0.5366732533251626,31.220903000000003,23.179794333333334,1.5067510333333332,4.805351333333333,422.7864566666667,419.4134133333334,425.14974,536.6183783333333,15.8120115,0.1168281299999999,0.12534115,407.2764416666666,497.2792466666666,470.5706316666667,438.35782,424.28764,264.5802533333333,29.789062,29.447266,90.59961,79.93164,71.31966,0.0276497399999999,1.41013674,-0.0309852598317206,1.8523155735016128,-0.0024424172130836,0.5342308361120789,-0.0556006783592231,31.16530232164078,0.4127928586280696,23.592587191961403,0.0110515334650833,1.5178025667984163,-0.0004166556330424,4.804934677700291,1.650930364562214,424.4373870312289,0.8805359329521139,420.2939492662855,-6.93982251717938,418.20991748282063,1.3028654794247814,537.9212438127581,-0.0062702973598973,15.8057412026401,-8.901797876650908e-05,0.1167391120212334,0.0005252052436125,0.1258663552436125,-1.2471906526029102,406.0292510140637,2.140030689410594,499.4192773560772,-2.148956931660223,468.4216747350065,-1.6778767216308663,436.67994327836914,-0.6804602531577189,423.6071797468423,1.084363590165765,265.66461692349907,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3180634978358654,89.28154650216413,0.304756474942522,80.23639647494252,0.2586000945674129,71.57826009456741,1.796752977895872,216.7969963333333,330.50414,600.36329,29.12797533333333,0.0858450573333333,38.8255805,-89.0625,530.9860666666666,82626.035,5387132.75803833,1306.6494516035787,1206991.2979297738,14.607881134920413,2.3144639371150126,2025-03-25
2025-03-25 16:00:00,2836.0185546875,2732.87109375,103.1474609375,1.3898111999999998,1.8857422333333331,0.536861738395801,30.249700333333333,22.25481333333333,6.112548366666666,4.767167166666667,422.7721333333333,421.66927,421.5618500000001,535.8819066666667,15.546142499999998,0.11614063,0.1264661533333333,407.82414499999993,490.8794,470.08918833333337,437.6808966666667,423.6503933333333,264.5396166666667,29.789062,29.447266,90.601562,80.04427333333332,71.414715,0.0198054711039308,1.4096166711039306,-0.0037850768519154,1.881957156481418,-0.0003488580241721,0.5365128803716288,-0.2461051039302546,30.00359522940308,-0.156214618320682,22.098598715012653,0.1087459156773418,6.221294282344008,-0.0308767494059107,4.736290417260756,0.3617334100966332,423.13386674343,0.6735122762354422,422.3427822762355,-2.7323600667078267,418.8294899332922,2.068406061660085,537.9503127283268,0.1801021509376461,15.726244650937645,0.0009660942890028,0.1171067242890028,0.0013609954250251,0.1278271487583584,-2.873761215408706,404.9503837845912,-1.626926954487658,489.2524730455124,-1.6673127148381468,468.4218756184952,-0.856126030201267,436.8247706364654,-4.583630421008934,419.0667629123244,2.7657218142582,267.3053384809249,-0.3269875345085111,29.46207446549149,-0.1478977648983424,29.299368235101657,0.7202210379833502,91.32178303798337,0.7503165815648742,80.7945899148982,-0.9571059985760256,70.45760900142398,1.7358443289514476,221.0554273333333,329.4013433333334,609.0820199999999,29.134467,0.0856562546666666,38.795275,-89.04948,526.625655,82350.33583333335,8494228.048558759,2060.2756456825505,1903138.4221863423,23.11026910731795,3.637051695836517,2025-03-25
2025-03-25 16:15:00,2821.515380859375,2716.93310546875,104.582275390625,1.3024088666666669,1.7530924333333333,0.5420095830912007,33.898798666666664,26.339202666666665,13.167397,6.141515433333333,423.7675833333333,421.44010333333335,421.76953,537.5368716666667,15.637451333333331,0.11579688,0.1256796933333333,406.246285,488.58833166666665,468.1952766666666,443.0628466666667,427.4977833333333,264.7408533333333,29.789062,29.447266,90.60156333333332,80.00585833333334,71.50455666666666,0.0260481773333334,1.328457044,-0.028842988647604,1.7242494446857293,-0.0024667030212444,0.5395428800699563,-0.0603696889045579,33.838428977762106,0.4690565673881828,26.808259234054848,0.0965786154276653,13.263975615427665,-0.0005325098672734,6.140982923466059,1.6547615464270962,425.4223448797604,0.8847908597456353,422.324894193079,-6.884646527960172,414.8848834720399,1.3050955060235765,538.8419671726903,-0.006201075037854,15.631250258295475,-8.823221089876432e-05,0.1157086477891012,0.0005266238099321,0.1262063171432655,-1.244036034181761,405.00224896581824,2.1026295210655803,490.6909611877322,-2.138109387744578,466.05716727892207,-1.6958858784394693,441.3669607882272,-0.6856085882477032,426.8121747450856,1.0850217979888723,265.82587513132216,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.318091915368413,89.28347141796492,0.3050394482137193,80.31089778154706,0.2592705169374198,71.76382718360408,1.744392084496108,219.91623466666667,330.5379733333333,609.1406333333333,29.143129833333333,0.085816412,38.80609483333333,-89.03385666666667,533.6199866666666,82634.49333333332,8642103.33855143,2096.142808281492,1936269.9962938626,23.43174040510278,3.706599513867311,2025-03-25
2025-03-25 16:30:00,2812.400634765625,2714.52294921875,97.877685546875,1.3847656333333334,1.7832031333333334,0.542291225647204,30.037976,24.815478666666667,11.892333666666667,3.099510833333333,422.64323,417.6158833333334,424.0253866666667,534.9278283333333,15.715576166666663,0.11579688,0.1260703166666666,401.9297866666667,496.095975,471.1869016666666,433.06363333333337,420.80228000000005,264.2645333333333,29.789062,29.447266,90.60286533333334,79.889325,71.55534,0.0012963012916045,1.386061934624938,-0.0045912061275068,1.7786119272058265,0.0072416631984386,0.5495328888456427,0.2669802662094689,30.30495626620947,-0.066340509866908,24.74913815679976,-0.1149414136643933,11.777392253002274,-0.014531731575254,3.0849791017580794,1.6351162068121994,424.27834620681216,-4.121187990113924,413.49469534321946,-4.883937146305584,419.1414495203611,1.355311282568891,536.2831396159022,-0.314311523333334,15.401264643333333,0.0013346546657913,0.1171315346657913,-0.0002169789052401,0.1258533377614265,3.179859033038668,405.10964569970537,-3.577783692002697,492.5181913079973,-2.2634943873284783,468.92340727933816,-0.9890102797788244,432.07462305355455,-2.175380360224324,418.6268996397757,2.078718967328029,266.34325230066133,0.4714766927430069,30.26053869274301,0.3188237197420882,29.766089719742087,-0.1975406373238968,90.40532469600944,-0.3193336548595056,79.5699913451405,1.413463484140962,72.96880348414096,1.75387011870922,220.03768766666664,329.88508333333334,600.4687466666667,29.14745733333333,0.085816412,38.81692533333333,-88.99739466666666,528.26898,82471.27083333333,8072097.113276163,1957.8877558966747,1808559.6567544353,21.929571819129162,3.480218441745294,2025-03-25
2025-03-25 16:45:00,2796.496826171875,2709.046875,87.449951171875,1.2714843333333334,1.5678710666666669,0.543230566037009,31.702164,22.553681333333333,13.337859,2.7043424666666667,423.55989666666665,421.28255,420.4016933333333,538.2954283333333,15.365071666666667,0.1151302133333333,0.1257656333333333,402.5256783333333,499.87403,475.4424133333333,432.06888,419.45878,264.43904333333336,29.789062,29.447266,90.59505333333334,80.05013000000001,71.60286666666667,0.0181192569342756,1.289603590267609,-0.0031470433107592,1.5647240233559077,-0.0003529965508509,0.5428775694861581,-0.2579220382370728,31.444241961762927,-0.158312481369407,22.395368851963926,0.2372885420489918,13.575147542048992,-0.0175159170492054,2.6868265496174613,0.3624074382419735,423.9223041049086,0.6728945867664606,421.9554445867664,-2.724840492184853,417.6768528411485,2.0777218134762734,540.3731501468096,0.1780044442843458,15.543076110951011,0.0009576893253723,0.1160879026587056,0.0013534566133351,0.1271190899466684,-2.836425201358338,399.68925313197497,-1.656737954893572,498.2172920451064,-1.6862995376143315,473.756113795719,-0.8451486409963991,431.2237313590036,-4.538279804816682,414.9205001951833,2.7646703352191366,267.2037136685525,-0.3269875345085111,29.46207446549149,-0.1478977648983424,29.299368235101657,0.7201692984927774,91.31522263182612,0.7503714806092319,80.80050148060924,-0.9596276229892736,70.6432390436774,1.7288967374482973,222.211548,329.65165666666667,602.2031133333334,29.1431295,0.0854726606666666,38.78661,-89.02278666666666,542.0493683333334,82412.91416666667,7207005.319806926,1748.059676973491,1614735.1654107228,19.593229795820402,3.1271249927211704,2025-03-25
2025-03-25 17:00:00,2790.895751953125,2714.083251953125,76.8125,1.4532877333333334,1.7973632666666666,0.5421532870165171,33.72684,22.21733833333333,3.7349209,2.910069366666667,422.85807666666665,423.86068,419.3489566666667,536.1623783333333,15.798258416666666,0.1154895866666666,0.1258072999999999,404.71616000000006,497.8447772222222,470.5320016666667,433.1826266666667,420.3957033333333,264.19405,29.789062,29.447266,90.59700666666669,79.914062,71.64713333333333,0.0207100419166506,1.473997775249984,-0.0036076818850885,1.793755584781578,-0.0003522965243754,0.5418009904921417,-0.2743943699267817,33.45244563007322,-0.1559515676837755,22.06138676564956,0.0664464915268112,3.8013673915268114,-0.0188484018804007,2.891220964786266,0.3618069451586621,423.2198836118253,0.6770125112353753,424.5376925112354,-2.718017162159242,416.63093950450747,2.069488630950559,538.2318669642839,0.1830229152930016,15.981281331959668,0.0009606787057894,0.116450265372456,0.0013539050190248,0.1271612050190248,-2.85186058284296,401.8642994171571,-1.6500123802582607,496.194764841964,-1.6688832855283522,468.8631183811384,-0.8473271859583633,432.33529948070833,-4.548416725165112,415.8472866081682,2.762108966850633,266.95615896685064,-0.3269875345085111,29.46207446549149,-0.1478977648983424,29.299368235101657,0.7201848261694579,91.31719149283612,0.7490960105178885,80.66315801051789,-0.9602208885677044,70.68691244476562,1.7344939930085057,221.02876966666668,329.902,598.2070199999999,29.132306666666665,0.0852734398333333,38.78228183333333,-89.001953,533.4135166666667,82475.5,6335149.34375,1536.5909450599827,1419395.1536802577,17.209900560533224,2.7522525678805834,2025-03-25
2025-03-25 17:15:00,2812.640869140625,2732.6650390625,79.975830078125,1.4202474,1.7675781333333334,0.5402108799144915,34.77668833333333,22.346871000000004,3.177412633333333,2.4467814,423.8177066666667,416.5488266666666,424.43359333333336,535.66649,15.602050833333331,0.11583594,0.1250729186666666,406.1042533333333,495.8155244444444,471.8622283333333,435.9842133333333,422.6906533333333,264.57212666666663,29.789062,29.447266,90.59961,79.96484333333333,71.67903666666666,0.0284049479999999,1.448652348,-0.0290813165718528,1.7384968167614805,-0.0024585170653153,0.5377523628491762,-0.0619331049592233,34.71475522837411,0.3979599054603078,22.74483090546031,0.0233052981367318,3.200717931470065,-0.0002121520743059,2.446569247925694,1.654957272027218,425.4726639386939,0.8745218871136444,417.4233485537803,-6.928132681116097,417.50546065221727,1.300554372500642,536.9670443725006,-0.0061870368706244,15.595863796462709,-8.826197292825799e-05,0.1157476780270717,0.0005240812990598,0.1255969999657265,-1.2436010947919272,404.8606522385414,2.1337315918767104,497.9492560363211,-2.1548552717243297,469.70737306160896,-1.6687914055019064,434.3154219278314,-0.6778990521020205,422.0127542812313,1.08433028359309,265.6564569502597,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3180634978358654,89.28154650216413,0.3048830697530746,80.26972640308641,0.259903169203298,71.93893983586996,1.7488695936675989,221.38169700000003,329.69227,603.4804666666668,29.12580833333333,0.0849127641666666,38.849397,-88.91601666666666,529.4134066666666,82423.0675,6591853.240897828,1598.854494428098,1476909.862138067,17.91864713283168,2.843442650485301,2025-03-25
2025-03-25 17:30:00,2770.13232421875,2723.993896484375,46.138427734375,1.471516933333333,1.8647461,0.5423330320704779,35.32610966666667,23.367335666666666,5.083933266666667,1.3720857666666666,422.8294266666667,418.00260333333335,424.3333333333333,534.9558166666667,15.963704583333334,0.1148281299999999,0.1246692766666666,403.36850166666665,493.7862716666666,472.68713333333335,432.90056,420.9869866666666,264.4135033333334,29.789062,29.447266,90.61523333333332,80.05794133333333,71.26432333333334,0.0294303386666667,1.500947272,-0.0306799855902049,1.834066114409795,-0.0024681750479378,0.5398648570225401,-0.062911558363929,35.26319810830274,0.4161326519836237,23.78346831865029,0.0372890128414384,5.121222279508105,-0.0001189688794935,1.371966797787173,1.6510981572543528,424.480524823921,0.8775740131372345,418.8801773464706,-6.926496112773009,417.4068372205603,1.2988289158437285,536.2546455825104,-0.0063304516761224,15.957374131657213,-8.749406532602977e-05,0.1147406359346739,0.000522389955914,0.1251916666225807,-1.235223483033792,402.13327818363285,2.124998745593416,495.91127041226,-2.158622368942929,470.5285109643904,-1.6569882850612316,431.2435717149388,-0.6751667607458671,420.3118199059208,1.0836801769995077,265.4971835103329,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3182907896021447,89.29694254373118,0.3052380257918088,80.36317935912514,0.2583994476878217,71.52272278102116,1.78907809347047,215.441982,330.5988533333333,603.2929633333333,29.13229983333333,0.08467709,38.8688825,-88.88086,530.5168783333334,82649.71333333332,3813327.8258968093,924.9229481226163,854379.0748693043,10.337350734944728,1.665567645667874,2025-03-25
2025-03-25 17:45:00,2789.964599609375,2694.70654296875,95.258056640625,1.4036458333333333,1.7233073,0.5431187582843381,34.415522,21.019509666666668,11.98257,1.1562762666666666,423.13021,418.6972633333333,424.7057266666666,537.3435416666666,15.445475333333333,0.1148281299999999,0.12451303,403.9835516666667,492.1893483333333,475.9396316666667,430.6726066666667,419.50686,264.44983666666667,29.789062,29.447266,90.62890833333334,80.19205666666666,70.64778666666666,0.0013139753492621,1.4049598086825954,-0.0044369925598704,1.7188703074401297,0.0072527139260928,0.5503714722104309,0.3058882937151921,34.721410293715195,-0.0561925484964405,20.963317118170227,-0.1158135630681975,11.866756436931803,-0.0054210800469978,1.1508551866196688,1.6370002282134235,424.7672102282134,-4.131859447897512,414.5654038854358,-4.891773322870961,419.8139533437957,1.3614318157749494,538.7049734824416,-0.3089095066666676,15.136565826666663,0.0013234890220582,0.1161516190220582,-0.0002142986680121,0.1242987313319878,3.1961073515351472,407.17965901820185,-3.549609576744558,488.6397387565888,-2.286325619778779,473.6533060468879,-0.9835497659639144,429.6890569007028,-2.1686835542416247,417.3381764457584,2.0801765732687727,266.53001323993544,0.4714766927430069,30.26053869274301,0.3188237197420882,29.766089719742087,-0.1975974186497211,90.43131091468362,-0.3205437340479165,79.87151293261874,1.395536191830189,72.04332285849685,1.741661712368919,221.42359566666664,329.75992333333335,603.7499966666667,29.1387985,0.0848658893333333,38.829915166666666,-88.89062533333333,530.4361416666667,82439.98083333333,7853072.363673707,1904.7632865713867,1759486.9907045872,21.342641918630402,3.4143105849429825,2025-03-25
2025-03-25 18:00:00,2797.362060546875,2742.065185546875,55.296875,1.4142252666666668,1.7646484333333332,0.5428737301059342,39.74346133333333,23.645125333333336,8.142749166666666,1.967512666666667,422.4928333333333,422.46419,422.4928333333333,536.625455,15.788248833333334,0.1141432333333333,0.124674485,404.0415650000001,492.6537125,469.2393416666666,435.1614166666666,422.6107866666666,264.59149666666667,29.789062,29.447266,90.63216,80.03906166666667,70.65494666666667,-0.0125997767181988,1.401625489948468,0.0186463433708958,1.783294776704229,-0.0012732636422115,0.5416004664637226,0.0709394738335547,39.81440080716688,-0.0085775124085536,23.636547820924783,0.0061235969445583,8.148872763611225,-0.0027146095129313,1.9647980571537356,-0.0787447783835091,422.4140885549498,3.336725883721499,425.8009158837215,-3.9417229483646,418.5511103849687,1.3665161703321471,537.9919711703321,-0.1066152113292542,15.68163362200408,0.0002393385385387,0.114382571871872,-0.0014074806268738,0.1232670043731261,1.2879546916826143,405.32951969168266,-1.4249971805858763,491.2287153194141,-2.933226844101796,466.3061148225648,-1.1442793142085748,434.01713735245806,-2.4344608138490003,420.1763258528176,3.658694249991584,268.25019091665825,-0.3709091726089006,29.4181528273911,0.2892065319005645,29.736472531900564,-0.0809530102883684,90.55120698971164,0.3904972489804379,80.4295589156471,-0.3922945947329594,70.26265207193372,1.7631770066448769,218.66194,330.6394533333333,611.07421,29.125804833333333,0.0848932333333333,38.89053616666667,-88.87955666666666,534.3223333333333,82659.86333333331,4570832.130260415,1108.6556735519557,1024098.505330148,12.389307990994118,1.9767507316943322,2025-03-25
2025-03-25 18:15:00,2766.489501953125,2719.386962890625,47.1025390625,1.5257161666666663,1.9262695333333333,0.5440387759301982,38.327734666666665,19.641047666666665,1.5507137333333334,0.0,423.71028666666666,421.03906,421.5904966666667,534.0105100000001,15.78710925,0.11480469,0.1236822946666666,407.1591583333333,493.1180766666667,467.34937333333335,432.6504233333333,420.87571333333335,264.38210000000004,29.789062,29.447266,90.62825333333336,80.05078133333333,70.65299466666666,-0.0135930841347902,1.5121230825318763,0.0203541297319951,1.9466236630653284,-0.0012759961569885,0.5427627797732096,0.068412494515293,38.39614716118196,-0.0071249920523932,19.633922674614272,0.0011661842560737,1.5518799175894071,0.0,0.0,-0.0789716889613032,423.63131497770536,3.3254698571250856,424.3645298571251,-3.9333044359886458,417.6571922306781,1.3598572155738111,535.3703672155739,-0.1066075159274912,15.680501734072507,0.0002407254983022,0.1150454154983022,-0.001396279548543,0.1222860151181236,1.2978925775543644,408.4570509108877,-1.426340350466603,491.6917363162001,-2.9214126048478306,464.4279607284855,-1.137676528163183,431.5127468051701,-2.424465877201783,418.4512474561316,3.655798773795425,268.03789877379546,-0.3709091726089006,29.4181528273911,0.2892065319005645,29.736472531900564,-0.0809495208379758,90.54730381249536,0.3905544272818417,80.44133576061517,-0.3922837567225201,70.26071090994414,1.7823349461595253,216.81223266666663,329.70918,606.9726633333333,29.1474605,0.0848632861666666,38.88187683333334,-88.83789200000001,524.6072916666666,82427.295,3882534.882553711,941.709124868104,869884.9699144138,10.553360630291383,1.7026104393038861,2025-03-25
2025-03-25 18:30:00,2781.811279296875,2716.44140625,65.369873046875,1.4305013000000002,1.815104133333333,0.5461377572750933,37.988485,20.934476,1.520016866666667,0.4941059,424.7343766666666,417.17904,424.65559666666667,536.3912833333334,15.624837,0.11480469,0.1237552133333333,408.27574833333335,493.5824408333334,471.1566183333333,436.2320333333333,423.55321,264.70663,29.789062,29.447266,90.64192666666668,79.88737033333332,70.69010333333334,0.0286100259999999,1.4591113260000002,-0.0298632444681814,1.785240888865152,-0.0024854904745464,0.5436522668005468,-0.0676529290597116,37.920832070940286,0.3728075438311293,21.30728354383113,0.0111488340793071,1.5311657007459738,-4.284223822026423e-05,0.4940630577617798,1.6585367583457469,426.3929134250124,0.8758449861557551,418.0548849861557,-6.9317564954728255,417.7238401711938,1.3023141113613974,537.6935974446948,-0.0061960727887093,15.61864092721129,-8.747620506051323e-05,0.1147172137949394,0.000518559842215,0.1242737731755484,-1.2502507999776071,407.02549753335575,2.1241215639259394,495.70656239725935,-2.1516329594963395,469.004985373837,-1.6697399716964014,434.5622933616369,-0.6792823955521499,422.8739276044479,1.0848815360602655,265.7915115360603,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3186791302175465,89.32324753644913,0.3045876873690361,80.19195802070236,0.2563173661649642,70.9464206994983,1.77314441487451,217.629387,329.97304,607.42969,29.1236475,0.0847617243333333,38.87754566666667,-88.860028,529.9350716666667,82493.26000000001,5392573.933422852,1307.96920909826,1208210.3975203359,14.646171063191535,2.3499032279212613,2025-03-25
2025-03-25 18:45:00,2782.223388671875,2730.588134765625,51.63525390625,1.601237,2.081543,0.5433844915800865,36.97245366666667,19.278451,1.5585497,0.0,423.72460666666666,421.1035133333333,421.94856333333337,535.22271,15.9889325,0.11480469,0.124143235,409.75360666666666,494.04680500000006,470.574425,435.05275,422.7996433333333,264.46263,29.789062,29.447266,90.63671866666668,79.89778666666666,70.72591,-0.0142659229391874,1.5869710770608123,0.0219948431574943,2.1035378431574943,-0.0012744615893193,0.5421100299907672,0.0659934067506355,37.0384470734173,-0.0069934563821938,19.271457543617807,0.0011720771431755,1.5597217771431755,0.0,0.0,-0.0789743579420019,423.6456323087247,3.325978925374443,424.4294922587077,-3.9366450834166926,418.0119182499167,1.3629440816295073,536.5856540816295,-0.1079703921195918,15.880962107880409,0.0002407254983022,0.1150454154983022,-0.0014014832162326,0.1227417517837673,1.306162845251322,411.059769511918,-1.4290266902281132,492.617778309772,-2.941572483362449,467.6328525166376,-1.143993569622694,433.9087564303773,-2.435548727761613,420.3640946055717,3.656912319210392,268.1195423192104,-0.3709091726089006,29.4181528273911,0.2892065319005645,29.736472531900564,-0.0809570821078011,90.55576158455888,0.3898079917889987,80.28759465845566,-0.3926886015704696,70.33322139842953,1.823735230369459,212.81024233333332,330.6631366666667,603.8671866666667,29.138805,0.0851276066666666,38.881880333333335,-88.84960833333332,526.4889566666667,82665.78416666666,4268468.754805095,1035.317414320422,956353.7551302033,11.56891892783658,1.8558989230156193,2025-03-25
