timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-25 19:00:00,2761.682861328125,2723.176025390625,38.5068359375,1.5086263000000002,1.9632161666666663,0.5417244686582575,36.21322133333334,18.26840933333333,11.121105333333333,1.1520235333333333,423.05859333333336,418.2389366666666,425.0208366666666,537.1659999999999,15.662028,0.11480469,0.1227421933333333,411.6900366666667,493.1934866666667,472.17282166666666,436.7508266666667,423.64565,264.6369033333333,29.789062,29.447266,90.62890666666664,80.44987333333334,70.85025866666666,0.030172526,1.5387988260000005,-0.0323000775836401,1.9309160890830264,-0.0024654054563025,0.5392590632019549,-0.0644913976929544,36.14872993564038,0.3253294141807821,18.59373874751412,0.0815697252174114,11.202675058550744,-9.988803341642873e-05,1.1519236452999169,1.6519930255799409,424.7105863589133,0.8780701822761898,419.1170068489428,-6.937718396745936,418.0831182699207,1.3041950599872507,538.4701950599872,-0.0062108209837212,15.655817179016278,-8.747620506051323e-05,0.1147172137949394,0.0005143150796938,0.1232565084130271,-1.2607062745864823,410.4293303920802,2.1224477079204576,495.31593437458713,-2.1562736596382024,470.01654800702846,-1.6717257267522996,435.0791009399144,-0.679430648152163,422.9662193518478,1.0845957662129422,265.7214990995463,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3184897123299637,89.31041695433669,0.3067323503763788,80.75660568370972,0.2568980781922647,71.10715674485893,1.8255981899485287,213.553772,329.85125666666664,615.0820333333334,29.11498533333333,0.0846237043333333,38.873217,-88.87630333333334,537.7895083333333,82462.81416666666,3175382.056060384,770.1891541455166,711446.827358838,8.627486638049044,1.3943250500161204,2025-03-25
2025-03-25 19:15:00,2761.135498046875,2714.0234375,47.112060546875,1.6653645666666668,2.084147133333333,0.5470568645696458,35.20806366666667,18.131806,4.686896666666667,0.5208333333333334,423.8964866666667,419.8359366666666,423.4524733333333,533.5418183333334,15.9502765,0.11480469,0.123138025,409.267465,495.04146333333335,468.2126833333333,432.8813333333333,421.1131466666666,264.4022733333333,29.789062,29.447266,90.63867166666668,80.02409,70.96549533333334,0.0333072913333334,1.6986718580000002,-0.0342897105501567,2.0498574227831767,-0.0024896733613645,0.5445671912082812,-0.0627013326162071,35.14536233405046,0.3228967402901546,18.45470274029016,0.0343768772764434,4.72127354394311,-4.515968285279115e-05,0.5207881736504806,1.655264898470989,425.5517515651377,0.8814229979950596,420.7173596646617,-6.912117620944457,416.5403557123888,1.2953958436813764,534.8372141770147,-0.0063251267321415,15.94395137326786,-8.747620506051323e-05,0.1147172137949394,0.0005159736959337,0.1236539986959337,-1.2532877047189004,408.0141772952811,2.130400436304967,497.1718637696383,-2.1381888788442893,466.074494454489,-1.6569146922679463,431.22441864106537,-0.6753690925072533,420.4377775741594,1.0836341516330776,265.4859074849664,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3186317757456436,89.32003989092102,0.3051089603426504,80.32919896034265,0.2573159182786781,71.22281125161201,1.848009740450142,210.29868700000003,331.1502566666667,606.5156333333333,29.11714916666667,0.0841197956666666,38.8927025,-88.85091133333333,528.62842,82787.56416666666,3900292.735548299,946.016293434242,873863.6307340123,10.555493926295059,1.7062567403954034,2025-03-25
2025-03-25 19:30:00,2753.388427734375,2736.53271484375,16.855712890625,1.4565429666666667,1.7988281333333334,0.5449399315934282,35.66495966666667,19.799395,8.734144433333334,0.9110225666666668,422.94400666666667,417.71614666666665,426.0878933333333,536.092155,15.539388,0.1144713566666666,0.1226510466666666,405.321045,496.88944,473.0689366666666,431.31515999999993,419.51648,264.46439333333336,29.787760666666667,29.447266,90.643228,80.46614633333333,70.97786533333333,-0.0262412046520121,1.4303017620146543,0.0021698607270619,1.8009979940603953,0.0024035975098,0.5473435291032283,0.2016030783233873,35.866562744990055,-0.1743002858162015,19.6250947141838,0.0465186894290088,8.780663122762343,-0.0105250753767336,0.9004974912899332,-0.1370947490036087,422.8069119176631,0.4754732040185558,418.1916198706852,-1.7467218381075895,424.34117149522575,2.3439800886112607,538.4361350886113,-0.2131358255426967,15.326252174457302,0.0006013420389847,0.1150726987056514,-0.0009849678048727,0.1216660788617939,-0.3501983041028325,404.9708466958972,1.5375627272613317,498.42700272726137,-2.8828173972625564,470.18611926940406,-1.4804220135631,429.8347379864368,3.503135742576717,423.0196157425767,1.1641104428542235,265.6285037761876,-0.0712375245119716,29.716523142154696,-0.113746752745488,29.33351924725451,1.5499483969073822,92.1931763969074,-0.1599921286098862,80.30615420472344,-0.6017727341955208,70.3760925991378,1.842174367518759,212.08322966666665,330.4567866666667,601.2070333333332,29.082509666666667,0.084145838,38.8255805,-88.86653466666667,541.4465733333334,82614.19666666667,1392521.1797029623,337.7561158280811,311995.45687387337,3.7765356253806903,0.6121807123484833,2025-03-25
2025-03-25 19:45:00,2736.5087890625,2697.45263671875,39.05615234375,1.5309244666666668,1.8676757666666663,0.5434762020605401,38.263866666666665,18.910213666666667,13.494113666666664,0.0,423.3020833333333,421.5904933333333,421.20378,536.7010633333333,15.69075525,0.11380469,0.1224791736666666,406.1294233333333,493.1249583333333,468.3139933333333,430.6790433333333,418.9829066666667,264.3911333333333,29.789062,29.447266,90.63932333333332,79.992838,70.78255133333333,0.0306184893333334,1.5615429560000005,-0.0307281863244053,1.8369475803422608,-0.0024733776512796,0.5410028244092605,-0.0681433507324769,38.19572331593419,0.3367588618120578,19.246972528478725,0.0989749769335741,13.59308864360024,0.0,0.0,1.6529438248028896,424.9550271581362,0.8851065954725641,422.4755999288059,-6.875411653233186,414.3283683467668,1.3030662318337818,538.0041295651671,-0.0062222128550093,15.684533037144991,-8.671424834026664e-05,0.1137179757516597,0.0005132129730983,0.122992386639765,-1.2436781721416423,404.88574516119166,2.1221527976916263,495.24711113102495,-2.1386515316579,466.1753418016754,-1.6484851149758128,429.0305582183575,-0.6719526751689955,418.3109539914977,1.083588495125298,265.4747218284586,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.31864125633885,89.32068207699447,0.3049898054078284,80.29782780540783,0.2566525761413203,71.03920390947465,1.849134159303929,210.83316233333332,330.0034866666667,589.7343866666666,29.071680333333333,0.0838046933333333,38.84290516666667,-88.83789133333333,529.915125,82500.87166666667,3222166.6123055015,781.5367517464822,721928.943690778,8.750561407491933,1.4272255400696243,2025-03-25
2025-03-25 20:00:00,2755.828857421875,2684.13427734375,71.694580078125,1.5083008,1.8738606666666664,0.5448446462345228,41.21268966666667,22.17449333333333,9.886722666666666,0.4465215666666666,422.9082,422.9726566666666,421.27539,536.4240283333334,15.739746083333332,0.1134401133333333,0.1244739646666666,406.7792883333333,493.3793157142857,468.550535,436.2716666666667,423.40616666666665,264.59825,29.78841133333333,29.447266,90.64453133333332,80.01041666666667,70.67187533333333,0.0301660160000001,1.538466816,-0.0308299442221036,1.843030722444563,-0.0024796054846679,0.5423650407498548,-0.0733948503179036,41.139294816348766,0.3948901513130636,22.569383484646394,0.0725159259847636,9.95923859265143,-3.8716362888213673e-05,0.4464828503037784,1.6514057576655432,424.5596057576656,0.8880083731494892,423.8606650398161,-6.876580560664365,414.3988094393357,1.302393613539948,537.7264219468733,-0.0062416403069125,15.73350444302642,-8.643645669906275e-05,0.1133536768766342,0.0005215715583922,0.1249955362250589,-1.2456682345919037,405.53362009874144,2.123247419284951,495.5025631335707,-2.1397317475065165,466.4108032524935,-1.669891673900338,434.6017749927664,-0.6790465717043617,422.7271200949623,1.084437348240442,265.68268734824045,0.0603505307045288,29.84876186403786,-0.1614060749731294,29.28585992502687,-1.3187170234938748,89.32581430983944,0.3050568278345764,80.31547349450125,0.2562512727129729,70.9281266060463,1.8511752325939008,210.67489566666663,330.3688266666666,607.1484466666667,29.086840833333333,0.0845182316666666,38.8299155,-88.84895999999999,533.2710233333332,82592.20666666665,5921413.574692382,1436.2393034671034,1326697.3317916675,16.063226608608204,2.6015614099199365,2025-03-25
2025-03-25 20:15:00,2746.267333984375,2705.350830078125,40.91650390625,1.6752929666666667,2.110514333333333,0.5460433953980547,38.587781666666665,17.538577333333333,5.2187899,0.0,423.93229,419.45638,421.1106766666667,533.2302116666667,15.804850166666668,0.11378126,0.1244140666666666,409.78805,493.63367309523807,464.3299383333333,432.7606733333334,421.05535333333336,264.32571666666666,29.787760666666667,29.447266,90.63411533333334,79.98828,70.65755,0.0335058593333332,1.708798826,-0.0347235204484874,2.0757908128848457,-0.0024850610306133,0.5435583343674414,-0.0687202044426555,38.51906146222401,0.3123323429701443,17.850909676303477,0.0382781428060452,5.257068042806045,0.0,0.0,1.6554047061900403,425.58769470619006,0.8806261391608814,420.3370061391609,-6.873891904899153,414.2367847617675,1.294639288211897,534.5248509548786,-0.0062674575131449,15.798582709153523,-8.669639569432175e-05,0.1136945636043056,0.0005213205734309,0.1249353872400975,-1.2548818768325989,408.5331681231674,2.1243420408782754,495.75801513611634,-2.120457530519218,462.2094808028141,-1.656452849006541,431.1042204843269,-0.675276405229738,420.3800769281036,1.0833203895103338,265.409037056177,0.0603492124711344,29.8481098791378,-0.1614060749731294,29.28585992502687,-1.3185654891838112,89.31554984414953,0.3049724270578622,80.29325242705787,0.2561993300571288,70.91374933005713,1.8665611955830084,209.4544523333333,329.24235,608.7304666666668,29.0630185,0.0843593788333333,38.868886333333336,-88.83528666666666,519.88881,82310.5875,3367861.474969482,816.8750515344888,754571.9913539534,9.167374626671853,1.4898951533202336,2025-03-25
2025-03-25 20:30:00,2782.733642578125,2739.38427734375,43.349365234375,1.5216471333333337,1.9080403666666663,0.5461233920805171,30.737123666666665,14.909116,5.1169834666666665,0.4913532,423.6028666666666,419.95767666666666,421.4973933333333,534.4047083333332,15.473551333333331,0.11378126,0.1233125066666666,413.59063333333336,493.88803047619047,469.42047333333335,432.33237333333335,419.74794,264.50504,29.787760666666667,29.447266,90.62435133333334,79.993492,70.64518133333333,-0.0135568318398644,1.508090301493469,0.0201615093240934,1.92820187599076,-0.0012808854448743,0.5448425066356427,0.0548637513421965,30.791987418008866,-0.0054084351716365,14.903707564828364,0.0038481283999391,5.120831595066606,-0.0006779280731081,0.4906752719268918,-0.0789516678782433,423.5239149987884,3.316928826088656,423.2746054927553,-3.932435811679284,417.5649575216541,1.3608610412250073,535.7655693745583,-0.1044901155810524,15.36906121775228,0.0002385795433179,0.1140198395433179,-0.0013921049217454,0.1219204017449211,1.3183940534376577,414.909027386771,-1.4285674361049132,492.4594630400856,-2.934359102673966,466.4861142306594,-1.136840199339133,431.1955331339942,-2.4179693085539498,417.3299706914461,3.657498752353945,268.16253875235395,-0.3708929694646059,29.41686769720206,0.2892065319005645,29.736472531900564,-0.0809460355558684,90.54340529777748,0.3902749221677482,80.38376692216775,-0.3922403750687522,70.25294095826457,1.856403852594917,210.97661933333333,330.1455633333333,618.2695333333334,29.054355666666662,0.0840820366666666,38.7866135,-88.89648666666666,537.4977933333332,82536.39083333332,3577900.151361287,867.8199481334043,801631.3206892696,9.71245910556003,1.5577978636220828,2025-03-25
2025-03-25 20:45:00,2782.84912109375,2730.496337890625,52.352783203125,1.7338867333333334,2.226725266666667,0.544060383479768,23.151762666666663,9.157000566666667,1.5039105666666668,0.5487319666666667,424.0253933333333,418.6757833333333,422.8723933333333,533.5874716666667,15.978515833333333,0.1127057346666666,0.12352605,417.9836216666667,494.1423878571428,470.6671116666666,428.62814333333336,416.45191666666665,263.95116666666667,29.789062,29.447266,90.60677,79.98047000000001,70.64323,0.0346777346666666,1.768564468,-0.0366354964328272,2.19008977023384,-0.0024760362796816,0.5415843472000864,-0.0412305085947863,23.11053215807188,0.1630706634414558,9.320071230108123,0.011030699557073,1.5149412662237398,-4.7578678244897255e-05,0.5486843879884218,1.6557682635311153,425.68116159686446,0.8789873183881127,419.5547706517214,-6.902648834145339,415.969744499188,1.2955066862361946,534.8829783529029,-0.0063363251187116,15.97217950821462,-8.587689193879922e-05,0.1126198577747278,0.0005175996006319,0.1240436496006319,-1.2799789345793895,416.7036427320873,2.1265312840649244,496.2689191412077,-2.149397527292024,468.5177141393746,-1.6406350043780549,426.9875083289553,-0.6678935465643008,415.7840231201024,1.0817853226352554,265.0329519893019,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3181676631258057,89.28860233687419,0.304942649762296,80.2854126497623,0.2561474067395721,70.89937740673957,1.887390097405871,207.78332166666667,330.35868666666664,610.3125,29.05003116666667,0.0835924526666666,38.814754666666666,-88.92122533333333,535.6376533333334,82589.67166666666,4323799.175582275,1048.7378119999892,968750.57907875,11.729681926677758,1.8812655995718754,2025-03-25
2025-03-25 21:00:00,2784.87109375,2722.284423828125,62.586669921875,1.7351888000000002,2.1554362,0.5432977691677231,18.325481666666665,4.101229766666667,1.5092253666666666,1.6099067666666669,423.6171833333333,417.75195333333335,423.81054666666665,533.9870733333333,15.672363333333337,0.11267188,0.123153652,422.7908233333334,494.3967452380952,472.01112,426.74165,414.74466666666666,264.06505666666664,29.789062,29.446614666666665,90.58593666666668,80.10221533333333,70.75911533333333,0.0347037759999999,1.7698925760000002,-0.0354626034914917,2.1199735965085083,-0.0024725655974534,0.5408252035702696,-0.0326354818092937,18.29284618485737,0.0730359525596968,4.174265719226364,0.0110696819030351,1.5202950485697018,-0.0001395895276901,1.6097671771389763,1.6541742524801748,425.2713575858135,0.8770477869256297,418.629001120259,-6.917962538976099,416.89258412769055,1.2964768863598692,535.2835502196932,-0.0062149194890448,15.66614841384429,-8.5851096148018e-05,0.1125860289038519,0.0005160391762835,0.1236696911762835,-1.2946998866661374,421.4961234466672,2.127625905658306,496.5243711437535,-2.1555352159401764,469.85558478405983,-1.633414183612274,425.1082358163877,-0.6651555083617495,414.0795111583049,1.0822520928031736,265.1473087594698,0.0603518489379268,29.849413848937928,-0.1614025048910434,29.285212161775625,-1.3178645751080469,89.26807209155862,0.3054068298870618,80.4076221632204,0.2565675988459048,71.01568293217923,1.8827250655068464,208.569587,329.6821233333333,602.7304666666668,29.0457035,0.0836224001666666,38.80609466666667,-88.92448,531.5885266666667,82420.53083333334,5158426.5580515545,1251.1767457666656,1155749.495367042,14.02259223134756,2.2473812185539335,2025-03-25
2025-03-25 21:15:00,2781.44677734375,2726.079833984375,55.366943359375,1.6813150666666663,2.1116536333333333,0.5469848774234128,17.571203333333333,2.7853246666666664,1.5322029333333334,1.1096339666666666,423.0013,423.2949133333333,421.28971,534.1341649999999,15.611328166666668,0.1123307333333333,0.1233932353333333,424.4805483333333,494.6511026190476,472.51246,426.49864,414.4701666666666,264.1792,29.78841133333333,29.447266,90.633462,80.15495,70.95572866666667,0.0336263013333333,1.714941368,-0.0347422649347115,2.076911368398622,-0.0024893457455498,0.544495531677863,-0.0312922026925761,17.539911130640757,0.049601912546187,2.834926579212853,0.0112382149528522,1.5434411482861856,-9.621257859349086e-05,1.109537754088073,1.6517693019903843,424.6530693019904,0.8886849337114882,424.1835982670448,-6.876814309504141,414.4128956904959,1.296834012881277,535.4309990128812,-0.0061907158230898,15.605137450843577,-8.5591157152759e-05,0.1122451421761805,0.0005170430798136,0.1239102784131469,-1.2998742817695188,423.1806740515638,2.1287205272516303,496.7798231462992,-2.157824687478808,470.3546353125212,-1.632484028374904,424.8661559716251,-0.6647152731960659,413.8054513934706,1.0827199012400115,265.26191990124,0.0603505307045288,29.84876186403786,-0.1614060749731294,29.28585992502687,-1.3185559843435757,89.31490601565643,0.3056078920837137,80.46055789208371,0.2572805050290441,71.21300917169572,1.894447900365136,206.59039033333332,330.16586,609.1875,29.043536,0.0833867216666666,38.860227,-88.89908966666667,530.3716466666666,82541.465,4570068.617454833,1108.4704834641084,1023927.4396903008,12.405006861585276,1.9905807226068801,2025-03-25
2025-03-25 21:30:00,2795.65185546875,2734.979736328125,60.672119140625,1.5992838666666664,2.029785166666666,0.5463638222791178,16.678774,2.5600341666666666,4.428804433333333,1.0660820333333334,423.8964866666667,420.0794266666667,421.1178433333334,534.9760833333332,15.639648583333331,0.11164844,0.1228671913333333,424.435305,494.90546,472.502035,425.77327,413.52839,264.10418,29.789062,29.447266,90.694012,80.05598866666666,71.12760333333334,-0.0142485218613812,1.5850353448052852,0.0214479385649211,2.051233105231588,-0.0012814493532261,0.5450823729258917,0.0297705185219072,16.708544518521908,-0.0009286787243181,2.5591054879423485,0.0033305966745267,4.43213503000786,-0.0014708908757141,1.0646111424576192,-0.0790063931659119,423.8174802735008,3.3178904374771605,423.39731710414384,-3.928894731625349,417.188948601708,1.3623160470759783,536.3383993804092,-0.1056117405058234,15.53403684282751,0.0002341073901568,0.1118825473901568,-0.0013870776484865,0.1214801136848468,1.3529633823452514,425.7882683823453,-1.4315103433967238,493.4739496566032,-2.9536220216148763,469.5484129783851,-1.1195926999592984,424.6536773000407,-2.382141423340215,411.1462485766598,3.651955776878424,267.7561357768784,-0.3709091726089006,29.4181528273911,0.2892065319005645,29.736472531900564,-0.081008256743857,90.61300374325614,0.3905798329937369,80.4465684996604,-0.3949189071731354,70.7326844261602,1.8780224411423787,208.4997603333333,329.93243333333334,608.9765533333333,29.03704116666667,0.083369796,38.808262166666665,-88.90299466666666,529.4122533333333,82483.10833333334,5004424.975889079,1213.823650545757,1121245.320718632,13.593635634915941,2.1702315694974845,2025-03-25
2025-03-25 21:45:00,2764.219482421875,2712.268310546875,51.951171875,1.544108066666667,1.9640299666666667,0.5463901810322033,19.46626733333333,3.2999151333333336,13.465661,2.4546737666666667,423.5169266666667,420.45182,422.17057666666665,537.0247283333333,15.724283666666668,0.111986982,0.1240390683333333,427.1317666666666,496.0375416666667,471.25108166666666,429.43036,416.41445,264.18955666666665,29.789062,29.446614666666665,90.75455666666666,80.39843666666667,71.25390666666667,-0.0137569433437052,1.5303511233229614,0.0207531293244733,1.98478309599114,-0.0012815111754145,0.5451086698567887,0.0347460114394166,19.50101334477275,-0.0011970781547705,3.298718055178563,0.0101265897878324,13.475787589787831,-0.0033867536768776,2.451287012989789,-0.0789356502663167,423.4379910164004,3.3208316914430043,423.772651691443,-3.938716396778261,418.2318602698884,1.3675329194655887,538.3922612527989,-0.106183266036659,15.61810040063001,0.0002348172539406,0.1122217992539406,-0.0014003072533617,0.1226387610799715,1.3615588357722572,428.4933255024389,-1.4347848811547124,494.602756785512,-2.9458022810854345,468.3052793855812,-1.1292092061037238,428.3011507938963,-2.398766649666868,414.0156833503331,3.653136340590208,267.84269300725686,-0.3709091726089006,29.4181528273911,0.2892001350467978,29.735814801713463,-0.081062335483935,90.67349433118272,0.3922505797408178,80.79068724640749,-0.3956201760481548,70.85828649061851,1.8878035008714265,207.272975,330.65298666666666,604.1132766666666,29.0175525,0.0837838593333333,38.74980216666667,-88.96354166666667,533.3764749999999,82663.24666666666,4294452.535325521,1041.6197822204783,962175.4414305225,11.639700595240623,1.8794155892962197,2025-03-25
2025-03-25 22:00:00,2767.3046875,2721.748291015625,45.556396484375,1.7443033666666663,2.2194010333333334,0.5465164586247012,19.270965,4.3488690000000005,13.001521333333336,2.327189366666667,422.7721266666667,422.06315,421.9987066666667,536.4927366666666,15.777343666666669,0.1123151086666666,0.12402605,425.2530466666667,494.26208,469.2402466666666,428.9353200000001,416.14672666666667,264.00846333333334,29.78711,29.447266,90.820312,80.16666633333334,71.31770866666666,0.0348860673333333,1.7791894339999998,-0.0365149935004835,2.18288603983285,-0.0024872139565519,0.5440292446681493,-0.0343192740657407,19.23664572593426,0.0774459876776152,4.426314987677616,0.0953619708456123,13.096883304178949,-0.0002017826567755,2.3269875840098915,1.6508744076323296,424.423001074299,0.8860989127559833,422.949248912756,-6.888387434379979,415.1103192322867,1.3025604317467696,537.7952970984134,-0.0062565497336812,15.771087116932986,-8.557925183300119e-05,0.1122295294148336,0.0005196947036512,0.1245457447036512,-1.3022398806647857,423.9508067860019,2.127046376662747,496.3891263766628,-2.142881456747148,467.0973652099195,-1.6418107666319202,427.2935092333681,-0.6674040916637409,415.4793225750029,1.082020149000357,265.0904834823337,0.0603478942377364,29.84745789423773,-0.1614060749731294,29.28585992502687,-1.321274320157272,89.49903767984273,0.3056525631106837,80.47231889644402,0.2585930191693535,71.57630168583601,1.8931666204660995,206.423657,329.86817666666667,604.82812,28.989408333333333,0.084170575,38.76062566666667,-88.99023666666666,529.1473716666667,82467.04416666667,3756901.3609511317,911.2367048483654,841736.6813695806,10.206946179232796,1.6462371017602304,2025-03-25
2025-03-25 22:15:00,2781.2666015625,2722.6845703125,58.58203125,1.6735026333333334,2.120605466666667,0.5523822041936499,21.977292666666667,6.7945294333333335,14.137531666666666,3.0044160333333334,423.2662766666666,421.8268266666667,420.83854,538.2148166666666,15.72111,0.113648444,0.1235729253333333,425.2100066666667,493.3589,469.651185,431.85641333333336,418.50411333333335,264.2388033333333,29.78841133333333,29.447266,90.81771,80.06445333333333,71.31445000000001,-0.0149097601452257,1.6585928731881077,0.0224076008222064,2.143013067488873,-0.0012955649503747,0.5510866392432752,0.0392280270956604,22.016520693762327,-0.0024647854347614,6.792064647898572,0.0106318571216696,14.148163523788336,-0.004145242103426,3.000270791229908,-0.0788889337846399,423.187387732882,3.3316918316479587,425.15851849831466,-3.926288920895104,416.91225107910486,1.370563478184863,539.5853801448515,-0.1061618348351416,15.614948165164858,0.0002383010512303,0.1138867450512303,-0.001395044851501,0.1221778804818322,1.3554328823489072,426.5654395490156,-1.4270369301580104,491.93186306984194,-2.9358012870643506,466.7153837129357,-1.135588638052809,430.72082469528056,-2.410804211555103,416.0933091217783,3.6538173091717567,267.8926206425051,-0.370901071036755,29.417510262296577,0.2892065319005645,29.736472531900564,-0.0811187442955798,90.7365912557044,0.3906211306923666,80.4550744640257,-0.3959563283422938,70.91849367165771,1.883081150508333,205.690288,330.38236666666666,618.2812466666667,29.000234833333334,0.0842239616666666,38.74763816666666,-89.01302,532.9277750000001,82595.59166666666,4838617.532128906,1173.6070427152283,1084096.0335673378,13.125349812160128,2.106307651955729,2025-03-25
2025-03-25 22:30:00,2772.25830078125,2731.806396484375,40.451904296875,1.8090820333333333,2.2563476,0.5516789917652505,20.204288,5.572407533333333,13.664841,2.5799800666666663,423.6171866666666,419.32031,423.6171866666666,536.2697533333333,15.784017,0.113648444,0.1238697983333333,425.31037333333336,496.8565766666667,468.456345,430.34991666666673,417.24647,263.99279666666666,29.78841133333333,29.446614666666665,90.79232,79.98242333333333,71.29752533333334,0.0361816406666666,1.845263674,-0.0371228618493924,2.219224738150608,-0.002510708810688,0.5491682829545624,-0.0359814102290734,20.16830658977093,0.0992351356550829,5.671642668988416,0.1002272069277783,13.76506820692778,-0.0002237012766284,2.579756365390038,1.654174265496465,425.27136093216313,0.8803404675047091,420.2006504675047,-6.914806276709726,416.70238038995694,1.3020190464733332,537.5717723798066,-0.0062591960626683,15.77775780393733,-8.659519565056006e-05,0.1135618488043494,0.000519039976974,0.1243888383103073,-1.3024154304278,424.0079579029056,2.1382117380315435,498.9947884046982,-2.13930160962758,466.3170433903724,-1.6472253359841602,428.70269133068257,-0.6691678282340376,416.577302171766,1.0819559402671075,265.07475260693377,0.0603505307045288,29.84876186403786,-0.1614025048910434,29.285212161775625,-1.3208670862472047,89.4714529137528,0.3049500972634433,80.28737343059677,0.2585198358155764,71.55604516914892,1.8784921367320908,205.23834033333333,329.8445,611.6367166666666,28.987240666666665,0.084028651,38.7173255,-89.07812666666666,529.9439416666667,82461.125,3335709.5367126465,809.0765965161676,747368.3244998795,9.063280721671934,1.4591679384808858,2025-03-25
2025-03-25 22:45:00,2774.995361328125,2707.885986328125,67.109375,1.7254231666666666,2.1502278333333336,0.5473302495271216,20.79494833333333,5.663028999999999,9.376405,2.881469733333333,422.45703,420.79557,421.52604,535.9974416666666,15.663818416666668,0.113648444,0.1244062533333333,426.36869666666666,497.6200588888889,469.3100883333333,432.0871266666666,418.4786633333333,264.21631666666667,29.78841133333333,29.447266,90.7819,79.88476666666666,71.28841,-0.0153723364705884,1.7100508301960782,0.0227206086768543,2.172948442010188,-0.0012837160252154,0.5460465335019061,0.0371176199473453,20.83206595328068,-0.0020543220149065,5.6609746779850925,0.0070513439421642,9.383456343942164,-0.0039756110757767,2.8774941222575565,-0.0787381053104354,422.3782918946896,3.323546713330529,424.1191167133305,-3.932703075913082,417.5933369240869,1.364916935023416,537.3623586016901,-0.10577495505329,15.558043461613378,0.0002383010512303,0.1138867450512303,-0.0014044524942583,0.1230018008390749,1.359126413784736,427.7278230804514,-1.4393623003899734,496.18069658849896,-2.933669083282041,466.3764192500512,-1.1361953106224405,430.9509313560442,-2.41065760614498,416.06800572718834,3.65350637008612,267.8698230367528,-0.370901071036755,29.417510262296577,0.2892065319005645,29.736472531900564,-0.0810867586593815,90.7008132413406,0.3897444693778595,80.27451113604452,-0.3958117475064284,70.89259825249357,1.885067940575826,204.93534466666668,329.94936333333334,609.5859399999999,28.972086500000003,0.0842786496666666,38.70000683333333,-89.07357,532.503595,82487.34083333334,5535673.888736979,1342.6781139153354,1240272.054167013,15.035907833094019,2.418359898370466,2025-03-25
2025-03-25 23:00:00,2769.286865234375,2736.024658203125,33.26220703125,1.8159179666666667,2.327148433333333,0.5456645989393359,19.653437666666665,4.582983633333334,3.3520586,2.8756083999999995,423.3235733333333,418.95508,424.0970066666667,534.2011366666667,15.759358666666667,0.113648444,0.124028653,426.7214533333333,498.38354111111113,468.21497,431.19541,417.9737033333333,263.9695633333333,29.78711,29.447266,90.79948,79.97916666666667,71.30273666666666,0.0363183593333333,1.852236326,-0.038287722066256,2.2888607112670774,-0.0024833371157633,0.5431812618235726,-0.0350004119470028,19.618437254719662,0.0816151725871359,4.66459880592047,0.0245862700441401,3.37664487004414,-0.0002493342016376,2.875359065798362,1.6530277406733376,424.9766010740067,0.8795736867376718,419.8346536867377,-6.9226384951657565,417.1743681715009,1.2969966146036995,535.4981332812704,-0.0062494177316576,15.75310924893501,-8.659519565056006e-05,0.1135618488043494,0.0005197056107575,0.1245483586107575,-1.3067365391540309,425.4147167941793,2.1447829971272085,500.5283241082384,-2.138199321374828,466.0767706786252,-1.6504615816209025,429.5449484183792,-0.6703341440336317,417.3033691892997,1.0818607200818064,265.05142405341513,0.0603478942377364,29.84745789423773,-0.1614060749731294,29.28585992502687,-1.320971251537145,89.47850874846286,0.3049376805251853,80.28410434719186,0.2585387317454319,71.56127539841209,1.8932171169270195,204.20917333333333,329.60430333333335,611.3789066666667,28.9547685,0.0844049526666666,38.710833,-89.08398466666667,531.2337066666666,82401.07583333334,2740841.6439660643,664.7913448349118,614087.7089643531,7.452423439305862,1.201110923134173,2025-03-25
2025-03-25 23:15:00,2787.441162109375,2710.89794921875,76.543212890625,1.6946614999999998,2.1507161,0.5487160345925958,21.743688666666667,6.147276533333333,3.301128866666667,3.5616952333333334,423.08724,421.8769566666667,422.0559933333333,535.4858383333333,15.572102833333332,0.113648444,0.1236562566666666,427.12970500000006,499.1470233333334,469.09758166666666,433.85704333333337,419.82725,264.3527033333333,29.786458666666665,29.447266,90.81510666666668,79.98763,71.31185,-0.0150982711285136,1.679563228871486,0.0227257679979695,2.173441867997969,-0.0012869662648972,0.5474290683276986,0.0388110592652459,21.782499725931917,-0.002229987788187,6.145046545545146,0.0024825500856962,3.303611416752364,-0.0049141293605745,3.556781103972759,-0.0788555646916506,423.0083844353084,3.332087770694386,425.20904443736106,-3.937647370941932,418.1183459623914,1.363614137660193,536.8494524709935,-0.1051556161764768,15.466947217156855,0.0002383010512303,0.1138867450512303,-0.0013959855992192,0.1222602710674474,1.3615522638413609,428.4912572638414,-1.443779033630733,497.70324429970265,-2.9323406988013403,466.1652409678653,-1.140849397478462,432.7161939358549,-2.4184261759440915,417.4088238240559,3.6553922852398273,268.0080956185731,-0.3708767580195236,29.41558190864714,0.2892065319005645,29.736472531900564,-0.0811164189877615,90.73399024767892,0.3902463224462451,80.37787632244624,-0.3959418924677464,70.91590810753226,1.8867587757566688,205.38179233333332,329.64491000000004,605.2382833333332,28.972086666666662,0.0842526091666666,38.66103233333334,-89.12174666666665,533.7800216666667,82411.22750000001,6308020.13111023,1530.0107525140875,1413316.832419838,17.149566573557443,2.7460028190407257,2025-03-25
2025-03-25 23:30:00,2752.685302734375,2719.519287109375,33.166015625,1.5545247333333334,1.9697266,0.5453433104035474,23.438533,8.028769666666667,9.5627103,4.384863333333333,423.6171866666666,417.7304666666666,424.44792,536.1847283333333,15.391683,0.1136406309999999,0.1231849033333333,426.227925,492.83160833333335,467.927455,435.2991666666667,420.78593,264.2077333333333,29.786458666666665,29.447266,90.82161533333333,80.01432133333334,70.778645,0.0310904946666668,1.5856152280000002,-0.0324071913622145,1.9373194086377856,-0.0024818749213175,0.5428614354822299,-0.0417412121150064,23.39679178788499,0.1429787829136906,8.171748449580358,0.0701393996482284,9.63284969964823,-0.0003801965519736,4.384483136781359,1.654174265496465,425.27136093216313,0.8770026768231105,418.60746934348975,-6.928366538777482,417.5195534612225,1.3018126127359435,537.4865409460692,-0.0061036149182704,15.38557938508173,-8.658924248271249e-05,0.1135540417575172,0.0005161701258092,0.1237010734591425,-1.3052252218737976,424.92269977812623,2.120890372189365,494.9524987055227,-2.136886325385205,465.7905686746148,-1.6661692922355655,433.6329973744311,-0.6748443118752903,420.1110856881247,1.0828368431031097,265.29057017643646,0.0603465746536926,29.84680524132036,-0.1614060749731294,29.28585992502687,-1.3212932813436709,89.50032205198966,0.3050717152114544,80.3193930485448,0.2566384120501084,71.0352834120501,1.865453796146232,208.19930766666664,329.87831666666665,600.0351666666667,28.954765166666668,0.084032556,38.63505216666667,-89.13151333333333,536.2228566666666,82469.57916666666,2735187.351228841,663.4198957104635,612820.8602646264,7.430871679678973,1.2048604172825204,2025-03-25
2025-03-25 23:45:00,2772.101806640625,2726.765869140625,45.3359375,1.6235351666666666,2.0174153333333336,0.546005145341659,23.98096633333333,11.435012666666664,6.191432466666666,2.9003388,424.4622366666667,418.6256533333333,422.20638,533.756515,15.795735666666667,0.113625005,0.12465365,413.89363333333336,493.51904458333337,469.32119666666665,427.84233666666665,416.1873233333333,264.1430666666667,29.78711,29.447266,90.81575333333336,79.93945333333333,70.63671833333332,0.0324707033333333,1.65600587,-0.0331917966505601,1.9842235366827732,-0.0024848869533781,0.5435202583882809,-0.0427072207310281,23.938259112602303,0.2036381988227376,11.638650865489405,0.0454121627186125,6.236844629385279,-0.0002514784903175,2.9000873215096825,1.6574740843117866,426.11971075097847,0.8788820731458031,419.5045354064792,-6.891777336664461,415.3146026633356,1.295917109606762,535.0524321096068,-0.0062638431326931,15.789471823533974,-8.657733614698959e-05,0.113538427663853,0.000522324476961,0.125175974476961,-1.2674542837606282,412.6261790495727,2.123848739508901,495.6428933228423,-2.143251131461,467.17794553520565,-1.6376272179224998,426.20470944874415,-0.6674691994243176,415.519854133909,1.0825718113105154,265.2256384779772,0.0603478942377364,29.84745789423773,-0.1614060749731294,29.28585992502687,-1.3212079996495874,89.49454533368376,0.3047862649471398,80.24423959828047,0.2561237958920657,70.89284212922539,1.8745817285303408,206.88746000000003,330.2944066666667,599.9765633333333,28.9850765,0.084536465,38.650206,-89.14844,534.4085733333334,82573.60166666667,3743551.644309896,907.9987300829755,838745.6669395469,10.157552171763049,1.635435516523847,2025-03-25
2025-03-26 00:00:00,2813.80615234375,2760.280517578125,53.525634765625,1.5924479333333337,1.918619766666667,0.5432348816988662,23.075036666666666,9.282525266666669,1.4953534,1.1912876,422.46419,419.7643233333333,422.02019,534.0753383333333,15.316324916666666,0.113625005,0.124580737,413.5122433333333,494.2064808333333,473.0525583333333,423.7577166666667,413.04397,264.00767666666667,29.78841133333333,29.447266,90.80598666666668,79.89778866666667,70.62955866666667,-0.028689680340777,1.5637582529925564,0.0023143610024267,1.9209341276690932,0.0023960769493802,0.5456309586482465,0.1304361050146631,23.20547277168133,-0.0817169821136509,9.200808284553016,0.0079643611268589,1.5033177611268589,-0.0137629870478892,1.1775246129521106,-0.1369392193248586,422.3272507806751,0.477804579355336,420.2421279126887,-1.7300465315465203,420.2901434684535,2.3351618694581475,536.4105002027915,-0.2100763270338514,15.106248589632814,0.0005968959762163,0.1142219009762163,-0.0010004644753322,0.1235802725246677,-0.3572755180799731,413.15496781525337,1.529260642971849,495.7357414763052,-2.8827175899393183,470.169840743394,-1.4544822680718426,422.3032343985949,3.449087612869903,416.4930576128699,1.1621000828417325,265.1697767495084,-0.0712390805833784,29.717172252749958,-0.113746752745488,29.33351924725451,1.5527314788876794,92.35871814555436,-0.1588620539505996,79.73892661271607,-0.5988196803927082,70.03073898627396,1.833817632505648,211.0312123333333,328.5454833333333,602.9765766666667,28.97858516666667,0.0846523483333333,38.654537,-89.20117133333333,534.1102266666667,82136.37083333333,4396401.386198934,1066.347483591229,985017.1610177261,11.992460234412711,1.9022502570420856,2025-03-26
2025-03-26 00:15:00,2808.822509765625,2762.149169921875,46.67333984375,1.5229492,1.8325195333333333,0.5477507264060753,29.245362666666665,14.407318666666669,1.4749816000000002,1.9865105333333333,423.18034000000006,419.3274733333333,424.43359333333336,536.3259566666667,15.406412833333334,0.113625005,0.1247447933333333,412.16656666666665,494.89391708333335,472.0240366666667,430.38158,417.5813733333334,264.39412666666664,29.78841133333333,29.447266,90.78320333333332,79.96549333333333,70.63086,0.030458984,1.553408184,-0.0301497736750517,1.8023697596582813,-0.002492831148868,0.5452578952572072,-0.0520824783039799,29.193280188362685,0.2565699320734058,14.663888598740073,0.0108185149053592,1.4858001149053597,-0.0001722435564848,1.9863382897768485,1.6524684316995604,424.8328084316996,0.880355506538308,420.2078288398717,-6.928132681116097,417.50546065221727,1.3021555035642225,537.6281121702309,-0.0061094560748529,15.40030337725848,-8.657733614698959e-05,0.113538427663853,0.0005227063863067,0.12526749971964,-1.262165538371164,410.9044011282955,2.1297654741479164,497.02368255748127,-2.155594202537486,469.8684424641292,-1.6473465318828175,428.7342334681172,-0.6697049365197927,416.9116683968136,1.083600763091738,265.4777274297584,0.0603505307045288,29.84876186403786,-0.1614060749731294,29.28585992502687,-1.32073445493063,89.4624688784027,0.3048855480171113,80.27037888135044,0.2561025539854995,70.8869625539855,1.8193921645345492,212.710799,330.23012666666665,614.3671800000001,29.043532666666664,0.08470834,38.7021735,-89.14908866666667,541.8313566666667,82557.53166666666,3853235.7321394854,934.6026137534346,863320.4724024602,10.457198210433338,1.661669246863325,2025-03-26
2025-03-26 00:30:00,2796.2646484375,2750.16552734375,46.09912109375,1.7356770666666668,2.109537766666667,0.5470900224981449,25.982338,12.001806333333334,1.4836078333333331,0.6557124,422.65039,420.4016933333333,422.89388,533.7735766666667,15.987630333333332,0.113625005,0.1247265646666666,412.68498166666666,495.58135333333337,469.85833,427.50668666666667,415.4741166666667,264.10946666666666,29.789062,29.447266,90.77604333333332,79.95182333333334,70.77668999999999,0.0347135413333332,1.770390608,-0.0347074533542803,2.0748303133123867,-0.0024898242641621,0.5446001982339828,-0.0462714232883882,25.93606657671161,0.2137318335871825,12.215538166920515,0.0108817855481211,1.4944896188814545,-5.685458693116541e-05,0.6556555454130688,1.650399040561524,424.3007890405616,0.8826107737277198,421.284304107061,-6.902999566226583,415.99088043377344,1.2959585339361863,535.0695352006029,-0.0063399394991652,15.981290393834168,-8.657733614698959e-05,0.113538427663853,0.0005226300044375,0.1252491946711042,-1.2637530653578324,411.4212286013088,2.1327238414674525,497.7140771748008,-2.145704060569244,467.7126259394308,-1.6363424699473512,425.8703441967193,-0.6663253791872421,414.80779128747946,1.0824341040698189,265.1919007707365,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3206302896406896,89.45541304369264,0.3048334282180889,80.25665676155143,0.2566313233569559,71.03332132335694,1.844351401639656,209.6338773333333,331.17055,610.5234300000001,29.10632283333333,0.0848112041666666,38.81475833333333,-89.07031333333333,535.2142000000001,82792.6375,3816667.821783447,925.7330643736259,855127.4035538494,10.328544051442371,1.6485964988868032,2025-03-26
2025-03-26 00:45:00,2810.47216796875,2780.331787109375,30.140380859375,1.6158854,1.9270833333333333,0.5479474968419278,23.83234133333333,9.202753333333332,7.203291433333334,0.0,423.5742266666667,417.97396,423.3450600000001,535.3125983333333,15.4185385,0.113625005,0.124361982,416.11036,495.9239566666666,474.3687983333333,426.2062066666667,414.61166,264.13193333333334,29.789062,29.447266,90.77278666666666,79.92513000000001,70.96484333333332,0.0323177080000001,1.648203108,-0.0317055972916584,1.8953777360416748,-0.0024937266574415,0.5454537701844863,-0.0424425374570986,23.789898795876237,0.1638854426871603,9.366638776020492,0.0528338222925386,7.256125255625872,0.0,0.0,1.6540065118530831,425.22823317851976,0.8775138779974441,418.8514738779974,-6.910364287003119,416.4346957129969,1.2996951525138911,536.6122934858472,-0.0061142645418659,15.412424235458134,-8.657733614698959e-05,0.113538427663853,0.0005211023279461,0.1248830843279461,-1.2742425005470182,414.836117499453,2.1341982276449016,498.05815489431154,-2.1663020357459004,472.2024962975874,-1.631364698320226,424.5748419683465,-0.6649421961142821,413.94671780388575,1.082526182125605,265.21445951545894,0.0603518489379268,29.849413848937928,-0.1614060749731294,29.28585992502687,-1.3205829109217575,89.4522037557449,0.3047316541750291,80.22986165417504,0.2573135541723275,71.22215688750565,1.806138045999404,212.92789,329.09012,616.65235,29.190766,0.0844075585,38.90352566666667,-89.02669333333334,531.6848266666667,82272.53,2479725.3884643554,601.4575776195057,555584.408174466,6.7529758495875365,1.0724312164656218,2025-03-26
2025-03-26 01:00:00,2762.37646484375,2710.795166015625,51.581298828125,1.2573242333333334,1.6126302,0.548990345823651,27.8115,12.511937666666668,12.304984166666666,0.9580766333333334,422.76498,420.88866666666667,421.05339,537.1713633333334,15.550618333333336,0.1146250083333333,0.12282813,410.72078166666665,499.6165433333333,474.060255,425.1548966666667,414.1949733333333,264.2155433333333,25.71875,25.279297,90.76627633333334,79.93880133333333,71.11132833333333,0.0179174687695389,1.2752417021028724,-0.0032368842001964,1.6093933157998035,-0.0003567393122592,0.5486336065113918,-0.2262684265474845,27.585231573452518,-0.087825835147445,12.424111831519223,0.2189130768921945,12.52389724355886,-0.006205423700251,0.9518712096330824,0.3617272895426708,423.12670728954265,0.6722654556457428,421.5609321223124,-2.72906447485218,418.3243255251479,2.073383128346677,539.24474646168,0.1801540034927455,15.730772336826082,0.0009534868712847,0.115578495204618,0.0013218439763387,0.1241499739763387,-2.8941725672373195,407.8266090994293,-1.6558845640232107,497.9606587693101,-1.6813972973155271,472.37885770268446,-0.8316245389642063,424.32327212770247,-4.481328732075269,409.71364460125807,2.7623336764106057,266.9778770097439,-0.2823086760214437,25.43644132397856,-0.1269643003361125,25.152332699663887,0.7215304053441969,91.48780673867752,0.749327911330326,80.68812924466366,-0.9530399850302872,70.15828834830305,1.7836676941675216,214.3857323333333,330.5921,600.7382833333332,29.223242,0.0846224008333333,38.94249833333333,-89.00000133333333,539.7630583333333,82648.02500000001,4263092.475079346,1034.0133972726085,955149.1954626266,11.556830250482411,1.8672798398259822,2025-03-26
2025-03-26 01:15:00,2759.876708984375,2729.40283203125,30.473876953125,1.2991536333333331,1.6389973666666666,0.5481803824177387,27.047257,10.482331666666669,10.4751305,0.4899710333333333,423.4095066666667,418.71874333333335,423.2161433333333,536.357645,15.713704333333332,0.1153020933333333,0.1256171913333333,411.2816833333334,498.5073613333333,472.44730166666665,423.3755900000001,412.8023933333334,264.02916666666664,25.719401,25.280599,90.76887966666668,79.9375,71.26367133333333,0.0259830726666667,1.325136706,-0.0269658242436956,1.612031542422971,-0.002494786527177,0.5456855958905616,-0.0481679161219759,26.999089083878022,0.1866725645424924,10.66900423120916,0.0768317079005154,10.551962207900516,-4.248371802700879e-05,0.4899285496153063,1.6533633000250916,425.0628699666918,0.8790775106005526,419.5978208439339,-6.9082599489264,416.3078833844069,1.3022324402426193,537.6598774402427,-0.006231313378155,15.707473019955176,-8.785520487301912e-05,0.1152142381284603,0.0005263619136743,0.1261435532470077,-1.259455786200249,410.0222275471331,2.145315854827004,500.65267718816034,-2.157527128637128,470.2897745380295,-1.6205301116054898,421.75505988839456,-0.6620405465304202,412.14035278680296,1.0821050001582648,265.1112716668249,0.0521068237706145,25.771507823770616,-0.1385677793503674,25.14203122064963,-1.3205260710072508,89.44835359565943,0.3047788174459782,80.24227881744598,0.2583970835814568,71.52206841691479,1.7836573308591994,214.6214423333333,330.0779133333333,601.7578,29.288193,0.085468755,38.9381685,-88.998048,536.20553,82519.47833333332,2514688.428966064,609.9378656966436,563417.9046799606,6.8276959096137535,1.104175300799552,2025-03-26
2025-03-26 01:30:00,2762.343017578125,2717.04150390625,45.301513671875,1.378743466666667,1.7267252666666666,0.5471012932160653,29.009267333333337,13.05625,8.157507233333334,0.9809735,422.21354,422.1276,421.88411333333335,535.6638766666666,15.476155666666664,0.11672657,0.1260104166666666,412.59115333333335,497.39817933333336,472.11757166666666,428.51885,416.4458833333333,264.25444666666664,25.71875,25.279297,90.76887933333336,79.89909,71.37174533333332,0.0196477506360577,1.3983912173027246,-0.0034658967280616,1.723259369938605,-0.0003555117873433,0.5467457814287219,-0.2360132058611981,28.77325412747214,-0.091646561123678,12.964603438876322,0.1451269651412392,8.302634198474573,-0.0063537257818711,0.974619774218129,0.3612554649924391,422.57479546499246,0.6742443449526263,422.8018443449527,-2.7344488218050174,419.14966451152833,2.0675645057724523,537.7314411724391,0.1792913530679722,15.655447019734638,0.0009709683222133,0.1176975383222133,0.0013560909070809,0.1273665075737476,-2.9073522713327407,409.6838010620006,-1.6485322159994666,495.7496471173339,-1.6745069864916218,470.44306468017504,-0.8382046022820191,427.680645397718,-4.505682160546769,411.94020117278654,2.7627404048961357,267.0171870715628,-0.2823086760214437,25.43644132397856,-0.1269643003361125,25.152332699663887,0.7215510974307335,91.49043043076408,0.7489556664384054,80.6480456664384,-0.9565301155003424,70.41521521783298,1.7802388486845335,215.9311766666667,329.74299333333335,612.31642,29.33366183333333,0.08578516,38.94683333333333,-88.97786466666666,538.7193749999999,82435.74833333334,3734464.180173747,905.7945649800738,836709.6135090436,10.149839486211295,1.6399669911955013,2025-03-26
2025-03-26 01:45:00,2761.932373046875,2738.390869140625,23.54150390625,1.4256185,1.7945963333333337,0.5422501141219466,31.07034833333333,15.489534333333332,1.4419434000000002,1.4652275333333336,423.5026066666667,419.4921866666666,423.1302066666667,534.8815283333333,15.52498375,0.11672657,0.1259479166666666,410.65058833333336,496.2889973333333,470.4776033333333,430.8975433333333,418.7237033333333,264.45626,25.720703,25.281901,90.77148333333332,79.90429733333333,71.50065000000001,0.02851237,1.45413087,-0.0295258371350937,1.7650704961982395,-0.0024677976856908,0.5397823164362557,-0.05533255858073,31.0150157747526,0.2758423592688892,15.765376692602224,0.0105761903508385,1.4525195903508388,-0.000127044884568,1.4651004884487655,1.653726844349933,425.1563335110166,0.8807013133342139,420.3728879800009,-6.906857183833836,416.2233494828329,1.2986485498537377,536.1801768831871,-0.0061564757033014,15.5188272742967,-8.89405944420052e-05,0.116637629405558,0.0005277477209632,0.1264756643876298,-1.257523202568109,409.3930651307653,2.1357691724104484,498.4247665057438,-2.148532098769465,468.3290712345639,-1.6493214547123785,429.24822187862094,-0.6715369723551703,418.05216636097816,1.0838554121955897,265.5401154121956,0.0521094615880564,25.772812461588057,-0.1385749158604134,25.143326084139588,-1.3205639497353587,89.45091938359796,0.3046522251772359,80.20894955851057,0.2592563516375605,71.75990635163757,1.806857441917236,216.7462153333333,330.0948133333333,611.61328,29.396453166666667,0.0857369816666666,39.044261000000006,-88.95507666666667,538.0515916666667,82523.70333333332,1942732.0843798826,471.20981172775276,435270.6393872771,5.274492319244485,0.8523562754825806,2025-03-26
