timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-26 02:00:00,2792.96337890625,2727.327880859375,65.635498046875,1.4853516000000002,1.7644857,0.5399267439954794,28.58171433333333,13.285071333333336,1.4489661333333337,0.5298695333333333,424.74153,418.58268333333336,421.3613266666666,533.5004666666666,15.585937333333334,0.11672657,0.1267187533333333,412.13021833333335,495.17981533333335,470.63942,429.2879633333334,417.3628000000001,264.4691266666667,25.720052,25.281901,90.76497333333332,79.92903666666666,71.58398333333334,-0.0132334635429975,1.4721181364570026,0.0186446238320041,1.7831303238320042,-0.0012663517397553,0.538660392255724,0.0510164869401315,28.632730820273466,-0.0048192962652446,13.28025203706809,0.0010896669423603,1.4500558002756938,-0.0007310696902582,0.529138463643075,-0.0791638934706497,424.66236610652936,3.3060687911936952,421.8887521245271,-3.9311663532170655,417.4301603134496,1.3585583907489536,534.8590250574156,-0.1052490380725164,15.480688295260816,0.0002447553469144,0.1169713253469145,-0.0014305588699906,0.1252881944633426,1.3137387196453003,413.44395705297865,-1.4323039141474965,493.74751141918586,-2.941978768730735,467.6974412312693,-1.1288347667489802,428.1591285665844,-2.404229645372766,414.9585703546273,3.657002153227268,268.12612881989395,-0.3202451694107679,25.39980683058923,0.2482977845231353,25.530198784523137,-0.0810716396925528,90.68390169364078,0.3899604553333802,80.31899712200004,-0.3974528473371492,71.18653048599619,1.803398104294745,217.56760333333332,329.76668333333333,608.4023333333333,29.467899000000003,0.0860143251666666,39.141691,-88.90234666666667,531.9977916666667,82441.67083333334,5411100.1249623615,1312.4627382356816,1212361.2051904462,14.705684551704364,2.3500307430661143,2025-03-26
2025-03-26 02:15:00,2766.966064453125,2697.9189453125,69.047119140625,1.3168945333333333,1.5577799666666667,0.530958765361069,28.76205566666667,14.059808333333336,3.174209733333333,1.5012829333333333,422.79362,422.82227,420.88867,535.345915,15.520182416666668,0.1163932366666666,0.1258020933333333,412.51959166666666,494.0706333333334,471.17686,430.8788533333333,418.29586,264.62446,25.722005,25.282552,90.76692666666668,79.87044,71.677735,-0.0117326266702371,1.3051619066630962,0.0164604459483759,1.5742404126150429,-0.0012453181171906,0.5297134472438784,0.0513383844011947,28.813394051067863,-0.005100340080288,14.054707993253048,0.0023871030074213,3.176596836340755,-0.0020713446990574,1.4992115886342758,-0.0788008394040389,422.714819160596,3.339554087466865,426.1618240874668,-3.926756617754791,416.9619133822452,1.3632578230354966,536.7091728230355,-0.1048050069193227,15.415377409747345,0.0002440564048001,0.1166372930714668,-0.001420210471989,0.1243818828613442,1.3149799167272818,413.83457158339394,-1.4290956135041597,492.6415377198292,-2.945338319593361,468.2315216804067,-1.1330180937822547,429.7458352395511,-2.4096045626220075,415.886255437378,3.659150057376337,268.28361005737634,-0.3202694865783968,25.401735513421603,0.2483041781031794,25.53085617810318,-0.0810733844177491,90.68585328224891,0.3896745719577268,80.26011457195773,-0.3979733809135695,71.27976161908643,1.8257832021957632,219.14224466666667,330.4161766666667,614.05078,29.496047,0.085821616,39.19365483333333,-88.85677133333333,533.8043833333334,82604.04416666667,5703571.279073283,1383.4016384435279,1277889.59547944,15.470060919791004,2.4954089617384505,2025-03-26
2025-03-26 02:30:00,2745.296875,2691.04931640625,54.24755859375,1.4153645666666668,1.6380208333333333,0.5283460520719332,24.003573,10.424216566666669,6.826222133333334,0.5657698333333333,423.2089866666667,420.68815,421.67643333333336,534.0170716666667,15.867594333333336,0.1153906333333333,0.1253203213333333,414.6432833333333,490.9508916666666,470.1508683333333,427.0594866666667,415.0584033333333,264.24132000000003,25.722656,25.283203,90.76367,79.86653666666666,71.72070333333333,-0.0126099270994382,1.4027546395672286,0.017308319510034,1.6553291528433671,-0.0012391902228865,0.5271068618490466,0.0428448046953882,24.046417804695388,-0.0037814917742888,10.420435074892378,0.0051335282645901,6.831355661597924,-0.0007806019232894,0.5649892314100439,-0.0788782559979495,423.1301084106688,3.322698283799866,424.0108482837998,-3.934106197591177,417.7423271357422,1.359873924851172,535.3769455915178,-0.1071510172530043,15.76044331608033,0.0002419541197191,0.1156325874530524,-0.0014147716305406,0.1239055497027926,1.3217495634238503,415.9650328967572,-1.4200717840548691,489.53081988261175,-2.93892482006072,467.21194351327256,-1.1229748728011373,425.9365117938656,-2.3909551063369463,412.6674482269963,3.653852108906335,267.8951721089064,-0.3202775923009398,25.40237840769906,0.2483105716832234,25.531513571683224,-0.0810704755499642,90.68259952445004,0.3896555282446172,80.25619219491128,-0.398211952248019,71.32249138108531,1.8611159643497464,216.20116566666667,330.40942333333334,602.3554666666668,29.528529,0.0853138049999999,39.239125,-88.80273666666666,528.3168133333334,82602.35583333333,4480976.138050538,1086.8610959505145,1003966.2001623687,12.154207831409433,1.9760179340804442,2025-03-26
2025-03-26 02:45:00,2763.92626953125,2708.86962890625,55.056640625,1.2578125,1.5520833333333333,0.5300119853093107,23.694539666666667,8.818306999999999,13.370538666666668,1.1881577,422.4355433333333,420.1796833333333,422.7220066666667,536.32169,15.620686916666669,0.11572657,0.1256718799999999,418.32623666666666,492.84026,472.736495,427.97348,415.5408933333333,264.3810133333333,25.722656,25.283203,90.75976533333332,79.99479333333333,71.73112033333332,-0.0112062462939257,1.2466062537060745,0.0164002518727826,1.568483585206116,-0.0012430975260103,0.5287688877833003,0.0422932004483413,23.73683286711501,-0.0031989315619451,8.815108068438054,0.0100550548777142,13.38059372154438,-0.0016393206762663,1.1865183793237335,-0.0787341005968187,422.3568092327365,3.318682289242588,423.4983656225759,-3.9438610622351007,418.7781456044316,1.365742633071477,537.6874326330715,-0.1054836957733034,15.515203220893364,0.0002426585205713,0.1159692285205714,-0.0014187404619542,0.1242531395380456,1.3334896353268846,419.6597263019936,-1.4255367678351265,491.4147232321649,-2.955087636930557,469.78140736306943,-1.1253782652541418,426.8481017347458,-2.393734502971199,413.1471588303621,3.655783747684893,268.0367970810182,-0.3202775923009398,25.40237840769906,0.2483105716832234,25.531513571683224,-0.0810669878859755,90.67869834544736,0.3902812711563115,80.38507460448965,-0.3982697901346199,71.3328505431987,1.8417164914854591,218.518905,330.2707233333333,608.51953,29.5718275,0.0852942741666666,39.2715995,-88.82291666666667,533.9817833333334,82567.68083333333,4545899.130880534,1102.6081726957825,1018512.2473642752,12.335483291824426,1.9919721170542428,2025-03-26
2025-03-26 03:00:00,2741.238037109375,2677.888427734375,63.349609375,1.3536784333333334,1.6648763000000002,0.5279826968823561,24.27384233333333,9.245696166666669,13.564742666666666,1.9934896666666668,423.50977,418.5253933333333,422.1276,536.70018,15.866699,0.11572657,0.1267682333333333,418.56729166666673,499.2679683333333,469.91156666666666,428.8944733333333,415.9845,264.19639666666666,25.722656,25.283203,90.76302,79.904295,71.74023333333334,-0.0120603459789983,1.341618087354335,0.0175920906246613,1.6824683906246616,-0.0012383380045409,0.5267443588778151,0.0433272177428847,24.31716955107622,-0.0033539713779191,9.242342195288748,0.0102011022379713,13.574943768904635,-0.0027504504061119,1.9907392162605548,-0.0789343163972375,423.4308356836027,3.3056163007095165,421.83100963404286,-3.938315438229665,418.1892845617704,1.3667064574678989,538.066886457468,-0.1071449712276617,15.75955402877234,0.0002426585205713,0.1159692285205714,-0.001431117461762,0.1253371158715713,1.3342580412165148,419.9015497078833,-1.4441288661390672,497.8238394671943,-2.937428939365759,466.9741377273009,-1.1278000645669408,427.7666732687664,-2.3962899111170373,413.588210088883,3.653230922120599,267.84962758878726,-0.3202775923009398,25.40237840769906,0.2483105716832234,25.531513571683224,-0.0810698949673422,90.68195010503266,0.3898397448631669,80.29413474486317,-0.3983203878749037,71.34191294545843,1.8709033669184083,215.749636,330.49399666666665,603.2109333333333,29.615126333333336,0.0861653666666666,39.27376383333333,-88.78971666666666,536.2827816666667,82623.49916666666,5234166.397403971,1269.5474494414002,1172719.0654725046,14.19352941112935,2.3109853474017132,2025-03-26
2025-03-26 03:15:00,2760.79296875,2689.427490234375,71.365478515625,1.4847005333333332,1.7496745,0.5281435954662378,22.70840233333333,8.108017866666666,11.163193,1.1092639666666668,423.1516933333333,420.07227,421.3756466666667,534.882065,15.624593,0.11572657,0.12661199,419.9271433333334,499.1034854166667,470.3730116666667,428.3273833333333,415.50323333333336,264.07896,25.722656,25.283203,90.76497333333332,79.93554666666667,71.201172,-0.0132276629857441,1.471472870347589,0.0184881197285702,1.7681626197285705,-0.0012387153783308,0.5269048800879069,0.0405330099363077,22.74893534326964,-0.0029412668733908,8.105076599793275,0.0083950632823306,11.17158806328233,-0.0015304696977462,1.1077334969689203,-0.0788675775900173,423.0728257557433,3.3178339123669502,423.3901039123669,-3.931299954235044,417.4443467124317,1.362076629486637,536.2441416294866,-0.1055100728531464,15.519082927146853,0.0002426585205713,0.1159692285205714,-0.0014293535927174,0.1251826364072825,1.3385928114129229,421.2657361447463,-1.4436531005322308,497.6598323161344,-2.9403134435854668,467.4326982230812,-1.126308872261177,427.20107446107215,-2.3935175615273465,413.109715771806,3.651607042054593,267.7305670420546,-0.3202775923009398,25.40237840769906,0.2483105716832234,25.531513571683224,-0.0810716396925528,90.68390169364078,0.3899922165389426,80.32553888320561,-0.395327379497246,70.80584462050275,1.8683702631434609,215.83934933333336,329.2829466666667,613.3359433333334,29.6649235,0.08601433,39.34954116666667,-88.73567733333334,532.0501883333334,82320.73666666668,5874858.763975424,1424.9474306611003,1316266.690124578,15.98949114673753,2.584963063997408,2025-03-26
2025-03-26 03:30:00,2719.829833984375,2686.298828125,33.531005859375,1.2947591,1.6049804333333333,0.5161486130793982,25.626422666666667,11.18803,5.643062366666666,2.5616019333333333,423.68164,422.23502,420.25846,535.8259083333332,15.816813166666666,0.11674219,0.1264974033333333,418.20007333333336,498.9390025,469.6402733333333,432.17552,418.2458633333333,264.8786133333333,25.722656,25.282552,90.763672,79.999998,70.63671833333333,-0.011535415148046,1.283223684851954,0.0169591946464782,1.6219396279798115,-0.0012105821788128,0.5149380309005853,0.0457414849945365,25.672164151661203,-0.0040585729531734,11.183971427046826,0.0042437558567973,5.647306122523464,-0.0035342842231105,2.5580676491102228,-0.0789663497573087,423.6026736502427,3.334915842802332,425.5699358428024,-3.920876960105488,416.3375830398945,1.3644801255661605,537.1903884588994,-0.1068081011466723,15.710005065519994,0.0002447880993419,0.1169869780993419,-0.0014280599959287,0.1250693433374046,1.33308746715619,419.5331608004896,-1.4431773349253376,497.4958251650747,-2.935733077963505,466.7045402553698,-1.1364277454362082,431.0390922545638,-2.4093165554776874,415.8365467778556,3.662664415740096,268.5412777490734,-0.3202775923009398,25.40237840769906,0.2483041781031794,25.53085617810318,-0.0810704773363681,90.68260152266365,0.3903066638579844,80.39030466385799,-0.3921933862970945,70.24452494703624,1.916255297015396,211.908033,332.95330333333334,613.75781,29.710392500000005,0.0862122466666666,39.43831566666666,-88.62500133333333,538.3205116666667,83238.32583333334,2791064.7912420654,676.9729729464657,625340.2442998388,7.512648026486583,1.2328346957741192,2025-03-26
2025-03-26 03:45:00,2756.287353515625,2702.87744140625,53.409912109375,1.4724935,1.7796224333333337,0.5243210154460574,22.58525933333333,7.454191233333333,2.733284466666667,1.266798366666667,424.56250666666665,418.0598933333333,420.91732,533.92103,15.393473333333334,0.11672917,0.12747917,420.6812366666667,498.7745195833333,471.1427266666667,428.7274066666666,416.26433,264.0416166666667,25.722656,25.281901,90.75716,79.89388000000001,70.63606666666668,-0.0131189066949206,1.4593745933050792,0.0188045677176618,1.7984270010509953,-0.0012297498456678,0.5230912656003895,0.0403132077516659,22.625572541084995,-0.0027040845374379,7.451487148795895,0.0020555136927469,2.735339980359414,-0.0017478224945537,1.265050544172113,-0.0791305268627411,424.4833761398039,3.301939667433544,421.36183300076686,-3.927023913087567,416.9902960869125,1.3596293548456515,535.2806593548456,-0.1039493632162429,15.289523970117092,0.0002447607986629,0.1169739307986629,-0.0014391433989477,0.1260400266010523,1.3409966186713405,422.022233285338,-1.4427015693185012,497.3318180140148,-2.945124951274238,468.19760171539247,-1.1273607541790511,427.6000459124876,-2.397901879365463,413.8664281206345,3.651090669303869,267.69270733597057,-0.3202775923009398,25.40237840769906,0.2482977845231353,25.530198784523137,-0.0810646607917533,90.67609533920825,0.3897889318131007,80.28366893181311,-0.3921897680747008,70.24387689859198,1.8894486506530097,216.32981066666667,326.97586666666666,603.2461033333334,29.745038666666662,0.0867539124999999,39.440479333333336,-88.61523666666666,527.3782083333333,81743.96666666666,4365938.075138346,1058.9586052250977,978191.8324045795,11.966532482983409,1.9377483280635104,2025-03-26
2025-03-26 04:00:00,2744.03125,2670.739501953125,73.291748046875,1.2903646,1.5561523666666666,0.5300059150972615,31.95311966666667,16.802173666666665,10.484792333333331,5.013319666666667,423.28776,421.85547333333335,422.7721333333333,538.0839666666666,15.236083833333332,0.11771094,0.1270911533333333,416.79490833333335,498.6100366666666,468.9104033333333,439.99101,424.4772066666667,264.2063033333333,25.722656,25.28125,90.76041666666669,79.92448,70.64127666666667,-0.0114962631684476,1.2788683368315523,0.0164432477416978,1.5725956144083644,-0.0012430832888501,0.5287628318084113,0.0570342245101009,32.01015389117677,-0.0060951613106219,16.796078505356043,0.0078848851883535,10.492677218521688,-0.0069169594122895,5.006402707254377,-0.0788929378770149,423.208867062123,3.3319180900537617,425.1873914233871,-3.9443287279958663,418.8278046053375,1.3702302687942165,539.4541969354608,-0.1028865401647038,15.133197293168628,0.0002468193998618,0.1179577593998618,-0.0014347629842924,0.1256563903490409,1.3286082526121277,418.1235165859455,-1.442225803711608,497.16781086295504,-2.9311706423648616,465.9792326909685,-1.1569789781395343,438.8340310218605,-2.4452123765055376,422.0319942901612,3.653367908625512,267.85967124195884,-0.3202775923009398,25.40237840769906,0.2482913909430912,25.52954139094309,-0.0810675696595382,90.67934909700712,0.3899382241157667,80.31441822411577,-0.3922186953463864,70.24905797132028,1.849143643081358,219.79013066666667,327.3175366666667,612.2461033333334,29.79700283333333,0.0870846391666666,39.3105705,-88.71094,542.7056916666666,81829.38416666667,5997418.607174276,1454.67432975514,1343726.3186247156,16.421073338250597,2.67095165358904,2025-03-26
2025-03-26 04:15:00,2755.096923828125,2710.3466796875,44.750244140625,1.3217773333333334,1.6092122,0.530961215689579,30.851316666666666,16.695588666666666,2.969020366666667,4.171479466666667,423.5312466666667,420.17969,422.2779966666667,534.7248216666667,15.692708333333332,0.11771094,0.12732292,413.2003583333333,496.248195,464.47935,436.2245966666667,421.69906,264.52883,25.722656,25.28125,90.76432333333332,79.98177333333332,70.65234333333333,-0.0117761290677758,1.3100012042655576,0.0170039100542849,1.626216110054285,-0.0012453238642253,0.5297158918253536,0.0550675783633884,30.90638424503005,-0.0060564965056251,16.68953217016104,0.0022327943147355,2.9712531609814024,-0.0057554586738168,4.16572400799285,-0.0789383192470154,423.45230834741966,3.318682341897613,423.4983723418976,-3.939718591006681,418.33827807566,1.3616762094997057,536.0864978761664,-0.1059700434765353,15.586738289856797,0.0002468193998618,0.1179577593998618,-0.0014373794546414,0.1258855405453585,1.3171499821320367,414.51750831546536,-1.4353941943466566,494.8128008056533,-2.903472017311799,461.57587798268816,-1.1470750006703838,435.0775216659963,-2.429208787840764,419.2698512121592,3.657827713553786,268.18665771355376,-0.3202775923009398,25.40237840769906,0.2482913909430912,25.52954139094309,-0.0810710591099308,90.6832522742234,0.3902177487451865,80.37199108207851,-0.3922801403508771,70.26006319298246,1.8462122378003645,220.40288733333333,329.9459733333333,610.2421866666667,29.898761,0.0870742224999999,39.54007416666667,-88.52278866666667,534.4261533333333,82486.49333333333,3691290.7149707032,895.3228377802553,827036.5649427553,10.026327117588163,1.6242711373814709,2025-03-26
2025-03-26 04:30:00,2723.44970703125,2689.04638671875,34.4033203125,1.387044266666667,1.6533203333333333,0.4482484982538569,32.505418,17.884773666666664,6.114032966666667,6.288824333333333,422.75781,416.6849,424.66991666666667,537.91965,15.084472666666668,0.11771094,0.1273984433333333,414.733585,495.88162666666665,466.86356666666666,442.51134666666667,426.58012333333335,263.62871666666666,25.722656,25.283203,90.767578,79.96289,70.74218866666666,0.0158130146113901,1.402857281278057,0.0059672974248041,1.6592876307581377,0.0030548403469443,0.4513033386008012,0.304327958407228,32.80974595840723,-0.0791270330603524,17.80564663360631,0.0403506726400939,6.154383639306761,-0.0914521504814613,6.197372182851872,-1.3632791672739015,421.3945308327261,-3.5544805360678997,413.13041946393207,1.6262961379513283,426.296212804618,3.3443167342289826,541.263966734229,-0.0576721571171265,15.02680050954954,-0.0005342427055513,0.1171766972944486,7.03739564428818e-05,0.1274688172897762,-0.5944215180761034,414.13916348192384,-1.1838205555586685,494.697806111108,0.7912121703811863,467.65477883704784,5.471488772929831,447.9828354395965,-0.9857366996842528,425.5943866336491,3.7143918118813417,267.343108478548,-0.2225566464749668,25.500099353525037,0.0348739833878966,25.318076983387897,-0.8358336030947129,89.93174439690529,0.5107704617342392,80.47366046173424,0.118992469414934,70.8611811360816,1.8524378583481405,218.0995368733333,323.11608,605.0625,29.9593845,0.0870820358333333,39.42748966666667,-88.62890733333332,541.73533,80779.02,2779066.4995898437,674.0627864127921,622652.0176930885,7.708090760361892,1.2632258353689967,2025-03-26
2025-03-26 04:45:00,2697.903076171875,2703.93896484375,-6.035888671875,1.9907226666666664,2.2626953333333333,0.4002523197699988,37.086817333333336,23.12138733333333,7.690385866666666,6.2705307333333336,423.0944,417.10742,426.0449266666667,535.1566916666666,15.85172533333333,0.1183776066666666,0.12784636,412.6570283333334,496.47900833333335,461.38792,446.30917,429.8838733333334,261.66201666666666,25.722656,25.283203,90.76692633333334,79.99349000000001,70.91406333333333,0.0121702210421066,2.0028928877087733,0.0221316660162895,2.284826999349623,-0.0064817811000039,0.3937705386699949,0.1556325081108198,37.24244984144416,-0.4056916708370046,22.715695662496326,0.0014807417842446,7.691866608450911,-0.0295014101810755,6.241029323152258,2.625566039089847,425.71996603908985,-4.538378668627388,412.5690413313726,-3.9450994425886847,422.099827224078,1.6446828071414077,536.801374473808,-0.0106488404511022,15.841076492882229,-0.0007526478495665,0.1176249588171001,-0.0020803259503105,0.1257660340496894,4.304629621198501,416.9616579545319,0.4392545319230407,496.9182628652564,-0.6919012536988589,460.6960187463012,2.1055042691231733,448.4146742691232,-1.2823390479650243,428.6015342853684,4.158591014984722,265.8206076816514,0.0965948672888004,25.8192508672888,0.1995292216516304,25.48273222165163,1.0247334492577096,91.79165978259104,0.5894212566778805,80.58291125667789,0.1146413670633705,71.0287047003967,2.0002499961626032,210.3122293333333,314.07382666666666,607.64062,30.0351685,0.0870859425,39.24561583333333,-88.830078,535.88031,78518.45666666667,-473928.6631274414,-114.95143253165071,-106184.08677246171,-1.352345566638473,-0.22372518587433762,2025-03-26
2025-03-26 05:00:00,2726.2998046875,2709.791015625,16.5087890625,1.9985352,2.264973933333333,0.4008435381065128,36.92685333333333,21.314775666666662,1.4391352333333334,2.8222959000000003,423.3092466666667,417.4368433333333,424.6842466666667,532.1271233333333,15.628255333333332,0.1183515666666666,0.12741928,410.79552,498.11003,462.0131316666667,443.78862,427.64019666666667,260.71012,25.722656,25.283203,90.77018266666666,79.930988,71.04101466666667,-0.0195113729840945,1.9790238270159053,-0.0343463061883708,2.2306276271449623,0.0013850612330867,0.4022285993395996,0.2831666869129137,37.21002002024625,-0.0351948830158335,21.279580783650832,-0.0072150566266926,1.4319201767066407,0.0022680822441021,2.8245639822441024,-1.2416819433157684,422.0675647233509,0.0557928433767642,417.4926361767101,-5.792623166205772,418.8916235004609,2.160450443767104,534.2875737771004,0.2327670460560842,15.861022379389416,0.0002646517450715,0.1186162184117382,0.0010488402965528,0.1284681202965528,-0.7219361538623161,410.0735838461377,-1.6155726932725545,496.4944573067274,-1.5902382397777046,460.422893426889,3.438254606988835,447.2268746069889,3.7847769676487815,431.42497363431545,-1.2303651912667988,259.4797548087332,-0.0777934430146913,25.64486255698531,-0.1257749249330011,25.157428075067,-0.1787135083580864,90.59146915830856,0.6866440016765125,80.61763200167651,-0.3396932141563837,70.70132145251029,1.9359656708585655,207.69107166666663,310.05842,610.2187433333334,30.139090333333336,0.0870976616666666,39.24128533333334,-88.76172000000001,533.9658216666667,77514.605,1279672.2632080077,310.3846027291753,286711.5690790211,3.698807070990314,0.6055382843117765,2025-03-26
2025-03-26 05:15:00,2705.087646484375,2681.59814453125,23.489501953125,1.908528633333333,2.246582033333333,0.4324129043625093,35.525453,20.509496,5.355050033333334,2.3573696666666666,423.35221666666666,421.76237,421.7766933333333,538.4208033333333,15.6634115,0.11797136,0.1294244866666666,412.805825,496.3843183333333,466.70431,445.80474,429.18855333333335,260.65989,25.722656,25.283203,90.76236866666666,80.23568,71.203775,0.0017866042259431,1.910315237559276,-0.0057842659675602,2.2407977673657733,0.0057743671074795,0.4381872714699888,0.3157534615232436,35.84120646152324,-0.0548291024335938,20.454666897566405,-0.0517574631125716,5.303292570220762,-0.0110522805247965,2.34631738614187,1.6378591244949805,424.9900757911616,-4.162107054100261,417.6002629458997,-4.858036628915215,416.9186567044181,1.3641612024580354,539.7849645357913,-0.3132682300000002,15.35014327,0.001359717343453,0.119331077343453,-0.0002227517481569,0.1292017349185096,3.2659045810054863,416.0717295810055,-3.5798631889703643,492.804455144363,-2.241960849273255,464.4623491507267,-1.0181078176443066,444.7866321823557,-2.218734056655819,426.9698192766775,2.0503646498835337,262.7102546498835,0.4071169739901883,26.12977297399019,0.2737396683092541,25.55694266830925,-0.1978884010508608,90.5644802656158,-0.3207181052604682,79.91496189473953,1.4065188691087087,72.6102938691087,1.9743029892925616,204.99205066666667,309.66600666666665,615.4570366666667,30.214867166666664,0.087621098,39.27159616666667,-88.75065333333333,537.2017733333333,77416.50166666666,1818475.0671032714,441.0712629347762,407430.75771074084,5.262841241070557,0.8683453190011335,2025-03-26
2025-03-26 05:30:00,2691.81982421875,2673.34375,18.47607421875,2.3772786333333333,2.8452148666666663,0.4266528649179899,33.048194333333335,18.950957666666667,6.254473833333333,1.1906701333333334,423.6744766666666,419.94336,425.3431,538.7501566666667,15.626302083333332,0.11864844,0.12870053,413.7223266666667,497.2990555555555,467.0385633333333,445.43711666666667,429.42581,257.94180666666665,23.73567733333333,23.36653633333333,90.75846333333334,80.19010333333334,71.35156333333333,0.0145334189090178,2.391812052242351,0.0278293521208992,2.8730442187875656,-0.0069093177965267,0.4197435471214632,0.138684679421317,33.18687901275465,-0.3325166249287932,18.618441041737874,0.0012042647669501,6.255678098100283,-0.0056018301301188,1.1850683032032143,2.6291657785239977,426.3036424451906,-4.569235395178794,415.3741246048212,-3.938600653803349,421.40449934619664,1.6557265074176255,540.4058831740844,-0.0104974060694971,15.615804677263837,-0.0007543698148238,0.1178940701851761,-0.0020942250712317,0.1266063049287682,4.315742275161028,418.0380689418277,0.4399800599971399,497.7390356155527,-0.7003750065586019,466.3381883267747,2.1013902778819897,447.5385069445487,-1.2809726498858822,428.1448373501141,4.099465766020614,262.04127243268726,0.0891332762069012,23.824810609540236,0.1844033292492461,23.55093966258258,1.0246379043325788,91.78310123766592,0.5908699755425317,80.78097330887587,0.1153486400037877,71.46691197333712,2.1201355895597,193.91327033333332,294.4467466666667,608.2500033333333,30.297143166666665,0.0877942766666666,39.00095916666667,-89.05534,536.1509133333334,73611.68666666668,1360054.9862207032,329.8814381814331,304721.3808913352,4.13957884528845,0.6863785626555571,2025-03-26
2025-03-26 05:45:00,2715.592041015625,2642.607666015625,72.984375,2.6344401,3.214518233333333,0.4177879195095418,33.333175000000004,18.022737333333332,2.5725289,0.2442924766666666,423.45964,419.1985666666667,422.92969,538.3813016666668,15.463379,0.11864844,0.1293307366666667,414.773155,498.21379277777777,468.61634333333336,447.1411833333333,431.3207166666666,255.98645666666667,22.742188,22.408203,90.757812,80.07096333333334,71.47721333333334,0.0161055675288381,2.650545667528838,0.0314415480048753,3.2459597813382084,-0.0067657567657397,0.411022162743802,0.1398805829553921,33.4730555829554,-0.3162299180583972,17.706507415274938,0.0004953263853662,2.573024226385366,-0.0011493401220382,0.2431431365446284,2.6278325823012665,426.0874725823013,-4.561131597417216,414.6374350692495,-3.916252910995525,419.01343708900447,1.6545929151702694,540.035894581837,-0.010387957925289,15.45299104207471,-0.0007543698148238,0.1178940701851761,-0.0021044798433091,0.1272262568233575,4.3267039853946585,419.0998589853946,0.4407893640434963,498.65458214182127,-0.7027410588818839,467.9136022744515,2.109429368007625,449.25061270134097,-1.2866251364332015,430.0340915302335,4.068389413996982,260.05484608066365,0.0854024806659516,22.82759048066595,0.1768403830480522,22.585043383048053,1.0246305509597136,91.78244255095971,0.5899921084996009,80.66095544183294,0.1155517687922724,71.59276510212561,2.1276466737825928,194.90308566666664,284.58923,634.7343733333333,30.40323933333333,0.0876250049999999,38.82775166666667,-89.23177333333332,530.3185066666667,71147.3075,5192641.770820312,1259.4756481714908,1163415.4404854511,16.352206167260107,2.6876045406549363,2025-03-26
2025-03-26 06:00:00,2722.637939453125,2681.106201171875,41.53173828125,2.4947916666666665,3.0174153666666665,0.4184293508180827,35.54655666666667,21.090651666666663,7.778684433333333,1.2078177,422.60026,418.0813866666667,425.3789033333333,540.4049666666667,14.932535666666666,0.11831511,0.1295937566666666,413.243335,499.12853,467.59013833333336,451.2626433333333,434.26387666666665,256.20216,22.742188,22.408203,90.757162,80.01497333333333,71.54297000000001,0.0421564676540517,2.5369481343207183,-0.0309238027776257,2.986491563889041,-0.0012789162676897,0.4171504345503929,0.033887580798968,35.580444247465635,0.1104964483689663,21.201148115035632,-0.0531503577776826,7.72553407555565,-0.018166352983671,1.1896513470163288,-0.919441158109464,421.6808188418905,-8.361627733333364,409.7197589333333,0.2546058724682325,425.6335092058016,-2.60888368442204,537.7960829822447,-0.0626942299290433,14.869841436737625,0.0017067314224585,0.1200218414224585,0.0007540606272852,0.1303478172939519,-0.549415287688646,412.69391971231136,0.2982184307464308,499.4267484307464,-0.0213941400810426,467.5687441932523,1.8726458213085948,453.1352891546419,0.6815842095226117,434.94546087618926,5.124043200000017,261.3262032,-0.1546431960847023,22.587544803915296,0.4481640599999998,22.85636706,-0.5113906743967362,90.24577132560326,0.6714867405380573,80.68646007387139,-0.5548940570652832,70.98807594293473,2.1364297130596803,193.06099466666663,285.32668,613.5351666666667,30.4443705,0.0879114623333333,38.80826283333333,-89.31445333333333,536.736825,71331.67,2962528.249604492,718.561447539934,663756.7659360633,9.305218368447889,1.5254227409169268,2025-03-26
2025-03-26 06:15:00,2728.43115234375,2677.349609375,51.08154296875,2.5096028666666665,3.037434933333333,0.4157667997325021,37.387643,23.309602666666667,1.3721630333333332,3.066372166666667,423.52409000000006,420.5592466666667,423.40951,539.6050433333334,15.133382166666667,0.1196797,0.1280546933333333,411.6536633333334,499.108885,465.962015,454.70740666666666,437.09962,256.2511733333333,22.742188,22.408203,90.765625,80.08073,71.60091166666666,-0.0092924898454342,2.500310376821232,0.0253383528290713,3.062773286162405,-0.002325764801269,0.4134410349312331,-0.4262815717768831,36.96136142822312,0.275176366385633,23.5847790330523,-0.0028063376964138,1.3693566956369194,-0.0130197910989728,3.053352375567694,-2.595291116040812,420.9287988839593,-6.849344334631383,413.7099023320353,-4.510118527381621,418.89939147261833,-0.5211476526911838,539.0838956806422,0.0206890945380884,15.154071261204756,0.0007073710264884,0.1203870710264884,-0.001146705333772,0.1269079879995613,1.2028577598692325,412.8565210932026,-0.7709358574325051,498.3379491425675,1.3293094988608232,467.2913244988608,2.7863786013994627,457.4937852680661,0.5317944756827728,437.63141447568273,-0.7574579252745082,255.4937154080588,-0.2325148635550391,22.50967313644496,0.1731122654585419,22.581315265458542,0.6711325333431546,91.43675753334315,-0.7539901850901174,79.32673981490989,0.0845631576545429,71.6854748243212,2.140298812693397,193.16044166666669,286.48698,610.3476466666667,30.481184166666665,0.0878828166666666,38.83640733333333,-89.21745,537.51259,71621.74500000001,3658549.244714356,887.3813917315543,819700.8129841887,11.444859560238147,1.87219468319259,2025-03-26
2025-03-26 06:30:00,2725.5390625,2669.702880859375,55.836181640625,2.574056,3.0704753,0.4117676569924168,37.40150366666666,21.510608,5.1323467,1.9021978666666663,423.9108066666667,418.4824233333334,423.4739566666667,537.3276000000001,15.065511333333337,0.1196797,0.1290052166666666,412.052465,499.08924,461.976625,450.8568266666667,434.25131333333337,256.0802033333334,22.742188,22.408203,90.76822833333334,80.161458,71.305338,0.0157364112135294,2.589792411213529,0.0300326486070745,3.1005079486070746,-0.0066682632051203,0.4050993937872965,0.1569530696161294,37.55845673628279,-0.3774286713176096,21.13317932868239,0.0009882053178706,5.133334905317871,-0.0089494050657923,1.8932484616008745,2.630632354356805,426.5414390210235,-4.553339528823301,413.92908380451007,-3.9212927225010494,419.55266394416566,1.6513546019023124,538.9789546019024,-0.010120679177147,15.055390654156188,-0.0007609265922685,0.1189187734077314,-0.0020991829564573,0.1269060337102093,4.29832312196578,416.35078812196576,0.4415639066795052,499.53080390667947,-0.6927840807298935,461.28384091927006,2.1269582547676578,452.9837849214344,-1.2953670752976905,432.9559462580357,4.069879328546506,260.1500826618799,0.0854024806659516,22.82759048066595,0.1768403830480522,22.585043383048053,1.0247481484769736,91.79297648181031,0.590658906262135,80.75211690626213,0.1152739110268044,71.42061191102681,2.145191393375545,194.031341,284.84294,622.0664166666667,30.507164666666668,0.0883750016666666,38.86455533333333,-89.20898666666666,532.2905183333334,71210.735,3976135.534222412,964.4119699001209,890856.2689558386,12.51014006463827,2.0486289266171545,2025-03-26
2025-03-26 06:45:00,2722.8203125,2685.52099609375,37.29931640625,2.5644531333333336,3.0678711,0.4135349298816614,34.96432266666667,19.33064633333333,1.3725263,0.4465215666666666,423.2018166666667,421.4544266666667,422.3281266666666,537.22226,15.021403,0.1196536516666666,0.1276536533333333,413.68870833333335,499.069595,464.39423,448.3886733333334,432.3268833333333,256.27012,22.742188,22.408203,90.75521,80.40885333333334,70.64323,0.0143715174316207,2.5788246507649544,0.0366814570270594,3.10455255702706,0.0043257090729557,0.4178606389546171,0.0391115206559291,35.0034341873226,-0.0304025916485173,19.300243741684817,0.0173863738496256,1.3899126738496257,-0.0002786710743183,0.4462428955923482,0.4230330430332287,423.6248497096999,-4.326575608561029,417.1278510581057,-0.2888021458090861,422.0393245208575,3.2349130532204526,540.4571730532205,-0.0916291104141819,14.929773889585816,0.0002619683254381,0.1199156199921047,0.0005159953884545,0.1281696487217878,-0.0270388098579132,413.6616695234754,-3.0160429755438827,496.05355202445605,1.4057986898266108,465.8000286898266,3.646199245246749,452.0348725785801,-1.130714999048962,431.1961683342844,1.837457874446216,258.1075778744462,0.2399747921849382,22.982162792184937,0.2554561052782738,22.663659105278278,1.478345147583738,92.23355514758371,-1.376175942847027,79.03267739048631,-1.2283554064642317,69.41487459353577,2.1454763391140714,194.040227,284.34228333333334,599.9765666666666,30.537476,0.0877838599999999,38.89053916666667,-89.11849,525.6494583333333,71085.57083333333,2651443.1984313964,643.107745213613,594057.9174861708,8.356940944864807,1.3698779987432608,2025-03-26
2025-03-26 07:00:00,2742.4521484375,2697.938232421875,44.513916015625,2.4718424333333333,2.9602864666666666,0.4129133989551249,29.03922833333333,14.418619,1.3740415333333331,0.4051132666666666,422.8652366666667,420.9388,423.07291333333336,537.9399233333334,14.771077666666663,0.120695315,0.1288828233333333,418.56494,499.04995,467.3368266666667,443.61908,427.86974,256.1554433333333,22.742188,22.408203,90.756512,80.08528666666668,70.63541533333334,0.0138525154377435,2.485694948771077,0.0353951053598109,2.9956815720264776,0.0043192076585074,0.4172326066136324,0.0324836373814321,29.07171197071476,-0.0226771199489927,14.395941880051009,0.0174055679541047,1.391447101287438,-0.0002528284357806,0.404860438230886,0.4226965972619041,423.2879332639286,-4.321282277614728,416.6175177223852,-0.2893114559258265,422.78360187740753,3.239234502009253,541.1791578353426,-0.0901021500092547,14.68097551665741,0.0002642489311304,0.1209595639311304,0.0005209638796419,0.1294037872129752,-0.0273575217255483,418.5375824782744,-3.0159242542977154,496.0340257457023,1.4147064200942625,468.75153308676096,3.60741394881444,447.2264939488144,-1.1190577114404618,426.7506822885596,1.8366356422476429,257.99207897558097,0.2399747921849382,22.982162792184937,0.2554561052782738,22.663659105278278,1.4783663563428036,92.2348783563428,-1.3706381861931902,78.71464848047349,-1.228219523831882,69.40719580950146,2.09998327196313,197.244945,284.3693533333333,604.8632866666667,30.5569615,0.08844532,38.87105316666667,-89.14583333333333,528.64462,71092.33833333333,3164598.3779243976,767.5735722106493,709030.7358581431,9.973377616778956,1.6231428519541027,2025-03-26
2025-03-26 07:15:00,2723.959228515625,2689.71044921875,34.248779296875,2.4376627666666666,2.9181315333333333,0.4097273676937463,26.854382333333334,14.41476,1.6260182666666667,1.8448855666666664,423.5384133333334,418.7617166666666,424.0755266666667,539.7104666666667,15.214925,0.120695315,0.1294609466666666,420.4504433333333,499.030305,469.8082333333333,445.2620133333333,428.6789566666666,256.1382633333333,21.75,21.316406,90.75976333333334,79.97851666666666,70.63671833333333,0.0411911154536492,2.478853882120316,-0.029906298288544,2.888225235044789,-0.0012523189275244,0.4084750487662218,0.0256010746599422,26.87998340799328,0.0755206529065386,14.49028065290654,-0.0111102916395526,1.614907975027114,-0.0277482623566012,1.8171373043100647,-0.9214822756120498,422.6169310577213,-8.375234333333367,410.3864823333333,0.2538257506738546,424.3293524173405,-2.6055308845208174,537.1049357821458,-0.0638798411466368,15.151045158853364,0.0017410666030232,0.1224363816030233,0.0007532878524658,0.1302142345191324,-0.558997282515918,419.8914460508174,0.298159743447286,499.3284647434473,-0.0214956268987407,469.78673770643456,1.8477444587413172,447.1097577920746,0.6728185868494165,429.35177525351605,5.122765266666647,261.2610286,-0.1478964783354293,21.60210352166457,0.4263281200000008,21.74273412,-0.5114053321667598,90.24835800116658,0.6711807956973388,80.649697462364,-0.5478650832326508,70.08885325010068,2.129552334220781,194.02668766666667,285.66496666666666,630.6445333333332,30.6089255,0.0884843833333333,38.936007333333336,-89.11132833333333,530.8692916666666,71416.24166666667,2445919.099053955,593.2578596056998,548010.082653573,7.6734657252252925,1.257316149902078,2025-03-26
2025-03-26 07:30:00,2739.298095703125,2678.9169921875,60.381103515625,2.4383138,2.926432266666667,0.4104762336189096,26.412727333333333,13.407326500000002,5.747759766666667,1.8976032,423.2018233333333,418.5039033333333,423.6100233333333,540.4170349999999,15.028645833333334,0.120695315,0.12835417,420.8945983333333,499.01066,469.9067816666667,443.8101433333333,427.84603,256.1193166666667,21.75,21.316406,90.76041666666669,79.93099,70.65234500000001,0.0149065555001226,2.453220355500122,0.0286237482311628,2.95505601489783,-0.0066473495883814,0.4038288840305281,0.1108393573918,26.523566690725133,-0.2352471593000249,13.172079340699977,0.0011066997417117,5.748866466408379,-0.0089277882120133,1.8886754117879867,2.6262326682293637,425.8280560015627,-4.553573244094537,413.9503300892388,-3.9225526753774034,419.687470657956,1.66084928020382,542.0778842802038,-0.0100959137450331,15.0185499195883,-0.0007673838984032,0.1199279311015968,-0.002088589074273,0.126265580925727,4.39055978933817,425.2851581226715,0.4414943838586964,499.4521543838586,-0.7046762111950784,469.2021054554716,2.0937148825969416,445.9038582159303,-1.2762601828526954,426.5697698171473,4.07050095624254,260.18981762290923,0.0816765719500907,21.83167657195009,0.1682241722929696,21.48463017229297,1.024659956924708,91.78507662359138,0.5889607338460507,80.51995073384604,0.1142182669601084,70.76656326696012,2.118523707912246,194.48921633333333,285.29286,626.7890666666666,30.632737833333334,0.08816407,38.985802166666666,-89.07226666666666,526.83266,71323.21500000001,4306574.4279821785,1044.5599481869815,964891.3609387605,13.528433357059974,2.2042545720138698,2025-03-26
2025-03-26 07:45:00,2749.757568359375,2689.920654296875,59.8369140625,2.4215495,2.8642578333333333,0.4118488467366672,29.275013666666663,16.469535,1.3680961333333332,3.0807181,423.14452666666665,420.65234333333336,422.69336,539.0380233333334,15.042806166666669,0.11965626,0.1286666766666666,418.06527333333327,498.991015,467.2038316666666,446.72471666666667,429.8035566666667,256.17637333333334,21.75,21.316406,90.75585666666666,79.86002666666667,70.802082,-0.0089664482129219,2.412583051787078,0.0238937054347978,2.888151538768131,-0.0023038480989815,0.4095449986376857,-0.3337840483717151,28.94122961829495,0.194427458166924,16.663962458166925,-0.0027980201025854,1.3652981132307478,-0.0130807038143796,3.0676373961856203,-2.5929652097459552,420.5515614569207,-6.8508605327211285,413.8014828006122,-4.502490164515166,418.1908698354848,-0.520600027820592,538.5174233055128,0.0205652666054927,15.06337143327216,0.0007072324835537,0.1203634924835538,-0.0011521855276973,0.1275144911389693,1.2215925739343447,419.2868659072676,-0.7707537925319343,498.220261207468,1.3328521882597215,468.5366838549264,2.7374618776524926,449.4621785443192,0.5229177665817701,430.3264744332485,-0.7572368224710715,255.41913651086227,-0.22237078869993,21.52762921130007,0.1646777001303512,21.481083700130352,0.6710603050486128,91.42691697171529,-0.7519121802174169,79.10811448644925,0.083619712138713,70.88570171213871,2.121468125672326,194.666107,285.1203333333333,642.7265666666667,30.63923666666667,0.0885156291666666,38.968479,-89.10937666666666,535.2913816666667,71280.08333333333,4265180.220784505,1034.5197801488544,955616.9565169013,13.406507285465219,2.1760796206554787,2025-03-26
2025-03-26 08:00:00,2759.56201171875,2708.449462890625,51.112548828125,2.4220377666666666,2.9536133,0.4070875538588817,30.51144133333333,17.715397,5.6808326,2.877732566666667,422.52865,424.5625033333333,421.02474,539.4069499999999,15.027181083333332,0.11965626,0.1287421933333333,416.35042,498.97137,465.65795,447.4302266666666,430.4776466666667,256.1193133333333,21.751302,21.316406,90.77343833333332,79.87239666666666,70.93229,0.0173295910565705,2.439367357723237,0.0007318219392771,2.9543451219392773,-0.004948703383808,0.4021388504750737,0.4067461858639447,30.91818751919728,0.147026513236721,17.86242351323672,0.0247543668704208,5.70558696687042,0.0079069289534117,2.8856394956200786,-2.6543094495002606,419.87434055049977,-0.2897822011745461,424.2727211321588,-1.571490583211812,419.4532494167882,1.7345598045715178,541.1415098045715,-0.00857530340574,15.018605779927592,0.0016446408518306,0.1213009008518306,0.0012288570524515,0.1299710503857848,-3.081355732071188,413.2690642679288,-3.1054829734107443,495.8658870265892,1.0934757536202255,466.7514257536202,0.7240279569280688,448.15425462359474,-2.7468114759278706,427.7308351907389,2.851160109234627,258.97047344256794,0.2119580885239926,21.96326008852399,-0.3515300488860937,20.964875951113907,1.0616299889186251,91.83506832225196,-0.3139408014186955,79.55845586524796,-0.6000642919181445,70.33222570808185,2.1119877980773265,195.1705333333333,285.11695333333336,605.4492333333334,30.650066833333334,0.0885065141666666,38.95982116666666,-89.14973866666666,534.6718683333334,71279.23833333334,3643263.54974406,883.6738452782922,816276.0410989169,11.451806447224477,1.8521978709327986,2025-03-26
2025-03-26 08:15:00,2755.473388671875,2698.5439453125,56.929443359375,2.413736966666667,2.9324544333333336,0.4081998469415032,29.473035,15.89824,1.4119615666666665,1.6962509,424.59114666666665,419.4635466666667,424.11849,537.683905,14.9923505,0.1199948,0.1287161566666666,417.41202333333337,498.97881343915344,465.7825233333333,444.9909733333334,429.0012,256.00187,21.75,21.316406,90.77343666666668,79.91080699999999,71.085938,-0.0092581574263408,2.404478809240326,-0.0051227615136548,2.9273316718196787,-0.0016794439296486,0.4065204030118546,-0.1629208357943952,29.310114164205604,0.1447367375040062,16.042976737504006,0.0027323365715028,1.4146939032381691,0.0102053976230036,1.7064562976230038,-2.7699511617757366,421.8211955048909,-7.058968881013357,412.4045777856533,-1.7180730011065748,422.40041699889343,-0.5879977020462093,537.0959072979538,-0.1751810667417004,14.8171694332583,-2.364480236197175e-05,0.119971155197638,0.0009497612397584,0.129665917906425,2.387012641889441,419.7990359752228,-1.4156325433666552,497.5631808957868,0.600693866506333,466.3832171998396,3.519731240581109,448.5107045739145,-0.3116066667490713,428.6895933332509,-1.3539325245952512,254.64793747540477,0.1107868304483972,21.8607868304484,0.4263281200000008,21.74273412,0.4868151896646679,91.26025185633134,0.6818251064862721,80.59263210648626,0.5524290547409549,71.63836705474095,2.113448868523117,195.016071,284.94443333333334,605.8242133333333,30.639233,0.088305995,38.9771385,-89.12434866666666,530.64913,71236.10833333334,4055431.9945048015,983.6453322462567,908622.7027558347,12.755086205778385,2.0660494706071075,2025-03-26
2025-03-26 08:30:00,2756.5537109375,2716.693115234375,39.860595703125,2.383138,2.946451833333333,0.4211095918460504,26.000503,12.801430333333334,2.6282235666666667,0.0,423.36654,421.2037733333333,424.59831,538.6431783333333,14.9615885,0.1199947966666666,0.12895313,419.94669333333337,498.9862568783069,469.1960916666667,441.3389533333333,425.8333733333333,256.04915,21.75,21.316406,90.78190333333332,80.19140666666667,71.20442533333333,0.0170512646581109,2.400189264658111,0.000730047530141,2.947181880863474,-0.0051191603436861,0.4159904315023642,0.3466111387612614,26.34711413876126,0.1062437193111041,12.907674052644438,0.0114525484146024,2.639676115081269,0.0,0.0,-2.6595730436841336,420.7069669563159,-0.2874897232357511,420.9162836100976,-1.5848290668445202,423.0134809331555,1.732103759774759,540.375282093108,-0.0085378728124609,14.95305062718754,0.0016492939408695,0.1216440906075362,0.0012308704639349,0.1301840004639349,-3.1079712869438367,416.83872204638953,-3.1055756259152645,495.8806812523916,1.101784152790458,470.2978758194572,0.7141711079183324,442.05312444125167,-2.7171770840189997,423.1161962493143,2.8503790400738467,258.89952904007384,0.2119454010337804,21.96194540103378,-0.3515300488860937,20.964875951113907,1.061728990322791,91.84363232365612,-0.3151946795948959,79.87621198707177,-0.6023664690521713,70.60205886428116,2.0693694332980246,197.09091,284.8598533333333,596.0859466666667,30.624079666666667,0.0879244833333333,38.961985,-89.15755200000001,527.801735,71214.96333333333,2838670.861442871,688.5198288185559,636006.4214745646,8.930797569853855,1.4460300753424633,2025-03-26
2025-03-26 08:45:00,2781.912353515625,2695.080322265625,86.83203125,2.397298166666667,2.9648437333333333,0.4342124436648372,24.406006666666663,11.009228166666666,1.376326333333333,0.0,423.63151,422.82226666666674,420.9101566666666,539.065885,15.093912833333334,0.1196406299999999,0.1305052133333333,422.6495000000001,498.9937003174603,471.1887416666667,439.79972,424.5776333333333,256.03603,21.750651,21.316406,90.79036666666669,80.352865,71.30859333333333,-0.0376862454378064,2.3596119212288604,-0.0352648243427484,2.929578908990585,-0.0015782536968113,0.4326341899680259,-0.3519818603133409,24.05402480635333,-0.0066815226953664,11.0025466439713,-0.0082440577382929,1.3680822755950404,0.0,0.0,-3.714938873563256,419.9165711264368,0.6195669914211521,423.4418336580879,-2.9030711210932054,418.00708554557343,3.923367573531437,542.9892525735314,-0.0396556123376505,15.054257220995684,0.0002666779628825,0.1199073079628825,-7.752366039021075e-05,0.1304276896729431,-2.067711255043946,420.5817887449561,4.526099973182397,503.5198002906427,-0.2995517081421326,470.8891899585246,1.243215192792718,441.0429351927927,1.391881255921021,425.9695145892544,2.04555143774229,258.0815814377423,0.022252053981429,21.77290305398143,0.3298234379180442,21.646229437918045,-0.5697890254853775,90.2205776411813,0.164487687064053,80.51735268706405,0.3974716442232022,71.70606497755654,2.1045419062714594,195.00380033333332,285.39095333333336,647.10938,30.5721155,0.0887226591666666,38.94033533333334,-89.10026333333333,526.872715,71347.73833333334,6195269.044576824,1502.66296807964,1388054.8635042058,19.454784355171533,3.121307223797563,2025-03-26
2025-03-26 09:00:00,2761.983154296875,2704.22412109375,57.759033203125,2.3419596,2.8704427,0.4343259672432609,24.414793333333336,10.383076333333332,5.3077703000000005,0.0,423.0800833333333,421.6406233333334,423.1087233333333,540.3388483333333,14.936279166666663,0.1196406299999999,0.1302734466666666,423.9151066666667,499.0011437566137,472.10374,440.17823,424.7967333333333,255.94205666666664,21.75,21.316406,90.78971333333334,80.257812,71.35416533333334,0.0175824598976501,2.3595420598976498,0.009032619682348,2.879475319682348,-0.0002741278368503,0.4340518394064106,0.0695861632975685,24.484379496630904,0.0226944196548384,10.405770752988172,0.0265133776657595,5.33428367766576,0.0,0.0,-2.8229839438081967,420.25709938952514,-5.462969915582846,416.17765341775055,-3.0563208279324385,420.0524025054009,1.2708046863234586,541.6096530196568,0.1023789304705058,15.038658097137173,-0.000323701126026,0.1193169288739739,-0.0003240087290686,0.129949437937598,-0.857341002037515,423.0577656646292,2.714902581862816,501.7160463384765,3.9519038380909137,476.0556438380909,-1.761028157713156,438.4172018422868,0.516135569609844,425.3128689029432,1.349281836880948,257.2913385035476,-0.0723760456812243,21.677623954318776,0.3201016025778251,21.636507602577822,0.2930668922975314,91.08278022563088,0.8053681149971652,81.06318011499717,-0.4286220649302947,70.92554326840305,2.0804534292635046,197.07102066666667,284.83617,656.0859466666667,30.539640166666665,0.0885403683333333,38.8147575,-89.22916666666667,530.6935050000001,71209.0425,4112965.450120239,997.6000761898874,921513.1183788847,12.940956457585914,2.0912159841839753,2025-03-26
