timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-26 09:15:00,2755.4541015625,2692.487060546875,62.967041015625,2.2963867,2.8408203333333333,0.4304757943868164,26.148095666666663,14.811948999999998,4.2429934000000005,0.3809567333333333,422.6360733333333,417.8164066666666,426.68229,538.9019583333334,14.992187666666666,0.1196406299999999,0.1304036533333333,415.7006716666667,499.0085871957672,472.067495,438.7051,424.64558000000005,256.04914,21.75,21.315755,90.78255,80.11523466666667,71.375,0.0261799838066947,2.3225666838066945,0.0102533184390551,2.8510736517723885,0.0029337183062485,0.433409512693065,0.2448083138162857,26.392903980482952,-0.0655320330050184,14.74641696699498,0.0280024066979835,4.270995806697984,-0.0055398768763603,0.3754168564569729,-1.362886599572903,421.2731867337605,-3.564132717903817,414.2522739487628,1.6340026291617278,428.31629262916175,3.3504238734594765,542.2523822067928,-0.0573193257562181,14.934868340910448,-0.000543000793852,0.1190976292061479,7.20340121869445e-05,0.1304756873455202,-0.5958076057847279,415.104864060882,-1.1912855632373294,497.81730163252985,0.8000314737603844,472.86752647376034,5.424425943783092,444.1295259437831,-0.9812663780342064,423.66431362196585,3.60759950994941,259.65673950994943,-0.1881845739736398,21.56181542602636,0.0294015471762207,21.34515654717622,-0.8359714728162686,89.94657852718373,0.511743577585051,80.62697824425172,0.1200568948256659,71.49505689482567,2.0810974001803637,196.43794866666664,284.80572333333333,594.87891,30.5028335,0.0885273483333333,38.803929,-89.21354333333333,523.6523833333333,71201.43083333333,4483343.415653686,1087.4352793094324,1004496.590556502,14.10781467169957,2.2851783660602107,2025-03-26
2025-03-26 09:30:00,2769.26611328125,2713.67822265625,55.587890625,2.238444,2.7451171666666667,0.4322557291329419,29.635393333333337,18.15658533333333,2.8427302,0.0,422.57878,421.06054666666665,422.84375,537.2396933333333,15.024414166666666,0.1196406299999999,0.1303880266666666,403.15007,499.01603063492064,474.1108716666666,432.0379533333333,420.3418133333333,256.04563,21.75,21.316406,90.78515533333332,80.06445333333333,71.39388166666667,0.0160159844148179,2.254459984414818,0.000680162487233,2.7457973291539,-0.0052546568156002,0.4270010723173416,0.3950676427646264,30.030460976097963,0.1506880954372604,18.307273428770596,0.0123872663110025,2.855117466311002,0.0,0.0,-2.654624364317783,419.9241556356822,-0.2873919648646961,420.773154701802,-1.5782801060454972,421.2654698939545,1.7275906020053071,538.9672839353386,-0.0085737244569141,15.015840442209752,0.0016444260219795,0.1212850560219795,0.0012445666954711,0.1316325933621378,-2.983661645109919,400.1664083548901,-3.105760930924248,495.9102697039964,1.1133252265858573,475.2241968932525,0.6991203052992319,432.7370736386325,-2.682136286557011,417.65967704677627,2.8503398548853056,258.8959698548853,0.2119454010337804,21.96194540103378,-0.3515300488860937,20.964875951113907,1.0617670237033394,91.84692235703666,-0.3146956857888625,79.74975764754447,-0.6039692085169719,70.7899124581497,2.07328930327556,197.14846233333333,285.26578666666666,615.3164133333333,30.4790165,0.0883593766666666,38.79311183333333,-89.21940333333333,525.6578483333333,71316.44666666667,3964330.837070313,961.5487397268676,888211.4173478994,12.454510268850084,2.007314875172288,2025-03-26
2025-03-26 22:15:00,2778.640625,2731.170166015625,47.470458984375,1.9895833333333333,2.2156575333333333,0.406646901091568,34.990309333333336,25.86775133333333,1.4105128,2.061604466666666,424.1041666666667,420.99609,421.01758,537.76,15.378661999999998,0.108351566,0.1178359433333333,402.280575,499.395646031746,465.45594833333337,444.2415,429.097,257.86866000000003,23.830078,23.488281,95.8737,95.19336,95.93685,-0.008775023973879,1.9808083093594544,0.0117422418222599,2.227399775155593,0.0039571862064831,0.4106040872980511,0.3354617113828269,35.32577104471616,0.0635152588010186,25.93126659213435,0.0126930823423394,1.4232058823423397,0.0241683387163829,2.085772805383049,0.8493720754719902,424.9535387421387,0.9797329545290268,421.97582295452906,0.9703409507304172,421.9879209507304,1.0345084043856332,538.7945084043856,-0.0786303513475985,15.3000316486524,-0.0001578260538618,0.1081937399461381,0.0021265878573155,0.1199625311906489,-1.3189554845077396,400.96161951549226,-1.7423360887725607,497.6533099429735,-3.079406134731414,462.376542198602,1.8323070324220223,446.07380703242205,1.4706177734971675,430.5676177734972,0.7116716200994802,258.5803316200995,0.0230672919308574,23.853145291930858,-0.0292371694748183,23.459043830525182,0.7314458468962641,96.60514584689626,-0.9451242360298692,94.24823576397011,-1.0148931650885942,94.9219568349114,1.8608880367119829,204.11099319466663,295.63072000000005,608.49609,29.24705816666667,0.0771445348333333,37.693223333333336,-89.86588666666667,530.1679183333333,73907.68000000001,3508431.492070313,850.9703196495426,786066.813369872,10.635793375869353,1.7084058498703842,2025-03-26
2025-03-26 22:30:00,2807.163330078125,2709.037841796875,98.12548828125,2.3110351,2.5777995,0.4046940958051508,24.213136,16.301824999999997,1.454542233333333,0.3645833333333333,424.7988266666666,421.8053366666666,419.89323,533.3821250000001,15.558431083333334,0.108351566,0.1184010466666666,409.99756,499.4030894708995,469.43746,434.96910333333335,421.0409066666666,256.71066333333334,23.830078,23.488281,95.86458133333332,95.19205666666667,96.22330666666666,-0.0074847562013466,2.303550343798653,-0.0234592811214038,2.554340218878596,-0.0003217171388161,0.4043723786663346,0.1712768416013865,24.38441284160139,0.0696439069557754,16.371468906955773,-0.0176276115028082,1.436914621830525,-0.0009156371120023,0.3636676962213309,1.0186240674862006,425.8174507341528,0.6822508680677402,422.4875875347344,-0.1991941885149799,419.694035811485,3.305407265746112,536.6875322657462,0.0780913906783808,15.636522474011716,-0.0005366096355732,0.1078149563644267,-0.0013460084629867,0.1170550382036798,-5.13084520083072,404.8667147991693,-0.3574872585888897,499.0456022123106,-1.1859326667106984,468.2515273332893,3.433802612368765,438.4029059457021,-1.7727586290523618,419.2681480376143,2.437616124661361,259.1482794579947,0.0405240393467174,23.87060203934672,0.4697656200000004,23.95804662,1.7609494633805838,97.62553079671392,-0.708822287414236,94.48323437925244,0.481898957319018,96.70520562398568,1.8866940163111037,201.9379831773333,291.8149066666667,606.25781,29.216746666666666,0.0773059926666666,37.54382866666667,-90.02734333333335,518.537175,72953.72666666667,7158620.051103516,1736.3238264465726,1603894.4082034926,21.985092215122286,3.495538974517707,2025-03-26
2025-03-26 22:45:00,2836.330322265625,2744.28857421875,92.041748046875,2.1984049666666667,2.4049479333333337,0.4043380782277767,24.62484866666667,17.123172,2.8631284666666663,1.2589615333333333,423.0013,421.51888,421.17513,538.7880566666668,15.235270166666666,0.108351566,0.1202890666666666,410.742095,499.41053291005295,474.4282416666666,438.17779,423.1885366666667,256.63817,23.830078,23.488281,95.878905,95.1862,96.46158833333334,0.0157295066052989,2.2141344732719657,0.0005958781606354,2.405543811493969,-0.0049152797646618,0.3994227984631149,0.3282723737374269,24.953121040404096,0.1421114228889486,17.26528342288895,0.0124761522564513,2.8756046189231177,0.0034591537498829,1.2624206870832162,-2.6572786194283253,420.3440213805716,-0.2877047971123829,421.2311752028877,-1.5720519195095335,419.6030780804905,1.7325696420433587,540.5206263087101,-0.0086940500299483,15.226576116636718,0.0014892610867448,0.1098408270867448,0.0011481711168569,0.1214372377835236,-3.039849242451055,407.7022457575489,-3.108216222293777,496.3023166877592,1.1140704869210936,475.5423121535877,0.709055739100279,438.8868457391003,-2.700300789130722,420.488235877536,2.856936102505756,259.49510610250576,0.2322149626839653,24.06229296268397,-0.3873465615254439,23.10093443847456,1.1213403691826611,97.00024536918264,-0.3741321552765129,94.81206784472349,-0.8160339205253422,95.645554412808,1.8761768883046497,202.453834844,289.4063566666667,633.2812466666666,29.218913333333333,0.0775273466666666,37.446399166666666,-90.13671866666668,528.1575533333332,72351.58916666667,6659366.740869344,1615.2298988734385,1492036.3144863613,20.6220254685679,3.2450997447065055,2025-03-26
2025-03-26 23:00:00,2832.195068359375,2744.206298828125,87.98876953125,2.2594401,2.4261067666666665,0.4057869738749775,26.330523,20.822987666666663,4.5252376666666665,0.3513213,423.8535133333333,417.1503866666667,422.89388,538.524165,15.403483,0.108351566,0.1197890673333333,400.86501,499.4179763492064,475.79998666666665,431.67046,418.7669800000001,256.4439566666667,23.830078,23.488281,95.89844,95.18685,96.13802033333332,0.0213208895816299,2.28076098958163,0.0140340659852906,2.440140832651957,0.0052052805046431,0.4109922543796207,0.482472731930617,26.812995731930616,-0.0006102022081755,20.82237746445849,0.0676656375978002,4.592903304264467,-0.0011338926127688,0.3501874073872311,-2.6939993838391274,421.15951394949417,-1.5893262520473286,415.56106041461936,1.3095497096301187,424.2034297096301,3.0893517549396847,541.6135167549397,-0.1633873493919697,15.240095650608032,0.0013786893367987,0.1097302553367988,0.001761586566666,0.1215506538999994,-1.5676261120273691,399.2973838879726,-3.68664952338861,495.73132682581775,1.363206959488764,477.1631936261554,-2.54909781661911,429.1213621833809,-2.324767319914997,416.44221268008505,2.9880930827620773,259.4320497494288,-0.0358416799567109,23.79423632004329,-0.2311437742762514,23.25713722572375,0.9292538412277764,96.82769384122776,0.9290084739773192,96.11585847397733,0.0236017228683493,96.16162205620168,1.890300262653964,201.5787061773333,290.78992666666664,598.08985,29.20159233333333,0.0774062533333333,37.36411983333333,-90.22070333333332,531.2662783333333,72697.48166666666,6396561.959870605,1551.4865796729953,1433154.698241336,19.713952469669493,3.106734084605968,2025-03-26
2025-03-26 23:15:00,2762.10400390625,2734.99365234375,27.1103515625,2.1492513333333334,2.3035482000000003,0.4054780898227244,28.972948,23.210184666666667,2.634665533333333,1.2519304,423.43815,419.61393,422.70052,539.3029216666666,15.124267666666668,0.1080156293333333,0.1191302133333333,400.91247444444446,499.4254197883598,474.4753566666667,434.5204766666666,420.99396666666667,256.56315666666666,23.830078,23.488281,95.87630133333334,95.02669333333334,95.87434666666668,0.0120446743987812,2.1612960077321146,0.0275427166115487,2.331090916611549,0.0042414319209573,0.4097195217436817,0.0324094953867195,29.00535749538672,-0.0365041993081511,23.17368046735852,0.0333744278206227,2.668039961153956,-0.0007813212520602,1.2511490787479398,0.4232692821163937,423.8614192821164,-4.307681399645901,415.3062486003541,-0.2890568008674563,422.4114631991326,3.247441870594571,542.5503635372612,-0.0922565749659103,15.032011091700758,0.0002364881735195,0.1082521175068528,0.000481542353865,0.1196117556871983,-0.0262037516320674,400.8862706928124,-3.018193342675488,496.40722644568433,1.4363159394918057,475.9116726061585,3.5334260838664022,438.053902750533,-1.1010746982673822,419.8928919683993,1.8395589486200377,258.4027156152867,0.2514541703639459,24.081532170363943,0.2677691193685483,23.75605011936855,1.5617644964339803,97.43806582976732,-1.6263563509793784,93.40033698235396,-1.6670779644309164,94.20726870223577,1.860809440870384,204.864251844,290.16072,601.0664,29.17560883333333,0.077031251,37.398758666666666,-90.16666666666669,535.2471583333333,72540.18000000001,1966589.7822070315,476.99649811224043,440615.97520121984,6.074095421340557,0.9815108889513113,2025-03-26
2025-03-26 23:30:00,2850.765380859375,2750.866943359375,99.8984375,2.184082,2.3645833,0.3995792287678523,32.897306,27.020045666666665,4.2359778666666665,1.9349790333333332,423.4166666666667,418.24609333333336,423.72460666666666,539.3532316666667,15.421224,0.107343756,0.119760425,400.95993888888887,499.4328632275132,471.2554166666666,440.3658233333333,425.3270333333333,256.6452333333333,23.830078,23.488281,95.84700666666669,95.00716,95.84375,0.0122398698292021,2.196321869829202,0.0282724918611649,2.392855791861165,0.0041797279270711,0.4037589566949234,0.0367993304320464,32.93410533043205,-0.0424962207968917,26.977549445869773,0.0536589315691848,4.289636798235851,-0.0012076072607822,1.9337714260725511,0.4232478073506627,423.83991447401735,-4.293639433577823,413.95245389975554,-0.2897571056971628,423.4348495609695,3.2477448149954853,542.6009764816622,-0.0940679799761596,15.32715602002384,0.0002350171817897,0.1075787731817898,0.0004840897648106,0.1202445147648106,-0.026206853921451,400.9337320349674,-3.0182383258453456,496.4146249016679,1.4265686447562302,472.68198531142286,3.5809591726167582,443.94678250595007,-1.112407473675887,424.2146258596574,1.8401474386768653,258.4853807720102,0.2514541703639459,24.081532170363943,0.2677691193685483,23.75605011936855,1.561287304784969,97.40829397145164,-1.6260220432221786,93.38113795677782,-1.6665459448599051,94.1772040551401,1.8694110103917296,204.76437951066663,290.46855,620.5195333333334,29.1972615,0.077210942,37.40742466666666,-90.181642,535.2071083333333,72617.1375,7254338.571972656,1759.5403608108586,1625340.2174918144,22.382322870986407,3.504267245938184,2025-03-26
2025-03-26 23:45:00,2786.646728515625,2738.441650390625,48.205078125,1.9222005333333327,2.3180338666666667,0.4523311598930838,31.48558733333333,22.394291,1.4475397666666667,0.3493856333333333,422.42838666666665,419.1914100000001,424.27604,532.201575,15.370768000000002,0.1076901106666666,0.1192968813333333,401.0074033333333,499.4403066666667,467.7092,432.58537666666666,420.2543633333333,258.68342333333334,23.830078,23.488281,95.88021,95.02669333333334,95.86393166666666,-0.0084778332628789,1.9137227000704544,0.0122848020531578,2.3303186687198245,0.0044017515487924,0.4567329114418763,0.301860978424429,31.78744831175776,0.0549865804028151,22.44927758040281,0.0130262848037328,1.4605660514703995,0.0040958731248244,0.3534815064581578,0.846015917130444,423.2744025837971,0.9755331424396444,420.1669431424397,0.9778508917032128,425.2538908917032,1.0238154607349088,533.225390460735,-0.0785899897092754,15.292178010290726,-0.0001568625709245,0.1075332480957421,0.0021529534374875,0.1214498347708208,-1.314781142377342,399.692622190956,-1.742491904780593,497.6978147618861,-3.0943134036797915,464.6148865963202,1.7842304867718894,434.36960715343855,1.4403119483653768,421.69467528169866,0.7139202219320282,259.39734355526537,0.0230672919308574,23.853145291930858,-0.0292371694748183,23.459043830525182,0.7314955134102661,96.61170551341026,-0.9434694913501432,94.0832238419832,-1.0141217793477608,94.8498098873189,1.9006307193679504,210.44849166666663,301.8111166666667,593.7421866666667,29.18643433333333,0.0775299508333333,37.7560075,-89.89192666666668,515.9009233333334,75452.77916666667,3637207.1144775394,882.2048564534182,814919.092051716,10.800385367537645,1.7298596780036628,2025-03-26
2025-03-27 00:00:00,2837.703125,2750.55078125,87.15234375,2.3580729333333337,2.6420898666666663,0.4043784264896365,32.199575,23.613517,6.602326533333334,4.940927133333333,423.0944,418.99088666666665,422.89387333333326,540.2016883333333,15.267741,0.10838282,0.1181458433333333,404.1312816666667,499.4813951282051,471.8098533333333,446.0377466666667,430.7344066666666,255.32837666666668,23.830729,23.488281,95.89127666666668,95.03059666666668,95.99804666666668,-0.0009538565587967,2.357119076774537,0.0098765120708264,2.6519663787374927,0.0001667291285403,0.4045451556181768,-0.0044125731031101,32.19516242689689,-0.4722703400000014,23.14124666,0.0220664665511334,6.624392999884467,0.0222519492249411,4.963179082558274,-4.297344837852961,418.797055162147,-4.882864608610589,414.10802205805606,0.1510496224991584,423.0449229558324,2.924711961570665,543.126400294904,-0.2679867749315061,14.999754225068497,0.0008226804081389,0.1092055004081389,0.0017817305077972,0.1199275738411305,0.2242448892585002,404.3555265559252,-4.473880183199015,495.0075149450061,-2.663294431100951,469.1465589022324,0.815902059509483,446.8536487261762,1.4926606779492315,432.2270673446159,3.6169530070610847,258.94532967372777,-0.26842480109174,23.56230419890826,-0.0699691294921862,23.41831187050781,-1.5592731758226108,94.33200349084406,0.2816545524356399,95.31225121910232,1.1118711380946564,97.10991780476132,1.9040698448389928,201.864348686,281.82885333333337,617.33204,29.201589166666665,0.0775078151666666,37.27752016666666,-90.32161333333332,532.305035,70457.21333333335,6140511.276093751,1489.38146725665,1375786.3427489854,19.526550620731122,3.071228381228216,2025-03-27
2025-03-27 00:15:00,2808.455322265625,2713.052490234375,95.40283203125,2.5319011,2.976399733333333,0.4044498978205749,29.50044966666667,20.535319,5.5762109,4.139005333333333,423.64583,419.3203133333333,423.5598933333333,538.3732333333332,15.567627,0.1080494866666666,0.1185677126666666,406.65996833333327,499.5224835897436,469.634915,441.3095166666667,427.75814666666673,254.66840333333332,23.830078,23.488281,95.86588633333334,95.01172,96.25064866666666,-0.0299644395659401,2.50193666043406,0.0595279946666669,3.035927728,0.002205356760656,0.4066552545812309,0.0664442035371877,29.566893870203856,0.0702852968036324,20.605604296803637,0.0223117487516182,5.598522648751618,0.0196967627784321,4.158702096111766,0.4985024582326787,424.1443324582327,-3.996229297895411,415.3240840354379,2.489817453509488,426.0497107868428,2.786595594563664,541.1598289278969,-0.2613277690369227,15.306299230963075,-0.0011729530662323,0.1068765336004343,0.0002918903297896,0.1188596029964562,-3.112917782623242,403.54705055071,-0.466454431631405,499.0560291581122,2.242132502138247,471.8770475021383,2.697494509259002,444.0070111759257,-1.4229042503506548,426.3352424163161,-1.737160080130394,252.93124325320292,-0.4766015599999988,23.35347644,0.2385103339811145,23.726791333981115,0.533525717634916,96.39941205096824,-0.1028343563540801,94.90888564364592,-0.6521366573991116,95.59851200926757,1.9954827404867763,197.72821951066663,280.44529,631.6171866666667,29.234065333333334,0.0774440123333333,37.26019716666667,-90.36132666666668,533.8694033333334,70111.3225,6688818.723956298,1622.3734795642586,1498635.0542778927,21.375078957865796,3.396985925853613,2025-03-27
2025-03-27 00:45:00,2806.65380859375,2703.1181640625,103.53564453125,2.2991537,2.6236979,0.4060459677755343,31.5451,22.419513,8.1019564,6.9574668,423.3737,420.73112,420.15820333333335,540.2486866666666,15.034098166666666,0.10838282,0.1201458366666666,406.0765083333333,499.6046605128205,467.42960833333336,445.25272666666666,430.81882,255.02577,20.66211,20.32487,95.83919466666669,95.03906333333332,96.63151,-0.0109847941893237,2.2881689058106764,-0.0119850726892067,2.611712827310793,0.0039576859443264,0.4100036537198607,0.4387979674739313,31.983897967473933,0.0956031154499363,22.51511611544993,0.0280855020915087,8.13004190209151,-0.0303845914987501,6.92708220850125,-1.320876052209485,422.05282394779056,-5.472810486802757,415.2583095131972,-2.5429554529328584,417.6152478804005,0.5329260559027489,540.7816127225693,-0.1601685141678626,14.873929652498804,4.317079365609433e-05,0.1084259907936561,-0.0005320025466917,0.1196138341199749,-0.0146156524162961,406.061892680917,0.6083570989607665,500.2130176117813,-0.101644423592802,467.32796390974056,-0.1506662827982836,445.1020603838684,-1.737820500522787,429.0809994994772,-2.182724558143917,252.84304544185608,-0.0956543842849591,20.56645561571504,0.026630982362807,20.351500982362808,0.2851322146684083,96.12432688133508,-0.5211424630170427,94.51792087031627,-1.29091706841632,95.34059293158369,1.9604393348348557,198.92072717733333,280.0968633333334,628.42969,29.3336655,0.0779309946666666,37.24720383333333,-90.36979,530.7295849999999,70024.21583333335,7250002.31909953,1758.488602353592,1624368.6766520834,23.197241944390925,3.688935351208336,2025-03-27
2025-03-27 01:00:00,2768.413818359375,2685.125732421875,83.2880859375,2.381022133333333,2.7664388,0.4036144730424961,33.859206666666665,24.46671166666667,3.0526397666666667,5.932448266666667,423.5957,419.0266933333333,423.3522133333333,538.0889500000001,15.489990333333337,0.10803386,0.1202734466666666,403.48260166666665,499.645748974359,464.7153783333333,446.6147966666667,431.7257,254.8007233333333,20.66211,20.324219,95.83268333333332,95.03776,96.69010333333334,0.0022316501539858,2.3832537834873198,0.0106449701021995,2.7770837701021995,0.0050470780634329,0.408661551105929,0.1772585024640705,34.036465169130736,-0.2990057229466138,24.16770594372005,-0.0431339968107429,3.009505769855924,0.0350935739806832,5.967541840647351,0.3204838809402304,423.91618388094025,-3.3086267666237177,415.7180665667096,2.5663530733134507,425.9185664066468,-0.4571248618584604,537.6318251381416,-0.1263630721935182,15.363627261139817,-0.0002681978738889,0.107765662126111,-0.0011392901035523,0.1191341565631143,-3.2199198131341404,400.2626818535325,6.104404192991183,505.75015316735016,-3.3692899184916314,461.3460884148417,0.4255965118185258,447.0403931784852,-2.01399244697609,429.7117075530239,0.0621537184537146,254.86287705178705,-0.0477733075454835,20.614336692454515,-0.1438543450921621,20.18036465490784,0.3009886313732721,96.1336719647066,-1.2160050941083398,93.82175490589168,1.07051345715972,97.76061679049306,1.9825940664389696,196.38758717733333,280.40469666666667,671.8945333333334,29.370469,0.0776015675,37.4572175,-90.31770666666668,530.3440266666667,70101.17416666666,5838592.618312988,1416.1510743301953,1308141.2318910314,18.66076064262354,3.008512867012722,2025-03-27
2025-03-27 01:15:00,2653.425048828125,2627.05224609375,26.372802734375,2.312174466666667,2.646972666666666,0.4054979508255046,32.92029933333333,23.167606666666668,4.0987963333333335,3.455445833333333,423.73177,416.82812,423.1516933333333,539.0392166666667,15.164469333333336,0.1090625033333333,0.1194583376666666,404.4701233333333,499.6868374358974,468.6574683333333,444.87592666666666,430.442,254.7593,20.662760666666667,20.326823,95.83007833333332,95.03580666666666,96.75976333333334,0.0021671216039287,2.314341588270596,0.010185276789064,2.65715794345573,0.0050706303888238,0.4105685812143285,0.1723431685196672,33.092642501853,-0.2831294648290274,22.88447720183764,-0.0579162565791175,4.040880076754216,0.0204407924919776,3.475886625825311,0.3205868287313933,424.0523568287314,-3.291266873579275,413.5368531264207,2.5651375248834825,425.7168308582168,-0.457932145707673,538.581284520959,-0.1237075615870999,15.040761771746237,-0.000270751517302,0.1087917518160312,-0.001131568984363,0.1183267686823036,-3.227800550908853,401.2423227824244,6.104906189810777,505.7917436257082,-3.397870948330649,465.2595973850027,0.4239394753476517,445.2998661420143,-2.008004010095476,428.4339959899045,0.062143614031072,254.8214436140311,-0.0477748119658336,20.614985854700837,-0.1438727761430485,20.182950223856952,0.3009804496615942,96.13105878299493,-1.2159801012709297,93.81982656539572,1.0712847043179607,97.8310480376513,1.9511446844859808,199.70614651066663,279.28835666666663,677.2148466666667,29.4505845,0.0781705765,37.42691016666666,-90.33268,527.1559016666666,69822.08916666666,1841404.1840944416,446.6327219683525,412568.0442638263,5.908847030901903,0.9939154959746251,2025-03-27
2025-03-27 01:30:00,2840.183349609375,2759.980224609375,80.203125,2.2480468666666664,2.6821288666666665,0.4047058318663766,34.545972,23.458737666666668,1.3853188,3.6669729333333336,424.08984,421.6048166666666,421.7981833333333,538.9888283333333,15.461263,0.10939844,0.1203932366666666,404.8798833333334,499.7279258974359,467.8950516666666,446.05875,431.5066133333333,255.04416333333333,20.66341133333333,20.326172,95.84309866666666,95.038412,96.787112,0.0160846925723019,2.2641315592389684,0.0006645557658462,2.6827934224325127,-0.0049197503107605,0.399786081555616,0.4605302710695511,35.00650227106955,0.194692583184274,23.653430249850945,0.0060365605224297,1.3913553605224298,0.0100754652443386,3.677048398577672,-2.664116787699641,421.4257232123004,-0.2877634525900134,421.3170532140766,-1.574377489370761,420.22380584396257,1.7332152593512546,540.7220435926846,-0.0088230134797537,15.452439986520243,0.0015036500685425,0.1109020900685425,0.0011491654298777,0.1215424020965443,-2.9964637703727703,401.8834195629606,-3.1101916032022814,496.6177342942336,1.098729001054096,468.9937806677207,0.7218086445308245,446.7805586445308,-2.7533771535426013,428.7532361797907,2.8391913718850503,257.8833547052184,0.2013570115755989,20.86476834490893,-0.3352000443614749,19.990971955638525,1.1209216004551763,96.96402026712184,-0.3735512702011192,94.66486072979887,-0.8187877457372679,95.96832425426273,1.981462990623342,196.758291844,281.27069,595.0781333333333,29.54584366666667,0.0783411486666666,37.48969700000001,-90.26757666666668,530.6584933333334,70317.6725,5639697.077226562,1367.9089460293492,1263578.5307156907,17.96957273743227,2.8238713888323703,2025-03-27
2025-03-27 01:45:00,2845.27783203125,2770.666748046875,74.611083984375,2.2693684666666667,2.726236966666667,0.4050922919815211,29.941478,18.61413433333333,2.6744422,1.1367089,423.7604166666667,418.33203333333336,423.7962233333333,537.2453166666667,15.413574166666669,0.11039844,0.1202760466666666,407.53864833333336,499.7690143589744,469.39907,439.3278,426.37063000000006,254.64286,20.665364666666665,20.326823,95.83854333333332,95.038412,96.773438,0.0214145772210705,2.290783043887737,0.0157702002267217,2.7420071668933885,0.0051963693903153,0.4102886613718364,0.5486388055679896,30.49011680556799,-0.0005454733996543,18.61358885993368,0.0399907916471415,2.7144329916471417,-0.0036687380599427,1.1330401619400574,-2.6934076644012634,421.0670090022654,-1.593828278481908,416.73820505485145,1.3123439412471498,425.1085672745805,3.082015385284194,540.3273320519509,-0.1634943881035351,15.250079778563132,0.0014047342151678,0.1118031742151678,0.0017687479568575,0.1220447946235242,-1.5937240987624932,405.94492423457086,-3.6892408480358654,496.0797735109385,1.344867795151572,470.7439377951516,-2.5943158949539225,436.7334841050461,-2.3669786638755,424.00365133612456,2.9671066475151804,257.6099666475152,-0.0310817860760437,20.63428288059062,-0.2000324581975689,20.126790541802432,0.9286734438034046,96.76721677713674,0.9275597427727432,95.96597174277274,0.0237577168405778,96.79719571684058,2.0030275709329506,194.29117117733333,279.63679,613.7461,29.634612000000004,0.0786562543333333,37.63043266666666,-90.15169333333334,522.9278166666667,69909.19750000001,5216001.00595276,1265.1414323922618,1168649.095343704,16.71667158450365,2.622277625911491,2025-03-27
2025-03-27 02:00:00,2789.0615234375,2748.01708984375,41.04443359375,2.178710933333333,2.5760091,0.406515535087002,27.919933666666665,18.902542333333333,4.2402280333333335,1.0310806933333334,423.51692,417.4368500000001,424.7200466666666,540.2825283333334,15.326660166666668,0.11039844,0.1208619833333333,408.92820166666667,499.8101028205128,473.1966766666667,440.64346,426.4359433333333,254.77670333333333,20.66471333333333,20.328125,95.830078,95.04231666666668,96.78580666666667,0.0155885965218072,2.1942995298551407,0.0006382622854377,2.5766473622854376,-0.0049417497169489,0.401573785370053,0.3721989533180263,28.29213261998469,0.1568790634824317,19.059421396815765,0.0184768972687869,4.2587049306021205,0.0028330227352797,1.0339137160686132,-2.6605177253169927,420.85640227468303,-0.2849186357595386,417.1519313642405,-1.585283453504303,423.13476321316233,1.7373753837604229,542.0199037170938,-0.008746201992043,15.317913964674624,0.0015173947807024,0.1119158347807024,0.0011536396634776,0.122015622996811,-3.026424851957984,405.9017768147087,-3.110703053459304,496.6993997670535,1.1111784790288084,474.3078551456955,0.7130456662579832,441.356505666258,-2.721021990261761,423.7149213430716,2.8362139654845464,257.6129172988179,0.2013696990658147,20.86608303239915,-0.3352322513941921,19.992892748605808,1.1207693187914884,96.95084731879147,-0.373566617608148,94.66875004905852,-0.8187767030383384,95.96702996362836,1.98963055286258,195.82095551066664,280.20848666666666,618.76171,29.727713666666663,0.0783359399999999,37.701883,-90.10807333333332,524.0102533333333,70052.12166666666,2875249.655848795,697.3920181254749,644201.928903045,9.196037372977663,1.4716216637330755,2025-03-27
2025-03-27 02:15:00,2826.98974609375,2748.4375,78.55224609375,2.083333333333333,2.4899089,0.4054890949675812,30.740793333333333,20.72884,5.380920933333333,2.3246579,423.6888033333333,416.50585666666666,424.8059933333333,541.0330716666666,15.235595583333334,0.1097187533333333,0.1193385486666666,408.652825,499.8511912820513,471.98372,444.3919333333333,429.2266733333333,255.09971,20.666016,20.328125,95.82682366666666,95.04036533333333,96.77864666666666,0.0149061733049999,2.098239506638333,0.0006169290881175,2.4905258290881176,-0.0049292719400086,0.4005598230275725,0.4098036635557101,31.150596996889043,0.1720361710574067,20.90087617105741,0.0234474944543272,5.40436842778766,0.0063872873626955,2.331045187362696,-2.661597490099496,421.0272058432338,-0.2842831926968188,416.2215734739698,-1.5856042526509668,423.2203890806824,1.7397888904785077,542.7728605571451,-0.0086942357298891,15.226901347603444,0.0015080526831101,0.1112268060164435,0.0011390983279169,0.1204776469945836,-3.024386824782937,405.628438175217,-3.1109587785878148,496.74023250346346,1.1083301679344115,473.0920501679344,0.7191114153455374,445.11104474867886,-2.7388292080106567,426.4878441253227,2.839809726034701,257.9395197260347,0.2013823930524374,20.86739839305244,-0.3352322513941921,19.992892748605808,1.1207312581217082,96.94755492478836,-0.3735589478351642,94.66680638549816,-0.8187161317480331,95.95993053491864,1.9821315580609624,196.52850717733327,280.06979666666666,570.7265566666666,29.805658333333334,0.0783697953333333,37.73219433333333,-90.05794333333334,527.0397983333334,70017.44916666666,5500027.89779663,1334.0321761584507,1232285.5420828457,17.599692030333237,2.778653378643879,2025-03-27
2025-03-27 02:30:00,2846.120361328125,2757.4208984375,88.699462890625,2.3142904000000004,2.8059895666666663,0.4055764609591257,32.05525466666666,21.123111666666667,2.8272373,3.6620167333333336,422.96549333333337,420.28711,422.1562466666667,539.1534616666667,15.601643833333334,0.11039844,0.119036465,407.98756333333336,499.8922797435897,466.7134883333333,444.7492133333333,429.7203333333334,254.8959033333333,20.666016,20.328125,95.830728,95.03971533333332,96.78125,0.0129695740558148,2.3272599740558157,0.0335502315296301,2.8395397981962964,0.00424246091485,0.4098189218739758,0.0358574014711763,32.09111206813784,-0.0332217209540637,21.089889945712603,0.0358138162156937,2.863051116215694,-0.0022854397490092,3.659731293584324,0.4227968139460358,423.3882901472794,-4.314592144874553,415.97251785512543,-0.2886846084970216,421.86756205816965,3.2465418890767523,542.4000035557434,-0.0951685235691535,15.50647530976418,0.000241705071721,0.110640145071721,0.0004811634089119,0.1195176284089119,-0.0266661814237068,407.9608971519097,-3.02101473212224,496.8712650114675,1.4128194711278184,468.12630780446113,3.616603947474289,448.3658172808076,-1.123897784357041,428.59643554897633,1.8276047349722544,256.7235080683056,0.2180670960459316,20.88408309604593,0.2317429755572071,20.559867975557207,1.561022135569047,97.39175013556904,-1.626579219014232,93.4131361143191,-1.6828473398210375,95.09840266017896,2.0360927796789587,192.690294844,280.14082666666667,640.5234300000001,29.8056615,0.0783919323333333,37.825293,-89.97981666666668,523.9946,70035.20666666667,6212085.214767252,1506.7417314115087,1391822.539556753,19.87318387137983,3.116504280558041,2025-03-27
2025-03-27 02:45:00,2811.557861328125,2722.33203125,89.225830078125,2.303548166666667,2.772460966666667,0.4025754742593555,31.599069,20.257959666666665,4.3676542000000005,2.7912214333333334,422.55013,421.06771,421.91276,538.7784216666666,15.185709666666668,0.11039844,0.12052084,409.1382366666666,499.9333682051282,468.12743666666665,444.23399,429.6910133333333,254.90372666666667,20.666016,20.328125,95.83528666666666,95.02278666666666,96.78450333333336,-0.0011455164779907,2.302402650188676,-0.0415233375648766,2.73093762910179,0.0004395630070068,0.4030150372663623,-0.0478531602315612,31.55121583976844,-0.0371099520783602,20.220849714588304,-0.0008106942839658,4.366843505716035,-0.0089672816587893,2.782254151674544,-1.4638012104816769,421.0863287895184,-3.5340328402390924,417.5336771597609,-0.0891534487167859,421.8236065512832,0.6779410294192303,539.4563626960859,-0.0012023642355067,15.18450730243116,0.0018974623240165,0.1122959023240165,-0.0016383439304147,0.1188824960695852,-1.7889989426020634,407.3492377240646,-0.0175070396769001,499.9158611654513,0.077627673826953,468.2050643404936,-1.1489742879921323,443.0850157120079,-3.954760479444076,425.73625285388925,-1.313578113921949,253.59014855274472,-0.0641889452936688,20.60182705470633,0.0835495341641028,20.411674534164103,0.5915735722052915,96.42686023887195,-0.1065812635190894,94.91620540314756,-0.0362487822841046,96.74825455104924,2.0064089602769477,195.75917117733331,278.8790466666667,680.3554633333333,29.820816166666667,0.0789153673333333,37.7949825,-90.057292,522.49991,69719.76166666667,6220803.607557373,1508.856378231949,1393775.9022641983,19.991116850454883,3.173537038144983,2025-03-27
2025-03-27 03:00:00,2849.783203125,2752.659912109375,97.123291015625,2.2400716,2.655110666666667,0.4052363742062692,34.460711,24.778651666666665,6.672726266666667,5.476850566666666,422.92253,419.91472,421.9056,540.1841883333333,15.314046166666667,0.11039844,0.1223359446666666,405.8697516666666,499.9744566666666,465.98169666666666,451.1542133333333,434.6180833333333,255.1530133333333,20.666016,20.328125,95.84635333333334,95.02604,96.787112,0.0378522612568823,2.277923861256882,-0.0272107445053122,2.6278999221613546,-0.0012385923459211,0.4039977818603481,0.0328524121014908,34.49356341210149,0.1298183217764545,24.90846998844312,-0.0455935436725125,6.627132722994155,-0.0823753457437206,5.394475220922946,-0.9201423131490288,422.00238768685097,-8.398294399999997,411.5164256,0.252526964890535,422.1581269648905,-2.607817844862325,537.576370488471,-0.0642960012250419,15.249750165441624,0.0015925310515148,0.1119909710515148,0.0007118299642486,0.1230477746309153,-0.5396119610157939,405.3301397056508,0.2987238535141046,500.2731805201808,-0.0213205473691573,465.9603761192975,1.8721958594307464,453.0264091927641,0.682140142640435,435.3002234759737,5.10306026666666,260.2560736,-0.1405255626493655,20.525490437350637,0.4065624999999997,20.7346875,-0.5400668133452768,95.30628651998806,0.7974598154275299,95.82349981542754,-0.7506900153755396,96.03642198462444,2.011050606196773,194.731697844,280.41483666666664,622.2773333333333,29.846796833333336,0.079417975,37.69971616666667,-90.15494666666666,538.22829,70103.70916666667,6808702.946668904,1651.4514067101247,1525495.2079203436,21.760549135760925,3.4080940230513694,2025-03-27
2025-03-27 03:15:00,2832.572265625,2764.263671875,68.30859375,2.40625,2.8286133,0.4041527458251317,34.781839999999995,24.077303,1.395772866666667,3.275131366666667,423.56706,420.27279,422.5143233333333,537.3022083333333,15.526286,0.11039844,0.1216666733333333,405.65836,499.924115,463.45265666666666,446.93676,431.7393166666666,254.72316333333333,20.666016,20.328125,95.84505333333334,95.01823,96.32291833333332,0.0406603090943042,2.4469103090943043,-0.0289888759730145,2.7996244240269856,-0.0012352802695524,0.4029174655555792,0.0331585538478336,34.81499855384783,0.1261438721691234,24.203446872169124,-0.0095370660521736,1.386235800614493,-0.049260076644646,3.2258712900220208,-0.9215446014713962,422.64551539852863,-8.405455800000027,411.8673342,0.2528913095587199,422.767214642892,-2.593904666663434,534.7083036666698,-0.065187089865855,15.461098910134144,0.0015925310515148,0.1119909710515148,0.0007079357090436,0.1223746090423769,-0.5393309115625584,405.1190290884374,0.298693775464244,500.2228087754642,-0.0212048335599774,463.4314518331067,1.8546943079996367,448.7914543079996,0.6776218715883715,432.416938538255,5.094463266666651,259.8176266,-0.1405255626493655,20.525490437350637,0.4065624999999997,20.7346875,-0.5400594882167553,95.30499384511658,0.7973942738017001,95.8156242738017,-0.7470896852947533,95.57582864803858,2.026246345923701,192.6780191773333,279.80932333333334,612.01172,29.8576265,0.07945313,37.777659166666666,-90.09049533333332,528.6934666666666,69952.33083333334,4778345.348759766,1158.9880201510034,1070592.0038540864,15.30459372976223,2.4115393128347207,2025-03-27
2025-03-27 03:30:00,2841.29443359375,2750.126708984375,91.167724609375,2.2819010333333334,2.6940104333333337,0.4044022294081861,35.07381166666667,25.09653433333333,4.1509076,2.9204435,422.9654933333333,419.7285166666666,423.5742166666667,539.9175333333333,15.132731166666666,0.11039844,0.1218567746666666,405.0960883333333,499.8737733333333,467.0879766666667,450.1367466666666,433.78086666666667,254.9042733333333,20.666016,20.328125,95.83528666666666,95.01627666666668,95.88606666666664,0.0260148397920727,2.307915873125406,0.0097234402777917,2.7037338736111254,0.0027560254002027,0.4071582548083889,0.3283742266620351,35.402185893328706,-0.1110337955014273,24.985500537831907,0.0273946697114713,4.178302269711471,-0.0424691205030116,2.877974379496988,-1.363948889642188,421.6015444436911,-3.5804437428001847,416.1480729238664,1.622100096253007,425.1963167629197,3.3567378359023223,543.2742711692356,-0.0578566628572829,15.074874503809385,-0.0005010542034092,0.1098973857965907,6.731277971916416e-05,0.1219240874463858,-0.58060846891334,404.51547986442,-1.1933510262006166,498.6804223071327,0.7915924868929665,467.87956915355966,5.565774017372462,455.7025206840391,-1.0023760988976846,432.778490567769,3.5914689327265137,258.49574226605984,-0.1788057662847109,20.487210233715288,0.0280392754651011,20.3561642754651,-0.8824996185115168,94.95278704815514,0.6069253813275424,95.6232020479942,0.1612859323439011,96.04735259901057,2.019126584546526,194.21669351066663,279.97169,611.3085933333333,29.8706165,0.07945313,37.78415116666667,-90.15169333333334,532.7066683333333,69992.9225,6381095.483085327,1547.735184577048,1429689.4220493564,20.42619983540988,3.2086686804247693,2025-03-27
2025-03-27 03:45:00,2830.5927734375,2734.596435546875,95.996337890625,2.4138997333333334,2.7822265666666666,0.4200765579045225,36.100501666666666,26.429955333333336,3.034590633333333,3.980022033333333,422.87956,419.42773000000005,423.1516933333333,539.3352483333333,15.089518166666664,0.1110494866666666,0.1208541716666666,405.5623633333333,499.4166583333333,465.2676266666667,454.4090766666666,436.1626,254.98788,20.666667,20.328125,95.835938,95.02213466666667,95.89257666666668,-0.001200392490491,2.4126993408428423,-0.0416695976241521,2.7405569690425144,0.0004586720423177,0.4205352299468403,-0.0546700629279541,36.04583160373871,-0.0484162468477578,26.381539086485574,-0.0005632600860709,3.0340273732472625,-0.0127865092159549,3.967235524117378,-1.4649424242656437,421.4146175757344,-3.520268443113196,415.90746155688686,-0.0894152449691887,423.0622780883641,0.6786416804260398,540.0138900137594,-0.0011947480475313,15.088323418619131,0.0019086521245352,0.1129581387912019,-0.0016428751958199,0.1192112964708467,-1.7733630693472264,403.7890002639861,-0.0174889451450894,499.3991693881882,0.0771534431357281,465.3447801098024,-1.1752913038470183,453.2337853628196,-4.014323221960069,432.1482767780399,-1.3140117755962135,253.67386822440375,-0.0641909673091056,20.60247603269089,0.0835495341641028,20.411674534164103,0.5915775927659865,96.427515592766,-0.106580532210458,94.91555413445622,-0.0359147282316456,95.85666193843502,1.958855858454885,195.45845670666668,280.1103933333333,621.67969,29.872783166666665,0.0794388064999999,37.8274615,-90.13151,537.273385,70027.59833333333,6722392.991275635,1630.5169206025998,1506157.3950682397,21.508054408761648,3.3913863834975486,2025-03-27
2025-03-27 04:00:00,2835.5166015625,2737.535400390625,97.981201171875,2.3102213666666667,2.8424479,0.4681638296106087,34.701694,23.03961166666667,2.9665185333333337,2.316715633333333,422.8652333333334,421.0533833333333,423.0729166666667,535.5655733333333,15.85042325,0.1116718833333333,0.1225911533333333,407.75196,498.9595433333333,462.0991266666666,447.36407333333335,430.6700733333334,255.76097666666664,20.666016,20.327474,95.83724,95.01236833333331,95.884767,0.0190924637188132,2.32931383038548,0.0038153102382563,2.846263210238256,-0.0025556294911471,0.4656082001194616,0.0727083606453362,34.77440236064533,-0.0209111993170161,23.018700467349653,0.0327788810060152,2.999297414339349,-0.0028386136853741,2.313877019647959,-1.7221352558478316,421.1430980774856,-2.4712558616918727,418.5821274716415,3.3006225102479902,426.3735391769147,3.830672324666125,539.3962456579994,-0.0748646898207834,15.775558560179215,0.0006852025015904,0.1123570858349237,-0.0006047883941564,0.1219863649391769,1.1934679060547635,408.9454279060548,1.1825135110555038,500.1420568443888,3.7094358717739615,465.8085625384406,-2.9732696331880675,444.3908037001453,-1.691669613853037,428.9784037194804,2.728516745551559,258.4894934122182,-0.1247642644249289,20.54125173557507,0.0684694830779015,20.3959434830779,-0.1480967906010306,95.68914320939898,-0.066317479420519,94.9460508539128,-1.4790077722013848,94.40575922779864,2.141541818365622,189.8478133333333,284.9478066666666,635.3554666666666,29.9225775,0.0797890671666666,37.944376,-89.98827999999999,528.1515833333333,71236.95166666666,6979882.0921228025,1692.9709211864588,1563848.0290275677,21.952764575681954,3.455497355151539,2025-03-27
2025-03-27 04:15:00,2850.408935546875,2784.49072265625,65.918212890625,2.367024733333333,2.871582033333333,0.4718544652447288,27.944758,17.47855733333333,3.0770931000000004,1.1068941333333333,423.1230433333333,424.13997,421.3613266666666,537.31872,15.059000666666666,0.1109713633333333,0.12252865,414.39878,498.9607668831169,470.9551083333333,445.6447433333333,429.34154000000007,254.85249666666667,20.666016,20.328125,95.84245,95.00781333333332,95.9056,0.0169359748282982,2.383960708161631,0.0007114969086936,2.8722935302420267,-0.0057360333586395,0.4661184318860892,0.3725298850098362,28.317287885009836,0.1450608948322234,17.623618228165554,0.0134085083746069,3.0905016083746077,0.0030413296122762,1.1099354629456095,-2.658043406573711,420.4649999267596,-0.2894938039693215,423.8504761960307,-1.5727469055293568,419.78857976113727,1.72784472642752,539.0465647264275,-0.0085934613410056,15.05040720532566,0.0015252694470088,0.1124966327803421,0.001169548162738,0.123698198162738,-3.0669118962730977,411.3318681037269,-3.105416982051452,495.85534990106544,1.1059147427980065,472.0610230761313,0.721138702307087,446.3658820356404,-2.7395621544961277,426.601977845504,2.8370577086826927,257.68955437534936,0.2013823930524374,20.86739839305244,-0.3352322513941921,19.992892748605808,1.120914014051067,96.96336401405108,-0.3734310012429205,94.6343823320904,-0.8113304385771869,95.09426956142282,2.10079337811066,195.33133933333332,279.7822566666667,586.9101466666666,29.92041,0.0793059946666666,37.820964333333336,-90.04231666666668,521.9769066666668,69945.56416666668,4610686.589493206,1118.3223756065465,1033027.9280190353,14.769027033044305,2.3125879261944577,2025-03-27
2025-03-27 04:30:00,2774.31640625,2696.383544921875,77.932861328125,2.398600266666667,3.000651033333334,0.4769245822754261,29.583195,21.009152333333333,4.7127185,5.1971465,423.18034000000006,417.0716166666666,426.3170566666667,540.9841566666666,15.5288085,0.1109817766666666,0.1233750053333333,413.89243,498.9619904329005,468.2943783333334,450.8078,433.1511766666667,255.06742,20.666667,20.327474,95.83268166666666,95.00130333333334,96.14908833333334,0.0391317874396546,2.4377320541063217,-0.0585381202366765,2.942112913096657,-0.0005601377885339,0.4763644444868922,0.2502736157353062,29.833468615735303,-0.1562574559150746,20.852894877418255,-0.0431238605020114,4.669594639497989,-0.0092734984029601,5.18787300159704,3.91429423527552,427.0946342352756,-2.6977294427127845,414.3738872239538,-0.0479571824020581,426.26909948426464,3.203750229631055,544.1879068962977,-0.006483232127195,15.522325267872803,-0.0003790180987625,0.110602758567904,0.0002396586043135,0.1236146639376469,-2.023245656125937,411.86918434387405,2.125852727971562,501.087843160872,-0.6978893119058966,467.5964890214275,-3.279722388356106,447.528077611644,-2.737318565686905,430.4138581009798,1.9896746724626555,257.05709467246265,-0.0322090991796599,20.63445790082034,0.2380641959399767,20.565538195939972,0.0877062410094993,95.92038790767616,0.2065712285115069,95.20787456184485,0.4144549648544426,96.56354329818778,2.1632649855784325,190.39413366666668,281.04742333333337,667.89844,29.892266166666666,0.0798216183333333,37.877257,-89.98697866666667,530.5612083333334,70261.85583333335,5475707.467315879,1328.1332539343755,1226836.5306568006,17.460918390299188,2.809083389066845,2025-03-27
2025-03-27 05:00:00,2843.276123046875,2740.258544921875,103.017578125,2.3763020666666663,2.977050766666667,0.4752460460227001,32.923865,20.186094666666666,3.695579466666667,4.5279845,423.7532566666667,420.4375033333333,421.81966,539.5122733333333,15.325276666666667,0.1116875053333333,0.1238776126666666,413.9659566666666,498.9644375324675,465.0793233333334,450.99618333333336,434.1609133333333,255.0681933333333,20.666016,20.327474,95.84179666666668,95.04947666666668,96.63346133333332,0.040154255182172,2.4164563218488384,-0.0305101285637978,2.946540638102869,-0.001452574725519,0.4737934712971811,0.0313872914854798,32.95525229148548,0.1057573659818054,20.29185203264847,-0.0252512327158411,3.670328233950826,-0.068103791434412,4.459880708565588,-0.9219497050528388,422.83130696161385,-8.408750066666698,412.0287532666666,0.2524755264470855,422.072135526447,-2.604574077338043,536.9076992559952,-0.0643431524634472,15.26093351420322,0.0016111262107468,0.1132986315440802,0.0007208003897463,0.124598413056413,-0.5503760276625371,413.4155806390041,0.2981203890693678,499.2625579215369,-0.0212792601393516,465.058044073194,1.871540067901094,452.86772340123446,0.6814226068981952,434.8423359402315,5.101363866666674,260.1695572,-0.1405255626493655,20.525490437350637,0.4065494799999989,20.73402348,-0.54004113783067,95.301755528836,0.797656496251804,95.84713316291848,-0.7494982862399269,95.8839630470934,2.1666482541116343,192.929387,280.41822333333334,575.6015699999999,29.948557,0.080028648,37.849112833333336,-90.03190133333334,531.037585,70104.55583333333,7222001.557478841,1751.697015537477,1618095.0841624336,23.081168761831897,3.6231999168130606,2025-03-27
