timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-27 05:30:00,2842.14208984375,2779.303466796875,62.838623046875,2.494954433333333,3.0509440333333333,0.4893012246398571,30.394616666666668,18.63108633333333,1.3561271,1.1638429,422.33528666666666,427.4056000000001,418.8046866666666,539.33399,15.172200666666669,0.11235938,0.1235494853333333,415.1238616666667,498.9668846320346,468.3431816666667,447.62866,430.5926500000001,254.91616666666667,20.666016,20.327474,95.84244666666666,95.06705666666666,95.85156333333332,0.0178513071222452,2.5128057404555784,0.0007559377455064,3.05169997107884,-0.0059481224692908,0.4833531021705662,0.4051888032722033,30.79980546993887,0.1546261515563145,18.785712484889647,0.0059093569763559,1.362036456976356,0.0031978034476956,1.1670407034476955,-2.6530947481472253,419.6821919185194,-0.2917227371468698,427.1138772628532,-1.5632041511423722,417.2414825155243,1.7343251886042026,541.0683151886042,-0.0086580592413127,15.163542607425354,0.0015443473365652,0.1139037273365652,0.0011792921376251,0.1247287774709585,-3.072278132122733,412.051583534544,-3.1054550575127564,495.8614295745219,1.0997813170071709,469.44296298367385,0.7243490601355234,448.3530090601356,-2.7475452944622702,427.8451047055378,2.8377664930449384,257.7539331597116,0.2013823930524374,20.86739839305244,-0.3352215157166185,19.99225248428338,1.1209139750664576,96.96336064173312,-0.373663858904905,94.69339280776175,-0.8108733058084425,95.04069002752487,2.234721561526258,191.77665333333331,280.26260333333335,570.6211,29.920412666666664,0.0803515663333333,37.7192015,-90.04166666666667,528.97964,70065.65083333333,4402829.021249796,1067.9065069514359,986457.2776662499,14.079042525598698,2.210959940089752,2025-03-27
2025-03-28 19:00:00,2859.43017578125,2772.431640625,86.99853515625,2.570475266666667,3.2402343666666664,0.5247621723624147,20.556819333333333,15.280564333333333,1.4388434666666663,0.0,422.37826,422.71484333333336,419.0983066666667,533.5185783333334,15.520833333333334,0.11017188,0.1215468766666666,404.26132,499.10425,475.09998500000006,426.38177,415.2602933333333,255.38968,25.714844,23.28711,70.37825333333333,70.13020833333333,70.70703166666667,0.0183916559045518,2.588866922571219,0.000802838542854,3.2410372052095204,-0.0063791985617044,0.5183829738007103,0.2740417198250426,20.830861053158376,0.1268189527008285,15.40738328603416,0.0062697955653499,1.4451132622320164,0.0,0.0,-2.653364705047806,419.72489529495215,-0.2885210936165094,422.42632223971685,-1.5643000987701612,417.5340065678965,1.715624689242759,535.2342030225761,-0.0088570074590279,15.511976325874306,0.0015142807787155,0.1116861607787155,0.0011601770385297,0.1227070537051964,-2.9918858629629312,401.269434137037,-3.1063099879496576,495.9979400120503,1.1156479002298738,476.21563290022993,0.6899675153919702,427.07173751539193,-2.6497118910994573,412.61058144223387,2.843037717263144,258.23271771726314,0.2505812838667154,25.965425283866715,-0.3840290392628027,22.9030809607372,0.8231005201324564,71.20135385346579,-0.2756488439893729,69.85455948934396,-0.5981586790824309,70.10887298758423,2.1124060690267283,189.191041,285.35374,596.1679633333333,29.1712775,0.0791862016666666,37.20823383333334,-90.36328,526.9410933333334,71338.435,6206339.345339355,1505.3480703539183,1390535.1730280248,19.492089685287112,3.0425130116170913,2025-03-28
2025-03-28 19:15:00,2827.337158203125,2751.1552734375,76.181884765625,2.5201823,3.160481766666667,0.5234965053337782,22.687447666666667,17.181405666666667,1.4404873666666669,1.7139905000000002,423.38802333333336,419.94335666666666,420.6881533333333,537.623185,15.081949833333333,0.11017188,0.1221718813333333,404.056935,499.08239,474.32406,430.3614366666666,418.3286766666667,255.2947233333333,25.714844,23.28841133333333,70.373698,69.89778666666666,70.707031,0.0180318115795166,2.5382141115795167,0.000783078101501,3.161264844768168,-0.0063638126560239,0.5171326926777543,0.3024449977498449,22.989892664416512,0.1425947252367869,17.324000391903454,0.0062769588997699,1.4467643255664366,0.0047094025578688,1.718699902557869,-2.659708001194531,420.7283153321388,-0.2866294345545839,419.6567272321121,-1.5702342608942672,419.1179190724391,1.7288237882488602,539.3520087882489,-0.0086065573478997,15.073343275985431,0.0015142807787155,0.1116861607787155,0.0011661427702961,0.1233380241036295,-2.9903732359520063,401.066561764048,-3.1061739363405536,495.9762160636594,1.1138258435590274,475.437885843559,0.6964073796527828,431.0578440463194,-2.6692907719491927,415.6593858947175,2.8419806448519296,258.13670397818527,0.2505812838667154,25.965425283866715,-0.384050499623914,22.90436083370942,0.8230472437713985,71.1967452437714,-0.2747353038009521,69.62305136286571,-0.5981586734426401,70.10887232655736,2.0878331462824837,191.90783633333336,283.19212666666664,605.2734466666667,29.2080845,0.0783437525,37.164926833333325,-90.37890666666664,532.3608899999999,70798.03166666666,5393527.490063069,1308.2004943323493,1208424.042629621,17.068610725212785,2.6944747125256665,2025-03-28
2025-03-28 19:30:00,2856.52978515625,2764.8642578125,91.66552734375,2.648274766666667,3.3084309666666663,0.5238621384324339,27.332873333333332,21.739918,1.4276964666666665,3.2500125000000004,422.7721333333333,421.3684866666667,421.84114666666665,538.6725633333333,15.4147135,0.1098307366666666,0.121554695,402.4235383333333,499.06053,469.81472500000007,437.17491666666666,423.6578933333333,255.29295,25.714844,23.28841133333333,70.37109333333333,69.82617166666667,70.70638133333334,0.0301916878838444,2.6784664545505112,0.0119410565451212,3.3203720232117875,0.003570151830857,0.527432290263291,0.2559006482838235,27.58877398161716,-0.0961832250369205,21.64373477496308,0.0094223425143378,1.4371188091810043,-0.0472617164135495,3.202750783586451,-1.3633253561354195,421.4088079771979,-3.594433310084071,417.7740533565826,1.6154632120820338,423.4566098787487,3.348997694777836,542.0215610281111,-0.0589347601691088,15.35577873983089,-0.0004984776258646,0.1093322590408019,6.714591314883889e-05,0.1216218409131488,-0.5767780069358537,401.8467603263975,-1.1914095665398463,497.8691204334601,0.7962136152502239,470.6109386152503,5.405505794069597,442.58042246073626,-0.9789840424497244,422.6789092908836,3.596945185262257,258.8898951852623,-0.2224890557672942,25.492354944232705,0.0321224992723117,23.320533832605644,-0.6480124929026374,69.7230808404307,0.4460212223860083,70.27219288905268,0.1189322394008911,70.82531357273423,2.1274261024689,189.19781,284.2306533333333,610.80469,29.2124185,0.078855475,37.177922,-90.41666333333336,534.0182199999999,71057.66333333333,6513538.181264648,1579.859170882506,1459363.3119192973,20.537732926473904,3.2089820249760135,2025-03-28
2025-03-28 19:45:00,2842.43701171875,2757.779541015625,84.657470703125,2.8116861666666666,3.558919266666667,0.5200592075353341,26.08758333333333,19.637291666666663,1.4134463000000002,1.5966387666666666,423.13736666666665,420.0364533333333,422.7578133333333,532.5563050000001,15.613769333333334,0.11016407,0.1210364666666666,403.5160416666666,499.03867,467.062185,433.67167666666666,421.2744466666666,255.33614,25.714844,23.28841133333333,70.3737,70.26953,70.69986999999999,0.026532082128531,2.8382182487951977,0.0205869372737228,3.5795062039403898,0.006671121126421,0.5267303286617552,0.4780211771828853,26.565604510516216,-0.0005754562663824,19.636716210400284,0.0211351871757494,1.4345814871757496,-0.0051531657852332,1.591485600881433,-2.6894475785147733,420.4479190881519,-1.6003220503615123,418.4361312829718,1.309128360274542,424.0669416936079,3.0551159305097144,535.6114209305098,-0.1656178920956357,15.448151441237698,0.0014017520393508,0.1115658220393508,0.0017799304936853,0.122816397160352,-1.577993258974118,401.9380484076925,-3.683849524914933,495.354820475085,1.3381724231784915,468.4003574231785,-2.560915389300817,431.1107612773658,-2.3386874159131708,418.9357592507535,2.9751847679721664,258.31132476797217,-0.038676466303837,25.67616753369616,-0.2291768943195329,23.0592344390138,0.6819196542343207,71.05561965423432,0.6858194050165878,70.95534940501659,0.0173566995948419,70.71722669959483,2.1881240590518862,185.55340866666663,284.30845666666664,605.75391,29.216749166666663,0.0786862016666666,37.240709,-90.30338466666666,523.8583733333332,71077.11416666667,6017208.710227254,1459.4744207242677,1348160.306655628,18.967572367870282,2.978341133122762,2025-03-28
2025-03-28 20:00:00,2859.826416015625,2758.29052734375,101.535888671875,2.820475266666667,3.5423177,0.5261758386698883,25.614176333333333,18.534454666666665,1.3694359333333337,0.3395417999999999,422.6145833333333,423.6529900000001,421.9915333333333,534.863325,14.909830916666667,0.11016407,0.1220729199999999,406.2205666666667,499.1716511111111,472.7111116666666,436.64312,423.2361466666666,254.8373366666667,25.714844,23.28841133333333,70.36393166666666,70.34309933333333,70.76042000000001,0.0321548617262572,2.8526301283929243,0.0127852194537707,3.5551029194537707,0.0035859198364692,0.5297617585063575,0.2398095600495295,25.853985893382863,-0.0820013959638927,18.45245327070277,0.0090378415276424,1.378473774860976,-0.0049376204744277,0.3346041795255722,-1.362817300156962,421.2517660331764,-3.6139209916221375,420.0390690083779,1.616039125857924,423.60757245919126,3.3253151624463726,538.1886401624464,-0.0570044528713253,14.852826463795342,-0.0004999904920592,0.1096640795079408,6.74321768002889e-05,0.1221403521768002,-0.5822201399766982,405.63834652669,-1.1916748464946068,497.9799762646165,0.8011222364073092,473.51223390307393,5.398930325410845,442.04205032541086,-0.9780094748490455,422.2581371918176,3.59052582982892,258.4278624964956,-0.2224890557672942,25.492354944232705,0.0321224992723117,23.320533832605644,-0.6479465446666381,69.71598512200002,0.449323146353322,70.79242247968665,0.1190231355763131,70.87944313557632,2.084933709260583,193.20022166666664,282.0216766666667,610.9335933333333,29.216746333333333,0.0784934916666666,37.160596,-90.38607,524.4825616666667,70505.41916666667,7158830.391270549,1736.374844469749,1603941.5350820413,22.749195083721276,3.55042138583142,2025-03-28
2025-03-28 20:15:00,2890.234375,2782.48974609375,107.74462890625,2.7954101333333328,3.4861653666666665,0.5250289003818266,24.39753533333333,17.832476,1.4177316,0.4357604333333333,422.85090666666673,423.45963666666665,420.58789,536.1048000000001,15.392252666666666,0.10915626,0.1213906286666666,407.14492500000006,499.3046322222222,471.4477016666667,436.3647233333333,422.5669066666667,255.13762666666665,25.714844,23.289062,70.35611866666666,70.41145866666666,70.91796799999999,0.0200010565948893,2.815411189928222,0.0008637732973624,3.487029139964029,-0.0063824410038761,0.5186464593779504,0.32524207338815,24.722777406721484,0.1479981943761963,17.980474194376196,0.0061778000904637,1.4239094000904635,0.0011973061107153,0.4369577394440487,-2.6563338540359496,420.1945728126308,-0.2890294471565653,423.1706072195101,-1.5698600242539555,419.01802997574606,1.7239411489189251,537.828741148919,-0.0087836325377672,15.3834690341289,0.0015003213741516,0.1106565813741516,0.0011586856358142,0.1225493143024809,-3.013227051464128,404.13169794853593,-3.1075571207847474,496.1970751014375,1.1070714692457957,472.5547731359125,0.7061218493534511,437.0708451826868,-2.696334263967344,419.87057240269934,2.840231820276898,257.97785848694355,0.2505812838667154,25.965425283866715,-0.3840612298044661,22.90500077019553,0.822841646762015,71.17896031342868,-0.276754306686513,70.13470435998015,-0.5999431324181614,70.31802486758183,2.1344837122289606,189.6180253333333,283.36126,622.0664066666667,29.210251,0.0786432331666666,37.24287283333334,-90.38476666666666,528.8620916666666,70840.315,7632663.451276856,1851.3030884572497,1710104.2019006154,24.140268177811112,3.7278855250709557,2025-03-28
2025-03-28 20:30:00,2898.355712890625,2768.641845703125,129.7138671875,2.9161783666666667,3.609863266666667,0.5236881573555184,19.403658,13.167092666666669,1.3828971666666667,0.0,422.73633,418.33203,424.4622366666667,532.1380750000001,15.470540166666666,0.1094453166666666,0.1212395903333333,411.1420233333333,499.4376133333333,471.5614116666667,430.8763166666667,418.2701300000001,254.90805666666665,25.714844,23.287760666666667,70.36849,69.88085866666667,71.03841,0.0332459260527708,2.9494242927194376,0.0130290103743204,3.6228922770409873,0.0035689661394037,0.5272571234949222,0.1816643497638459,19.58532234976385,-0.0582547476508406,13.108837919015826,0.0091266813854788,1.3920238480521456,0.0,0.0,-1.3632099001052893,421.3731200998947,-3.568531180872583,414.76349881912745,1.625500816293993,426.0877374829607,3.3083719271882046,535.4464469271883,-0.0591482011267405,15.411391965539924,-0.0004967283591986,0.108948588307468,6.697185166498754e-05,0.1213065621849983,-0.5892738724178344,410.5527494609155,-1.1923097793671786,498.24530355396615,0.7991737942986674,472.36058546096535,5.327625939813288,436.20394260648,-0.9665340576605104,417.30359594233954,3.591522237929894,258.49957890459655,-0.2224890557672942,25.492354944232705,0.0321216017856045,23.31988226845227,-0.6479885200972717,69.72050147990272,0.4463705407290632,70.32722920739573,0.1194907308994999,71.1579007308995,2.1399817006539044,189.44410066666663,282.6711533333333,591.8554666666666,29.188602499999995,0.0781315133333333,37.18874516666666,-90.366535,519.0636183333334,70667.78833333332,9166592.11030436,2223.3575989251053,2053782.1148550876,29.06249315696128,4.475429520627477,2025-03-28
2025-03-29 03:00:00,2486.47216796875,2511.551513671875,-25.079345703125,2.6346028666666665,3.2753906,0.5711809619946785,29.00653733333333,23.31213533333333,1.3367619,4.095166866666666,423.7962233333333,416.44857,425.0423166666666,536.5162516666667,14.890869166666668,0.11107032,0.1212630233333333,404.7233250000001,499.9166666666667,463.75485333333336,446.7356,430.7347633333334,254.12679,21.652995,20.326823,70.32617133333333,70.4056,71.31575333333333,0.0024693226538206,2.637072189320487,0.0126033639385139,3.2879939639385136,0.0071424468052471,0.5783234087999256,0.1518539822859068,29.15839131561924,-0.2848957380843764,23.02723959524896,-0.0188885318736067,1.3178733681263932,0.0242250812714388,4.119391947938105,0.3206355928109587,424.1168589261443,-3.288269954029147,413.16030004597087,2.576598447607296,427.61891511427393,-0.4557888011414661,536.0604628655252,-0.1214756068299518,14.769393559836717,-0.0002757359931058,0.1107945840068941,-0.00114866386754,0.1201143594657933,-3.229821180943077,401.49350381905697,6.1077141202752046,506.0243807869419,-3.36232589847026,460.3925274348631,0.4257116299867221,447.1613116299867,-2.0093697456587734,428.7253935876746,0.0619893254248893,254.1887793254249,-0.0500643539994598,21.60293064600054,-0.1438727761430485,20.182950223856952,0.2208784865776465,70.54704981991098,-0.900837396143956,69.50476260385605,0.7895789850138328,72.10533231834717,2.0599066097194325,183.11167848,277.4278166666667,675.8789066666667,29.734212,0.0788971383333333,37.58279633333333,-90.32682,535.7447416666666,69356.95416666666,-1739427.0304616292,-421.898155761202,-389719.9834212951,-5.619046973787046,-1.008631668039656,2025-03-29
2025-03-29 10:45:00,2699.607666015625,2657.49951171875,42.108154296875,2.6616211,3.0319010333333334,0.6118419041940267,23.955090666666667,24.004107333333334,1.3403744333333334,1.6452707666666668,423.97526,416.5416666666667,425.80142666666666,538.7309266666666,14.923583999999998,0.11267969,0.12605209,402.7279671428572,498.6354670588235,469.9760600000001,442.03818,426.3217,252.95951,24.232422,23.854817333333333,49.68099,49.9375,51.3444,-0.0142237705058771,2.647397329494123,-0.0033470428310962,3.028553990502237,0.003588229276713,0.6154301334707398,0.0576889077117641,24.01277957437843,0.3239166324916311,24.328023965824965,0.021555981086833,1.3619304144201665,-0.0293508043497523,1.6159199623169145,1.5108200084162604,425.48608000841625,-3.670511681069172,412.8711549855975,0.6268601363294124,426.42828680299607,0.3085158903618321,539.0394425570285,-0.0488128844249633,14.874771115575037,-0.0011172758184031,0.1115624141815968,-0.0009326020731267,0.1251194879268732,-0.6109764724443494,402.1169906704128,-0.0914224412609883,498.5440446175625,-3.406502711599103,466.569557288401,3.561301457740853,445.59948145774086,5.266842947689781,431.58854294768975,-0.7112187510063848,252.2482912489936,-0.0392667467515188,24.19315525324848,0.1962952963265536,24.051112629659887,-0.1046728849667602,49.57631711503324,-0.0706129587434247,49.866887041256575,-0.2996065776999899,51.04479342230001,2.04599682869708,185.91057192,272.0525333333333,652.7578233333334,29.822983,0.080756517,37.279684,-90.47526,537.7506000000001,68013.13333333333,2863907.512613932,694.6409804392903,641660.7128611857,9.434364826516628,1.559787921295349,2025-03-29
2025-03-29 11:00:00,2710.7275390625,2703.189208984375,7.538330078125,1.7400716333333337,1.9090169333333336,0.6101421393019316,25.67366833333333,26.30625333333333,1.4074299,0.4310662666666667,423.45247,420.9388033333333,422.5716166666666,535.2459666666666,14.934244666666668,0.11267969,0.1247578153333333,402.5872926190476,498.5941380392157,471.5195416666666,435.7366533333333,422.00508,258.76010333333335,25.490234666666662,25.242838666666668,49.577474333333335,49.99153666666666,51.38606866666667,0.0063096894699874,1.746381322803321,0.0210626153309592,1.9300795486642928,-0.0043805782154845,0.6057615610864471,-0.1705784105027561,25.50308992283058,0.2437658243085927,26.550019157641923,0.0032318628961884,1.4106617628961886,0.0022161667206951,0.4332824333873619,-1.444304297599274,422.00816570240073,-1.9988939929263552,418.9399093404069,-3.412303191308069,419.1593134753586,-0.4750592231119981,534.7709074435546,-0.0195057784328565,14.914738888233812,-0.0007172843447266,0.1119624056552733,0.0019769125785667,0.1267347279119,1.708342665527482,404.2956352845751,-3.274924395781511,495.3192136434341,-2.3212364885464467,469.1983051781202,-1.1110563251700114,434.6255970081633,2.6443757149224325,424.6494557149224,0.346705680741195,259.10680901407454,-0.2147213826867435,25.27551328397992,0.0686891904130533,25.31152785707972,-0.3595487660038543,49.21792556732948,-0.4718968724276919,49.51963979423897,-0.6823723134876616,50.703696353179005,1.8268374071617888,204.80119787,300.2821033333333,620.6367233333334,29.75153333333333,0.080406257,38.0158215,-89.75976666666666,523.8970650000001,75070.52583333332,565906.4028700764,137.26064015515357,126791.77113052,1.688968736039159,0.27809250356205545,2025-03-29
2025-03-29 11:15:00,2686.143798828125,2654.7451171875,31.398681640625,1.2014974,1.3453776199999998,0.5852092307760062,30.629261666666668,29.194792333333336,1.4346373,0.9413766333333332,423.8964866666667,421.38997,419.4707066666667,537.2554166666666,15.088867166666668,0.1119323,0.1251432366666666,402.4466180952381,498.5528090196078,471.8434066666667,437.0625333333333,423.5914133333333,261.4057,25.825521,25.572266,49.63867233333334,50.313802,51.39388,-0.0044994123720449,1.196997987627955,-0.0107553673268014,1.3346222526731983,0.0071644642242079,0.5923736950002141,-0.0929406060491651,30.536321060617503,0.1049355491522057,29.29972788248554,0.0179468121796919,1.452584112179692,-0.0082391082627064,0.9331375250706267,-4.248449265676754,419.64803740099,1.8253847867908348,423.2153547867909,-0.7571017920063241,418.7136048746604,-0.1015763934576625,537.153840273209,0.0363219648888009,15.125189131555468,-7.336775178813648e-05,0.1118589322482118,-4.193899092963527e-05,0.125101297675737,-1.4158601931074486,401.0307579021306,3.3942109559475284,501.94701997555535,-3.840134429100658,468.003272237566,0.9907634963198576,438.0532968296532,2.9566512447576088,426.5480645780909,3.8472887247128815,265.2529887247129,-0.1061823854361065,25.71933861456389,-0.1125978566475858,25.459668143352413,0.640618717231348,50.27929105056469,0.0429535879041935,50.3567555879042,-1.0162002553808307,50.37767974461917,1.746459937011137,213.57450309,313.88776333333334,656.3203199999999,29.71039233333334,0.0807916726666666,38.39472583333334,-89.444012,532.7548850000001,78471.94083333334,2463915.487947795,597.6228850719634,552042.1876275248,7.03489912145805,1.168912909812319,2025-03-29
2025-03-29 11:30:00,2758.47802734375,2664.9619140625,93.51611328125,0.9936523466666666,1.0983073,0.5622907645160476,35.47133633333333,32.945114999999994,1.3680674333333334,0.4759288333333333,423.9609333333333,419.8645866666666,420.8528666666666,536.8949933333333,15.2871095,0.1122474,0.1219531296666666,402.3059435714286,498.51148,468.4723133333333,439.25567,424.23425,264.06521333333336,25.82487,25.572266,49.664062666666666,50.164714,50.682943,0.0055685525445844,0.999220899211251,0.0131320745605822,1.1114393745605822,0.005881743199788,0.5681725077158357,0.0396786723689928,35.511015005702326,-0.0518149709475181,32.89330002905248,0.0173298914909179,1.3853973248242513,-0.0002970239495354,0.4756318093837979,0.4237918569628505,424.38472519029614,-4.310254596061725,415.5543320706049,-0.287793313513248,420.5650733531534,3.232942399190051,540.1279357325234,-0.0932498944532138,15.193859605546786,0.0002457531634278,0.1124931531634278,0.0004929530089615,0.1224460826756281,-0.0262948291645557,402.279648742264,-3.012670101615754,495.4988098983842,1.4181437273758777,469.8904570607092,3.571931646974747,442.8276016469748,-1.109549389773747,423.1247006102262,1.8933487275326684,265.95856206086603,0.2725031475183073,26.097373147518308,0.2915267893413862,25.863792789341385,0.8089962664684691,50.473058933135135,-0.8585556157655461,49.30615838423446,-0.8812828497446716,49.80166015025533,1.73707422848956,220.32586783333332,326.30607333333336,661.3710966666666,29.649773000000003,0.0804726623333333,38.777947,-89.12630333333334,538.044825,81576.51833333334,7628718.929549968,1850.3463444186725,1709220.4287298603,20.952358149752616,3.3901344275451937,2025-03-29
2025-03-29 11:45:00,2770.392578125,2667.83642578125,102.55615234375,1.011556,1.137858066666667,0.5607123549153908,35.58669033333334,32.55049666666667,1.4337457666666669,0.0,423.63867,419.77864666666665,421.1608066666667,534.7327883333332,15.503092416666668,0.11157813,0.1233567786666666,402.1652690476191,496.9630483333334,466.841715,438.52886000000007,423.8296433333333,264.08943666666664,25.824219,25.572266,49.62304666666666,50.29557333333333,50.36849,0.0061841161115037,1.0177401161115036,0.0111295119296106,1.148987578596277,-0.0090803090078721,0.5516320459075187,0.149337319030657,35.736027652363994,-0.5711363764161526,31.979360290250515,0.0002760599144822,1.434021826581149,0.0,0.0,2.628943575705989,426.267613575706,-4.567443215412652,415.211203451254,-3.8998733692722,417.2609332973945,1.6433800363173532,536.3761683696506,-0.0104146365251871,15.49267778014148,-0.000709416603088,0.1108687133969119,-0.0020072711323731,0.1213495075342935,4.195184889378027,406.3604539369971,0.4396827811743833,497.4027311145078,-0.700079811121725,466.1416351888783,2.0687999461532627,440.5976599461533,-1.2642793439008528,422.56536398943246,4.197169969355628,268.28660663602227,0.0969762612049827,25.921195261204986,0.2018104403484173,25.774076440348416,0.5602304476706266,50.18327711433729,0.3705961577556849,50.666169491089015,0.0814269029173502,50.44991690291735,1.7099201315307622,222.38759066666668,326.7052366666667,653.3320233333333,29.621628166666667,0.080130213,38.83640733333333,-89.13020866666666,536.1476266666666,81676.30916666667,8376408.005771892,2031.698385531377,1876740.749666899,22.977785955499872,3.7018635248135103,2025-03-29
2025-03-29 12:00:00,2716.616455078125,2687.771240234375,28.84521484375,1.1554362,1.1987304666666667,0.5594735177446203,32.46162433333333,28.88911733333333,1.4143838000000002,0.0,423.48112,420.8958333333333,421.64062,532.3579233333334,15.721516833333334,0.11157813,0.122979173,402.0245945238095,495.76041333333336,465.7714916666668,435.8051033333333,421.8471866666667,263.56991666666664,25.823568,25.572266,23.242187666666663,23.203125,23.572916333333332,0.0082671034752339,1.163703303475234,0.0002970115467675,1.1990274782134345,-0.0068011622172402,0.55267235552738,0.4327439579233143,32.89436829125665,0.2397612761377274,29.12887860947106,0.0061632119701573,1.4205470119701575,0.0,0.0,-2.660292831032791,420.8208271689672,-0.2872795409178366,420.6085537924155,-1.5737893783381764,420.0668306216618,1.7118923948962674,534.0698157282296,-0.0089715280661533,15.71254530526718,0.0015336092801903,0.1131117392801903,0.0011738484496253,0.1241530214496254,-2.9753321463433053,399.0492623774662,-3.0854987180882176,492.67491461524514,1.0937423764912069,466.865234043158,0.7052162768169978,436.5103196101503,-2.691741841641204,419.1554448250255,2.934101386630971,266.5040180532976,0.2516407575118649,26.075208757511863,-0.4217136752371964,25.150552324762803,0.2718262510272993,23.51401391769397,-0.091200564424259,23.11192443557574,-0.1994192679808755,23.37349706535246,1.7273957004013183,219.5950426666667,325.01721333333336,645.7031333333333,29.563168500000003,0.080152348,38.73464533333333,-89.16276,530.5042333333333,81254.30333333334,2343797.836629232,568.4883398003406,525129.7341237686,6.462792893189968,1.0618066746165116,2025-03-29
2025-03-29 12:15:00,2785.602294921875,2703.041259765625,82.56103515625,1.2915039333333331,1.1616211,0.5597922238191364,26.445748666666663,23.455921666666665,1.4487427000000002,0.0,422.5358066666667,422.60026,420.85286333333335,530.1341766666667,15.463867166666668,0.1112369833333333,0.1230078199999999,401.88392,496.31725666666665,466.4999466666667,431.76010333333335,417.87909,263.16253333333333,25.824219,25.572266,10.440104333333332,9.630859166666667,10.180989666666669,0.0078955690858411,1.2993995024191742,0.0113619407102423,1.1729830407102422,-0.0090654081864287,0.5507268156327076,0.1109779293507173,26.55672659601738,-0.4115614653560655,23.0443602013106,0.0002789474920636,1.449021647492064,0.0,0.0,2.622099617209358,425.15790628387606,-4.598144059245897,418.0021159407541,-3.897021869356024,416.9558414639773,1.6292472455616007,531.7634239122283,-0.01038828586492,15.453478880801748,-0.0007072475838598,0.1105297357494735,-0.0020015928497074,0.1210062271502925,4.192249998267187,406.0761699982672,0.4391114238531486,496.7563680905198,-0.6995672924187488,465.800379374248,2.0368677184145554,433.7969710517479,-1.2465289062369038,416.6325610937631,4.182438706779351,267.3449720401127,0.0969762612049827,25.921195261204986,0.2018104403484173,25.774076440348416,0.1178658852544867,10.55797021858782,0.0709636885814628,9.70182285524813,0.0164588308521889,10.197448497518856,1.7075022817630536,223.46372816666667,322.36848333333336,647.5898333333333,29.535027666666668,0.0798268266666666,38.656701,-89.20507833333333,524.6732133333334,80592.12083333333,6653768.921437581,1613.8721473534347,1490782.1186747882,18.497864347778684,2.963848619264779,2025-03-29
2025-03-29 12:30:00,2776.359375,2674.041015625,102.318359375,1.1564127666666666,1.0122070133333334,0.5586433657010859,27.506829666666665,24.79909333333333,1.4545109,0.5972575333333333,422.60742,419.4850266666666,424.3906266666666,535.90301,15.435546833333332,0.11157032,0.1232760483333333,402.5108,496.7416875,468.9255383333333,435.67211,420.2482633333333,263.49566,25.824219,25.572266,10.162760333333331,9.623047,10.182942666666667,0.0070696934444478,1.1634824601111144,0.0099005054849508,1.0221075188182842,-0.0090468033052866,0.5495965623957992,0.1154306893666152,27.62226035603328,-0.435128976674271,24.36396435665906,0.0002800581274606,1.4547909581274607,-0.0028099598301845,0.5944475735031488,2.622544022845432,425.2299640228454,-4.564248453869709,414.92077821279696,-3.9297809219365263,420.4608457447301,1.646976447397833,537.5499864473978,-0.0103692608878365,15.425177572445495,-0.0007093669469083,0.1108609530530916,-0.0020059574820868,0.1212700908512464,4.198789293690879,406.7095892936909,0.4394869345271104,497.1811744345271,-0.703204730336779,468.2223336029965,2.0553229671326108,437.7274329671326,-1.2535961252353331,418.994667208098,4.187733084543822,267.6833930845438,0.0969762612049827,25.921195261204986,0.2018104403484173,25.774076440348416,0.1147347483389626,10.277495081672296,0.0709061256836065,9.693953125683606,0.0164619881185945,10.199404654785262,1.6997831775228704,225.0019775,324.76012,644.5664133333333,29.50254216666667,0.0796731791666666,38.58091983333333,-89.26888333333333,531.3730083333334,81190.03,8307230.6672070315,2014.9194169113266,1861241.5129834998,22.924508255305483,3.68534276564971,2025-03-29
2025-03-29 12:45:00,2791.57861328125,2688.650146484375,102.928466796875,1.2106119666666666,1.0569661566666666,0.5500735361582375,24.21433333333333,20.886492333333333,1.4791839666666666,0.0,423.1946633333334,419.81445333333335,424.06836,531.438585,15.713623083333331,0.1112291733333333,0.12085938,404.2928633333333,497.1661183333333,466.7947266666666,430.8637866666666,416.62238333333335,263.5924,25.825521,25.572266,10.141927333333332,9.561197833333331,10.184895833333334,0.0138015960828914,1.224413562749558,0.0038148877126948,1.0607810443793615,0.0037487840753253,0.5538223202335628,0.2267037029803909,24.441037036313723,-0.0924074411103532,20.79408489222298,0.0097621436356081,1.4889461103022748,0.0,0.0,-1.364687900677268,421.8299754326561,-3.581176815222534,416.2332765181108,1.623992444552357,425.69235244455234,3.3040231064816226,534.7426081064816,-0.0600775750910997,15.653545508242232,-0.0005048245685392,0.1107243487647941,6.676182629311578e-05,0.1209261418262931,-0.579457237758902,403.7134060955744,-1.1868870285971411,495.9792313047362,0.7910955045076662,467.5858221711743,5.3274710110078445,436.19125767767446,-0.9627264626220722,415.6596568707113,3.713880128893948,267.30628012889395,-0.2234466513578077,25.60207434864219,0.0352726978332178,25.607538697833217,-0.0933919781945125,10.04853535513882,0.0610730481610168,9.62227088149435,0.0171315862398984,10.202027419573232,1.7027277009686432,227.326489,327.4900633333333,641.76562,29.450577666666668,0.0794817734999999,38.645878,-89.18034,523.30207,81872.51583333332,8427012.527527872,2043.972516051448,1888078.732252204,23.061203299233384,3.6871061523104243,2025-03-29
2025-03-29 13:00:00,2697.517578125,2631.141845703125,66.375732421875,0.94417318,0.7400716233333333,0.5491181338144072,24.99305933333333,21.411428666666662,1.4233475333333334,0.4995658,422.5644566666667,419.84309666666667,422.6575533333333,534.9895583333333,15.372558499999998,0.1108932366666666,0.1197864633333333,405.5423816666666,497.73571125,469.9947066666667,432.8355933333334,417.8734666666667,264.3654966666666,25.823568,25.572266,10.274739333333333,9.5371095,10.213541333333334,0.0070884600544717,0.9512616400544716,0.0023288343332086,0.742400457666542,-0.000346579706374,0.5487715541080331,0.0712343161922532,25.064293649525588,0.0467992271241435,21.45822789379081,0.0071099065272084,1.430457439860542,-0.0015050215980404,0.4980607784019595,-2.8195434467053246,419.74491321996135,-5.439680333035426,414.4034163336312,-3.053061806806454,419.6044915265268,1.2582238718558756,536.2477822051892,0.1053693547277561,15.477927854727756,-0.0003000340735222,0.1105932025931443,-0.0002979260988125,0.1194885372345208,-0.8201833489745809,404.72219831769206,2.7080177760414585,500.4437290260415,3.934249462117009,473.9289561287837,-1.731652352549247,431.10394098078416,0.5077236777468102,418.3811903444135,1.3936887418815331,265.7591854085481,-0.08593139021702,25.737636609782975,0.3840104813234646,25.956276481323464,0.033166598010192,10.307905931343525,0.0957026326675407,9.63281213266754,-0.0613523983651607,10.152188934968173,1.6942302602131527,229.999275,329.26940666666667,645.92579,29.428931666666664,0.0791328156666666,38.74980283333333,-89.17448,526.631545,82317.35166666667,5463874.507904053,1325.2631687479209,1224185.3468675169,14.871534641015849,2.4606227948294475,2025-03-29
2025-03-29 13:15:00,2743.566162109375,2699.726318359375,43.83984375,0.9876302,0.86523438,0.5445686274178357,26.455028666666664,24.327369,1.4615010333333334,0.0,423.3092433333333,421.0891933333333,422.1705733333333,534.7786566666666,15.708333333333332,0.1112317766666666,0.123080735,405.25103041666665,498.3053041666667,471.5597316666667,426.2537833333333,413.8964466666666,264.1773533333333,25.822266,25.572266,23.28580733333333,22.88671833333333,23.62825533333333,0.0070664577227768,0.9946966577227768,0.0002143806374046,0.8654487606374046,-0.0066199729853508,0.5379486544324849,0.3526703930349022,26.80769905970157,0.2019016700722566,24.529270670072258,0.0063685264657564,1.4678695597990898,0.0,0.0,-2.659213108130018,420.6500302252033,-0.2874115174489589,420.80178181588434,-1.575767448968577,420.5948058843648,1.71967669715184,536.4983333638185,-0.0089640048645733,15.69936932846876,0.001528848753318,0.1127606254199847,0.0011748178690265,0.1242555528690265,-2.999210582043247,402.2518198346234,-3.101337532952698,495.203966633714,1.1073345423635033,472.6670662090302,0.6897604084080058,426.9435437417413,-2.6410093958493235,411.2554372708173,2.940863466266194,267.1182167995995,0.2516280700216526,26.07389407002165,-0.4217136752371964,25.150552324762803,0.2723363996686885,23.558143733002023,-0.0899569187262088,22.79676141460713,-0.1998874180695082,23.428367915263824,1.739185529047705,227.760245,329.6449,633.3281333333333,29.402951833333333,0.079481774,38.62855683333333,-89.22916666666667,528.6386966666666,82411.225,3612895.227246094,876.3080063950981,809471.994747344,9.822351199698147,1.5979145812286148,2025-03-29
2025-03-29 13:30:00,2739.982666015625,2666.88916015625,73.093505859375,0.83707681,0.9456380233333332,0.5424784801876362,28.223961666666668,23.68892866666667,1.4804813333333335,0.9811060333333332,423.1445333333333,419.8287666666667,421.8196633333334,533.88076,15.588297416666668,0.1112239633333333,0.122289068,404.95967916666666,498.8748970833333,471.022475,426.29270333333335,414.1411700000001,264.17227,25.824219,25.572266,49.552084,50.049478,50.41080733333333,0.0046910835726148,0.8417678935726148,0.0113066616508286,0.956944684984162,0.0056745002998959,0.5481529804875321,0.0315716700775752,28.255533336744243,-0.0372571518005386,23.65167151486613,0.0187538861286122,1.4992352194619458,-0.0006123016058782,0.9804937317274552,0.4229757825445972,423.5675091158779,-4.309886874361553,415.51887979230514,-0.2884544415183541,421.531208891815,3.214792029256614,537.0955520292566,-0.0950871117139229,15.493210304952743,0.0002435124629893,0.1114674757963227,0.0004943109225525,0.1227833789225525,-0.0264682780664315,404.9332108886002,-3.014866351502292,495.8600307318311,1.4258634915293555,472.4483384915293,3.4665196192248686,429.7592229525582,-1.0831517786545533,413.0580182213455,1.894116324298068,266.0663863242981,0.2724962781885089,26.09671527818851,0.2915267893413862,25.863792789341385,0.8071722045936767,50.35925620459368,-0.8565833825552005,49.1928946174448,-0.8765509126936379,49.53425642063969,1.7409821660994678,229.732254,329.55357,642.2226633333333,29.385630166666665,0.0793190116666666,38.63721566666666,-89.19270866666666,532.6055083333333,82388.3925,6022056.449943237,1460.6502403533561,1349246.4465216056,16.376657021456094,2.667663075608602,2025-03-29
2025-03-29 13:45:00,2738.06689453125,2691.828857421875,46.238037109375,0.9620768133333334,1.1484375,0.536311725887202,29.345221666666664,23.342576333333337,1.4482745,0.5195296333333334,422.21355,421.56185,423.6601566666666,534.4544533333334,16.022868000000003,0.1118802133333333,0.1231796933333333,404.6683279166666,499.44449,469.3406316666667,428.38836666666674,415.6716233333333,264.24651666666665,26.910156,26.466797,49.47981866666667,49.825521,50.457682,0.0137100525065816,0.975786865839915,-0.0023051529102351,1.1461323470897649,-0.0003485006206485,0.5359632252665535,-0.2387464585946048,29.10647520807206,-0.163850021921835,23.178726311411506,0.025765675330031,1.4740401753300312,-0.0033649724745429,0.5161646608587904,0.361255473548681,422.5748054735487,0.6733406993768085,422.2351906993768,-2.74596027589115,420.9141963907755,2.062896353101792,536.5173496864352,0.1856250186173191,16.20849301861732,0.0009306548031791,0.1128108681365125,0.0013256274083136,0.124505320741647,-2.8515235307394846,401.8168043859272,-1.6553143257821716,497.78917567421786,-1.6646577334450967,467.6759739332216,-0.8379493702647665,427.550417296402,-4.497305155011929,411.1743181783214,2.762657497941518,267.00917416460817,-0.2953864597575908,26.61476954024241,-0.1329284735743598,26.33386852642564,0.3933310372654972,49.87314970393216,0.4670529575017141,50.29257395750172,-0.6762380850563048,49.781443914943694,1.784927931716444,224.9922433333333,331.75578,653.08595,29.392125166666663,0.0799987,38.62638983333333,-89.18554866666666,532.7576516666667,82938.945,3834934.0167224123,930.1635313162253,859219.9587827368,10.35966829313704,1.688711010009521,2025-03-29
2025-03-29 14:00:00,2793.91015625,2736.086669921875,57.823486328125,1.3385416666666667,1.6097005333333332,0.5413929832719211,24.308618666666664,17.95607933333333,1.4484070333333332,0.0,422.8938766666667,415.7037766666666,426.34570333333335,531.87768,16.03686516666667,0.1117916733333333,0.1232812566666666,404.3769766666667,498.3485366666667,470.1133216666667,426.3043166666666,414.57748,263.40602,26.910156,26.466797,49.583985000000006,49.770183,50.55012966666666,0.0012131700739985,1.339754836740665,-0.0236841009279979,1.5860164324053352,4.049428094043961e-05,0.5414334775528615,-0.3408865669088392,23.967732099757825,0.1573996844168803,18.11347901775021,-0.0066282488555964,1.4417787844777368,0.0,0.0,-0.0166258173754272,422.8772508492913,-1.3470504173504878,414.3567262493162,-0.2604621776060867,426.08524115572726,0.0465602972062697,531.9242402972063,-0.1622738230960525,15.874591343570616,-0.0003530763017231,0.1114385970316101,-0.0007632786942143,0.1225179779724523,-1.641274047269519,402.7357026193972,-6.713719143009428,491.63481752365726,-2.876255055654667,467.237066611012,2.5814115744120727,428.8857282410787,1.9858141418102375,416.5632941418102,2.811815054130591,266.21783505413055,0.2417967037574158,27.151952703757416,-0.1766373270545607,26.29015967294544,0.1202395726094067,49.70422457260941,-0.3824120178478551,49.38777098215215,0.2742422601689114,50.824371926835575,1.847319360343752,219.36864533333332,326.80671,650.9531233333333,29.392125333333333,0.0798098999999999,38.5549435,-89.27864666666666,521.9653999999999,81701.6775,4724275.831906129,1145.8734548119821,1058477.6864134723,12.95539723053388,2.0696258324117327,2025-03-29
2025-03-29 14:15:00,2793.727294921875,2732.4462890625,61.281005859375,1.1850585666666669,1.4337565,0.5414939919533526,25.849384333333333,18.877196,2.9260679999999994,0.6850493333333333,422.7291666666667,419.8359333333333,422.10612,535.326435,15.3783365,0.1117734416666666,0.1236458416666666,405.8382883333333,498.3371605555556,472.27043333333336,429.09313,417.0018333333333,264.07731333333334,26.909505,26.466797,49.38606733333334,49.68554733333334,50.66601566666666,0.0168876486234836,1.2019462152901506,-0.0028778474828135,1.4308786525171866,-0.0003518681079758,0.5411421238453767,-0.2103050723738206,25.639079260959512,-0.1325058954184896,18.74469010458151,0.052056511442819,2.9781245114428185,-0.0044370368935079,0.6806122964398253,0.3616966468437681,423.09086331351045,0.6705839747457958,420.5065173080792,-2.7358877616676978,419.3702322383323,2.066262042710946,537.3926970427109,0.1781581174553697,15.55649461745537,0.0009297666428739,0.1127032083095405,0.0013306439738715,0.1249764856405382,-2.859767738225002,402.9785205951083,-1.6516442917153995,496.68551626384016,-1.675049156375053,470.5953841769583,-0.8393279230857615,428.2538020769142,-4.511697189383369,412.49013614394994,2.76088850259805,266.8382018359314,-0.2953793138835472,26.61412568611645,-0.1329284735743598,26.33386852642564,0.3925857776792938,49.77865311101263,0.4657408765906226,50.15128820992396,-0.6790301903258111,49.98698547634085,1.7859592748188369,225.3616823333333,327.92644666666666,649.1718733333333,29.376964166666667,0.0797877633333333,38.52463183333333,-89.32357,523.959885,81981.61166666666,5023915.624906005,1218.551108916142,1125612.215839108,13.730057179356193,2.193521392398061,2025-03-29
2025-03-29 14:30:00,2798.92529296875,2728.36865234375,70.556640625,1.2306315333333333,1.5170898333333334,0.5411284930970409,29.412098333333333,21.801952,1.5211650666666667,1.1037256666666666,423.0227833333333,424.05404,419.50651,537.3493483333334,15.816975666666668,0.1124296899999999,0.12322136,403.555055,498.3257844444444,469.2907533333333,431.8464166666667,419.2014933333333,264.26724,26.910156,26.466797,49.483073,50.33138066666667,50.77018133333333,0.0175370850897009,1.2481686184230345,-0.0030451148141683,1.514044718519165,-0.0003516306032333,0.5407768624938075,-0.2392905528771649,29.172807780456168,-0.1530358201308566,21.648916179869143,0.0270624423968786,1.5482275090635451,-0.0071487866129031,1.0965768800537634,0.3619478719120934,423.38473120524543,0.6773213559698661,424.73136135596985,-2.7190383466814865,416.7874716533185,2.074070117864835,539.4234184511982,0.1832397547427007,16.00021542140937,0.0009352255229144,0.1133649155229144,0.0013260758140033,0.1245474358140033,-2.843678775667229,400.7113762243328,-1.651606587746187,496.67417785669824,-1.6644808249319,467.6262725084014,-0.8447134914345042,431.0017031752322,-4.5354961251345,414.6659972081988,2.7628741572676176,267.0301141572676,-0.2953864597575908,26.61476954024241,-0.1329284735743598,26.33386852642564,0.3933569070107836,49.87642990701078,0.471794769501983,50.80317543616865,-0.6804262273248014,50.08975510600853,1.824040563958972,221.643642,330.0339266666667,642.9492233333334,29.37696066666667,0.07996094,38.53546083333333,-89.31054999999999,531.4621133333333,82508.48166666667,5821521.289469401,1412.0104222480031,1304316.387343148,15.808270386220066,2.5208475839725732,2025-03-29
2025-03-29 14:45:00,2833.291015625,2774.480224609375,58.810791015625,1.3785807333333333,1.651204433333333,0.5392204839260475,23.215234666666664,15.727749666666668,1.508075133333333,0.0,422.3138,421.4114533333333,422.8079466666666,530.8734466666667,15.784017,0.1114140666666666,0.1223880276666666,406.990535,498.3144083333333,469.5513083333333,426.24673666666666,414.7554533333334,263.5512066666667,26.909505,26.466797,49.44596266666667,50.60677066666667,50.88151066666666,0.0098636943964802,1.3884444277298136,0.0004091218137949,1.6516135551471285,-0.0065549590208018,0.5326655249052457,0.3094808944435883,23.52471556111025,0.1305303061822424,15.85827997284891,0.0065714742445839,1.5146466075779172,0.0,0.0,-2.652959769696963,419.660840230303,-0.2876314737837901,421.1238218595496,-1.578146468765226,421.2298001979014,1.7071187938945511,532.5805654605613,-0.0090071939631091,15.77500980603689,0.0015313542768977,0.1129454209435643,0.0011682059085665,0.1235562335752332,-3.012084430996765,403.97845056900326,-3.101394195190835,495.21301413814246,1.102618286111408,470.6539266194447,0.6897490055492312,426.9364856722159,-2.646490584914943,412.1089627484184,2.933893103995217,266.4850997706619,0.2622227967285298,27.17172779672853,-0.4364654362122948,26.030331563787705,0.5782893956833561,50.02425206235002,-0.1989113987227568,50.40785926794391,-0.4304411667791754,50.45106949988749,1.8345865063711808,221.534042,326.8946833333334,647.1210933333333,29.357475333333333,0.0799361991666666,38.5700985,-89.31705666666666,521.3597616666666,81723.67083333334,4806233.726408895,1165.7523482264485,1076840.4166272173,13.1766036161459,2.0757059790644847,2025-03-29
2025-03-29 15:00:00,2774.4013671875,2723.94580078125,50.45556640625,1.1484375333333332,1.355306,0.5362326656169156,26.450936666666667,18.857394,1.5064433333333334,0.9881965333333332,422.6862,426.8971333333333,416.91406,537.5174783333333,15.415202,0.110671884,0.1233255296666666,406.9598366666667,498.5380483333333,471.6933583333333,431.31042333333335,418.1977633333333,264.33740000000006,26.909505,26.466797,49.632813,49.91666733333333,50.985026000000005,0.0082170282728799,1.1566545616062132,0.0003358065408338,1.3556418065408338,-0.0065186380219492,0.5297140275949663,0.3526158428294756,26.803552509496143,0.1565043610680057,19.013898361068005,0.0065643636362093,1.5130076969695427,0.0027151931599138,0.9909117264932472,-2.6552991728096345,420.0309008271904,-0.2913756867391726,426.60575764659416,-1.5561473164227664,415.3579126835773,1.7284838695009055,539.2459622028342,-0.0087967286397692,15.406405271360232,0.0015211531897743,0.1121930371897743,0.0011771544584906,0.1245026841251573,-3.01185723659313,403.9479794300736,-3.10278607908225,495.4352622542511,1.107648329597282,472.8010066629306,0.697943022165191,432.00836635549854,-2.668455434158375,415.52930789917497,2.942645130700953,267.280045130701,0.2622227967285298,27.17172779672853,-0.4364654362122948,26.030331563787705,0.5804746816100348,50.21328768161003,-0.1961989272987097,49.72046840603462,-0.4313168731069865,50.55370912689302,1.8084672613828572,224.66555233333327,329.9865733333333,647.3554833333334,29.357478666666665,0.0794257841666666,38.5419535,-89.34440333333333,535.3658833333334,82496.64333333333,4162414.865997721,1009.5940356931162,932592.2985908022,11.304609022970782,1.8186109264139538,2025-03-29
2025-03-29 15:15:00,2808.662109375,2745.814208984375,62.847900390625,1.3971354333333332,1.6326497333333334,0.5422031441640331,23.456781333333332,15.819155833333332,1.5093592666666666,0.0,423.7890633333333,421.2467466666667,420.4303333333333,532.734005,16.039144,0.11133334,0.1217369866666666,407.9948983333333,498.7616883333333,468.8806516666667,427.10898333333336,415.1581533333333,264.00858,26.910156,26.466797,49.56575566666667,50.01692666666667,51.03776066666666,0.0099964525919149,1.4071318859252482,0.0004045244832855,1.633054257816619,-0.0065912173162779,0.5356119268477552,0.312700938501866,23.7694822718352,0.1312889191545245,15.950444752487858,0.0065770698869627,1.5159363365536294,0.0,0.0,-2.662227319734484,421.1268360135989,-0.2875190543872463,420.95922761227945,-1.5692719381049756,418.8610613952283,1.7131017529555947,534.4471067529556,-0.0091527829075594,16.02999121709244,0.0015302447121007,0.1128635847121007,0.0011619916574063,0.122898978324073,-3.0195175944225525,404.9753807389108,-3.1041779629736084,495.6575103703597,1.1010434245548026,469.9816950912215,0.691144286098563,427.8001276194319,-2.649060151511321,412.509093181822,2.938984655218178,266.9475646552182,0.2622291404736359,27.17238514047364,-0.4364654362122948,26.030331563787705,0.579690420516144,50.14544608718281,-0.1965929995535802,49.82033366711309,-0.4317629913757344,50.60599767529093,1.842629379400068,219.94543733333336,330.2977866666667,650.07422,29.34016066666667,0.07959766,38.61556616666667,-89.28710866666667,528.8206366666666,82574.44666666667,5189630.598917644,1258.745288202278,1162740.7850710903,14.081121121704845,2.2376454675998843,2025-03-29
