timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-29 15:30:00,2824.39453125,2765.34326171875,59.05126953125,1.2722981666666666,1.4860026333333334,0.5394148892094359,22.754639333333333,14.679374333333334,2.2471851,1.0152594333333331,422.5214866666667,419.58528,424.2903666666666,534.2845316666667,15.425944,0.1109947966666666,0.1217369866666666,410.38871833333326,498.9246411111111,471.4713916666667,428.0596933333333,415.9212033333333,264.22174,26.909505,26.466797,49.38867200000001,50.77539099999999,51.135416,0.0071301187152919,1.2794282853819583,0.0177676114673508,1.5037702448006842,0.0056424541477267,0.5450573433571627,0.0254536189586289,22.78009295229196,-0.0230872271840443,14.65628710614929,0.0284660485251961,2.275651148525196,-0.0006336165106446,1.0146258168226887,0.4223529843500273,422.94383965101673,-4.307387283880701,415.2778927161193,-0.2901439913713375,424.0002226752953,3.217223362304935,537.5017550289716,-0.0940967715212082,15.331847228478791,0.0002430107281315,0.1112378073947981,0.00049207932624,0.1222290659929067,-0.0268231215871423,410.3618952117461,-3.0151669711494264,495.9094741399617,1.4272224370568551,472.8986141037236,3.4808883978928407,431.54058173122615,-1.0878073077608974,414.8333960255724,1.894471024413121,266.11621102441313,0.2839481790483198,27.19345317904832,0.3017245461767146,26.768521546176714,0.8045103261488222,50.19318232614883,-0.8690071887131978,49.9063838112868,-0.8891505202324055,50.2462654797676,1.8155277792569688,223.40998566666667,329.2220566666667,646.4297,29.3401575,0.079432295,38.5917505,-89.27408833333334,523.781615,82305.51416666668,4860245.100963949,1178.852811146619,1088941.7072404663,13.230483015213121,2.090758528169063,2025-03-29
2025-03-29 15:45:00,2825.899169921875,2754.211669921875,71.6875,1.3045247333333334,1.5372721333333337,0.5404184714779272,24.501526666666667,16.183405,1.5319687666666668,0.4954765,422.32096666666666,421.66210666666666,422.88672,536.1087333333332,15.8597005,0.1106718803333333,0.120367195,409.1220066666666,499.0875938888889,470.1634916666667,429.21984,416.81873,264.2330833333333,26.910156,26.466797,49.40950566666667,50.60742266666667,51.196614333333336,0.0185900983604077,1.3231148316937411,-0.0030856248877075,1.534186508445626,-0.00035116922422,0.5400673022537071,-0.1993391901507628,24.302187476515904,-0.1135971979336893,16.06980780206631,0.0272546467245549,1.5592234133912215,-0.0032091813003727,0.4922673186996272,0.3613473816809005,422.6823140483476,0.6735008345836491,422.3356075012503,-2.74094723341085,420.1457727665891,2.0692815710707464,538.178014904404,0.1837347221844165,16.043435222184417,0.0009206035092391,0.1115924838425724,0.001295360042195,0.121662555042195,-2.8829066879520724,406.2390999787145,-1.6541314611047824,497.4334624277841,-1.6675762539611585,468.49591541270553,-0.8395757742716228,428.3802642257284,-4.509716126643809,412.30901387335615,2.7625170544665707,266.9956003877999,-0.2953864597575908,26.61476954024241,-0.1329284735743598,26.33386852642564,0.3927720965505088,49.80227776321718,0.4743823236290083,51.08180499029568,-0.6861413181473424,50.510473015186,1.839746781909433,220.3703036666667,330.50076,644.7890566666666,29.320672,0.078769535,38.63938266666666,-89.26627666666667,528.741895,82625.19,5923193.308125,1436.6709779437092,1327096.0824559426,16.06164031157983,2.5368031797816015,2025-03-29
2025-03-29 16:00:00,2819.37255859375,2765.51904296875,53.853515625,1.3111979333333337,1.5996093666666666,0.5312465087658881,21.85699166666667,13.217272,1.5227195333333334,0.0,423.18034000000006,420.6881533333333,423.2089833333334,532.41197,15.688476666666666,0.110002612,0.1203541733333333,411.27879,499.25054666666665,470.9478533333333,426.50993666666665,414.75912666666665,263.9871133333333,26.908854,26.467448,49.86718833333333,49.94791733333333,51.28515566666667,0.0186851946366291,1.3298831279699626,-0.0032107486796721,1.5963986179869945,-0.0003452091928737,0.5309012995730144,-0.1778238179701965,21.679167848696476,-0.0927768330291076,13.124495166970892,0.0270900972947898,1.5498096306281233,0.0,0.0,0.362082680963681,423.5424226809637,0.6719451852320617,421.3600985185654,-2.7430359885080406,420.4659473448253,2.0550127413303017,534.4669827413303,0.1817510930831716,15.870227759749838,0.0009150363247435,0.1109176483247435,0.0012952199064488,0.1216493932397822,-2.898104611786096,408.3806853882139,-1.654671537275135,497.5958751293915,-1.6703582285572909,469.2774951047761,-0.8342750659230092,425.6756616007437,-4.487432515811747,410.2716941508549,2.759945475195252,266.7470588085286,-0.2953721680095,26.6134818319905,-0.132931743196913,26.334516256803088,0.3964103636838487,50.26359869701718,0.4682002725387306,50.41611760587206,-0.687327956520889,50.59782771014578,1.87127376189981,219.53495300000003,328.22750333333335,641.9414133333333,29.3076815,0.0784244808333333,38.619894333333335,-89.26497666666667,522.0037233333333,82056.87583333334,4419051.2448291015,1071.8412084885497,990091.879517128,12.065922196795732,1.9101241324367972,2025-03-29
2025-03-29 16:15:00,2804.779052734375,2750.157470703125,54.62158203125,1.3816731999999998,1.707194,0.5224265812161866,23.234016666666665,14.294303666666666,1.4599362666666666,0.9868143666666668,422.3281233333334,424.6556033333333,418.4967466666667,536.657635,15.571288916666669,0.1110182353333333,0.1215130266666666,412.19332666666674,499.3655406666666,471.6907483333333,429.8948766666667,417.0209333333334,263.37538333333333,26.910156,26.466797,49.465494,49.682943,51.384114,0.0098858208816354,1.3915590208816353,0.0004229944467686,1.7076169944467687,-0.0063508062718912,0.5160757749442954,0.3097312761538298,23.54374794282049,0.1186336172571724,14.41293728392384,0.0063617079567701,1.4662979746234368,0.0027113954847018,0.9895257621513686,-2.6530497483504973,419.6750735849829,-0.2898457459358496,424.3657575873975,-1.5620547535792184,416.9346919130875,1.7257188890270072,538.383353889027,-0.0088858000804261,15.56240311658624,0.0015259136891571,0.1125441490224904,0.0011598539369097,0.1226728806035764,-3.050589620747417,409.1427370459193,-3.107936200925451,496.2576044657412,1.1076422006958069,472.7983905340291,0.6956523960520826,430.5905290627188,-2.660946263416861,414.3599870699165,2.931935811248536,266.30731914458187,0.2622291404736359,27.17238514047364,-0.4364654362122948,26.030331563787705,0.5785178220773659,50.044011822077366,-0.1952802669406921,49.48766273305931,-0.4346930288483719,50.94942097115163,2.085276497608937,217.9137613333333,325.07473,646.6640566666666,29.30768133333333,0.0787552099999999,38.4510145,-89.39974,533.6078833333333,81268.6825,4439024.007745361,1076.6856036211177,994566.7926329351,12.238008074425657,1.9474468756460332,2025-03-29
2025-03-29 16:30:00,2818.9501953125,2782.394287109375,36.555908203125,1.5908203333333333,1.9669596,0.5241839276509357,21.224728,12.820614999999998,1.4751238666666666,0.0,424.4479166666667,420.8671866666666,422.3209633333333,534.7665116666667,15.8518065,0.111356775,0.1211692766666666,412.958325,499.4805346666666,471.33149,428.5915366666666,416.0167833333333,262.71265,26.906901,26.466797,49.470703333333326,49.73111933333333,51.44531233333333,0.0113822609211764,1.6022025942545095,0.0004873570243442,1.967446957024344,-0.0063721692100742,0.5178117584408615,0.2829455700137053,21.507673570013704,0.1064029398268857,12.927017939826884,0.006427888294892,1.4815517549615589,0.0,0.0,-2.666366212158721,421.781550454508,-0.2872599883335738,420.5799266783331,-1.5763287852663552,420.744634548067,1.7196376427258429,536.4861493093925,-0.0090458782331008,15.8427606217669,0.0015305668194302,0.1128873418194302,0.0011565728089373,0.1223258494756039,-3.056251274696137,409.9020737253038,-3.108651897116715,496.3718827695499,1.106798576579024,472.4382885765791,0.6935433418551611,429.2850800085218,-2.6545389371249826,413.3622443962083,2.924558160502613,265.6372081605026,0.2621974217481018,27.169098421748103,-0.4364654362122948,26.030331563787705,0.578578747217918,50.04928208055125,-0.1954696254340788,49.53564970789925,-0.4352107470068915,51.01010158632644,1.9263530207321349,214.96633666666668,323.5355466666667,645.4101666666667,29.28603233333333,0.0789362016666666,38.34925283333333,-89.46224,530.89059,80883.88666666667,2956783.936098633,717.1681638713497,662469.748012882,8.190379756885429,1.2967915596349344,2025-03-29
2025-03-29 16:45:00,2808.386962890625,2759.939208984375,48.44775390625,1.4842122333333334,1.8395182333333333,0.5224864625063955,20.574646666666663,11.947255166666666,1.442134866666667,0.0,423.8750033333333,422.47135333333335,419.5423166666667,535.0883200000001,15.456705666666668,0.1106744856666666,0.12239063,414.16133,499.5955286666666,472.603375,428.39882333333327,415.89851333333337,262.96976,26.907552,26.466797,49.686197666666665,49.71028666666666,51.480469,0.0106194838903044,1.4948317172236378,0.0004557806537686,1.839974013987102,-0.0063515342104898,0.5161349282959057,0.2742793749314742,20.84892604159814,0.0991546094001947,12.04640977606686,0.0062841379212779,1.4484190045879446,0.0,0.0,-2.66276719165586,421.2122361416775,-0.2883549012005346,422.1829984321328,-1.5659573826956716,417.976359283971,1.7206724751464435,536.8089924751465,-0.0088204128245905,15.447885253842076,0.0015211889489337,0.1121956746156004,0.0011682307480972,0.1235588607480972,-3.065154559463963,411.09617544053606,-3.1093675933079226,496.4861610733587,1.109785265432663,473.7131602654327,0.6932314947051736,429.0920548280384,-2.6537842744943987,413.24472905883897,2.927420349090198,265.8971803490902,0.2622037654932079,27.169755765493207,-0.4364654362122948,26.030331563787705,0.581099035651512,50.26729670231818,-0.1953877420257725,49.51489892464089,-0.4355081610659823,51.04496083893402,1.9155715223855183,216.505427,323.5017066666667,650.3554833333334,29.2773675,0.0791028666666666,38.349257,-89.44335866666667,528.7166416666666,80875.42666666667,3918232.7682096353,950.3676496921156,877883.109050098,10.854757065682637,1.7251096286383394,2025-03-29
2025-03-29 17:00:00,2794.251220703125,2750.25830078125,43.992919921875,1.5296223666666666,1.8201497333333327,0.5229143618227627,21.884674,14.742931333333331,1.4501755333333337,0.0,422.4140633333333,424.02539,418.85482,536.950295,15.61832675,0.110335946,0.122500005,408.4454566666666,499.7105226666666,471.78259333333335,426.9208266666666,415.3054833333333,262.7462566666667,26.908854,26.466797,49.507162666666666,50.24023533333334,51.58593833333333,0.0109443917225939,1.5405667583892606,0.0004509816866082,1.8206007150199413,-0.0063567359091778,0.5165576259135849,0.2917432703728444,22.176417270372845,0.1223569411867195,14.865288274520053,0.0063191753227584,1.456494708656092,0.0,0.0,-2.653589620271873,419.7604737130615,-0.2894155981825861,423.73597440181743,-1.5633912756833863,417.29142872431663,1.726659989753216,538.6769549897532,-0.0089126423531151,15.609414107646886,0.0015165358186607,0.1118524818186607,0.0011692747433612,0.1236692797433612,-3.022852118506989,405.42260454815965,-3.1100832894991868,496.60043937716745,1.1078578746268022,472.89045120796015,0.6908398125095232,427.61166647917617,-2.650000241520331,412.655483091813,2.9249322751531395,265.6711889418198,0.2622164529834236,27.171070452983425,-0.4364654362122948,26.030331563787705,0.579005153029506,50.08616781969617,-0.1974707208278019,50.042764612505536,-0.4364003976034709,51.14953793572986,2.101551314532801,216.26675466666663,322.65262666666666,640.9570433333333,29.277364,0.07841797,38.3211055,-89.48763000000001,533.1076416666667,80663.15666666666,3548607.791882324,860.7150841605886,795068.3446916605,9.856648035449567,1.574408184773198,2025-03-29
2025-03-29 17:15:00,2845.53076171875,2782.234619140625,63.296142578125,1.6629231666666666,1.9215495,0.5241940729964649,17.149279333333336,11.001540999999998,1.4503360666666667,0.0,423.02995333333337,418.7473933333333,424.1829433333333,529.7181916666667,15.7085775,0.110671884,0.1215989633333333,405.0330916666667,499.8255166666666,471.4359883333334,417.44154,408.1530733333333,261.96962666666667,26.909505,26.466797,49.49804633333334,49.69791533333333,51.40559866666666,0.0156919412111145,1.6786151078777811,0.0111154021939658,1.932664902193966,0.0067241616032225,0.5309182345996875,0.3142383328502305,17.463517666183566,-0.0003223919986403,11.001218608001356,0.0216867978901924,1.4720228645568592,0.0,0.0,-2.688764862801179,420.3411884705322,-1.5954107834324986,417.1519825499008,1.3135414735068025,425.4964848068401,3.038834524814547,532.7570261914813,-0.1666235383544965,15.541953961645504,0.0014082135772198,0.1120800975772198,0.0017882024219493,0.1233871657552826,-1.5839258475860447,403.44916581908063,-3.6896579419644127,496.1358587247022,1.350703737408253,472.7866920707417,-2.465073283402603,414.9764667165974,-2.265844662366192,405.8872286709672,3.0524783641282056,265.0221050307949,-0.0404732987447005,26.8690317012553,-0.2604547923955493,26.20634220760445,0.4796350147981556,49.9776813481315,0.4850437269819778,50.18295906031531,0.0126199883189315,51.4182186549856,1.9541810489668408,213.328212,320.2406833333333,631.2304800000001,29.277367,0.0787591183333333,38.26698066666667,-89.48372533333333,522.472595,80060.17083333334,5067499.987895711,1229.1224994047122,1135377.326375115,14.181550133570243,2.224405493332043,2025-03-29
2025-03-29 17:30:00,2850.9931640625,2804.9384765625,46.0546875,1.6370442666666667,1.8723958333333333,0.5222837094828152,18.10723433333333,11.934440333333333,1.4248896000000002,0.0,422.9153666666666,417.52278666666666,426.56771,534.8433833333333,15.51822925,0.11134376,0.1217083383333333,407.6989483333333,499.5271599999999,474.5397016666666,421.14724666666666,410.39386,261.8635366666667,26.909505,26.466797,49.58593666666667,49.63736933333333,50.413412,0.0117129914625071,1.6487572581291738,0.0004639267942909,1.872859760127624,-0.0063490694714812,0.5159346400113339,0.241386449796515,18.34862078312985,0.0990482544445203,12.033488587777851,0.0062089912503753,1.4310985912503755,0.0,0.0,-2.656738789386736,420.2586278772799,-0.2849772912371691,417.2378093754295,-1.5921799259759268,424.9755300740241,1.719884837359018,536.5632681706924,-0.0088555214315064,15.509373728568494,0.0015303879320014,0.1128741479320014,0.0011617182062125,0.1228700565395459,-3.0173273066623096,404.681621026671,-3.108942082460999,496.4182179175389,1.1143322215430658,475.6540338882097,0.681497052270231,421.8287437189369,-2.618659930491674,407.7752000695083,2.9151056985515424,264.7786423652182,0.2622227967285298,27.17172779672853,-0.4364654362122948,26.030331563787705,0.5799264450096544,50.16586311167632,-0.1951011383050911,49.44226819502824,-0.4264812030593887,49.986930796940605,1.9554763035534048,213.4238543333333,318.6338533333333,646.5117333333334,29.27520666666667,0.078925785,38.19336416666667,-89.52539,526.8685016666666,79658.46333333333,3668645.635546875,889.8302720797882,821962.9172282628,10.318588670091879,1.6153910181382105,2025-03-29
2025-03-29 17:45:00,2815.146484375,2762.279541015625,52.866943359375,1.8570963333333332,2.1142578333333333,0.5249502894099412,18.651947333333336,11.13024,1.520133666666667,0.0,423.93229,419.8144566666667,423.6315133333333,532.10353,15.782307833333334,0.1100078173333333,0.1196093783333333,407.9105783333333,499.2288033333333,471.52256666666665,421.13249,410.6831466666667,261.6357233333333,26.906901,26.466797,49.561849,49.84244933333334,50.423828333333326,0.017524229062523,1.8746205623958565,0.0122301435165956,2.126487976849929,0.0067338620588994,0.5316841514688406,0.3417727777659145,18.99372011109925,-0.0003261634273741,11.129913836572626,0.0227304776822143,1.5428641443488813,0.0,0.0,-2.694500085814638,421.2377899141854,-1.599476251960084,418.2149804147066,1.311833893826588,424.9433472271599,3.0525184960179104,535.1560484960179,-0.1674056084702702,15.614902224863064,0.0013997638457941,0.1114075811791274,0.0017589441074198,0.1213683224407531,-1.5951785713787103,406.3153997619546,-3.685253068631596,495.5435502647017,1.3509517916114078,472.87351845827806,-2.4868690592503526,418.6456209407496,-2.2798902583258496,408.4032564083408,3.048587711942048,264.68431104527536,-0.0404693821929136,26.866431617807088,-0.2604547923955493,26.20634220760445,0.4802532612793371,50.04210226127933,0.4864543557692258,50.32890368910257,0.0123789653475085,50.436207298680834,1.9995058781406636,209.2369383333333,317.86933,654.8554666666668,29.251383333333337,0.0785924516666666,38.210688833333336,-89.50390466666666,522.9459266666667,79467.3325,4201194.96619812,1019.0001518844008,941281.0103001776,11.844879910876303,1.877946446225947,2025-03-29
2025-03-29 18:00:00,2815.32470703125,2749.6337890625,65.69091796875,1.6188151,1.8689778666666668,0.521463293055592,20.707370333333333,12.149441666666666,1.4090284333333332,0.0,423.3092433333333,418.0384166666667,424.9778666666666,533.329845,15.150716166666667,0.110343754,0.1210989636666666,407.928705,498.9304466666666,473.1117383333333,422.9430233333333,412.0423666666666,263.05966333333333,26.907552,26.466797,49.65169266666667,49.663412,50.45573,0.0184553207454269,1.637270420745427,0.0067456660309077,1.8757235326975743,0.0035538035560234,0.5250170966116154,0.193870195347916,20.90124052868125,-0.0537523868258347,12.095689279840832,0.0092991394328407,1.418327572766174,0.0,0.0,-1.365057390071172,421.9441859432621,-3.566026547566992,414.4723901190997,1.627475448931477,426.60534211559815,3.315781316963012,536.645626316963,-0.0579254245414784,15.092790742125189,-0.000500806005607,0.1098429479943929,6.689417053595825e-05,0.1211658578372026,-0.5846683482190542,407.3440366517809,-1.1910990179821963,497.7393476486844,0.801801194280813,473.91353952761415,5.229533708432825,428.1725570417661,-0.952143010026532,411.0902236566401,3.70637414571587,266.7660374790492,-0.2328085613698221,26.674743438630177,0.0365065549214165,26.503303554921416,-0.4572178094399675,49.1944748572267,0.3172297034103906,49.98064170341039,0.0848694678803738,50.54059946788037,1.9212226345662489,216.9188726666667,323.13637666666665,653.6249966666667,29.23839633333333,0.0785898466666666,38.32760733333333,-89.38997466666667,524.7455583333333,80784.09416666666,5306781.303082275,1287.1602002207874,1188988.491749948,14.718101428443713,2.333333622394869,2025-03-29
2025-03-29 18:15:00,2806.26513671875,2741.4814453125,64.78369140625,1.6624348666666666,1.8873698,0.5216823306024865,20.18031133333333,12.061869,1.461219933333333,0.0,423.1731766666667,424.79883,420.25846666666666,532.5884900000001,15.6206055,0.1100182346666666,0.1209479233333333,407.2897683333333,498.63209,470.835625,422.0817833333333,411.39760666666666,263.19603333333333,26.908203,26.466797,49.38151066666666,49.69531166666667,50.45898466666667,0.0118946602707876,1.6743295269374543,0.0004676369202321,1.887837436920232,-0.0063417588925362,0.5153405717099502,0.2690225143645683,20.4493338476979,0.1001058312262532,12.161974831226251,0.0063673015656375,1.467587234898971,0.0,0.0,-2.6583583423310984,420.5148183243356,-0.2899435043069047,424.5088864956931,-1.5686304393458954,418.6898362273208,1.7126338233711067,534.3011238233712,-0.0089139427282489,15.611691557271753,0.0015121689678341,0.1115304036345008,0.0011544599693335,0.1221023833026668,-3.0142990182833387,404.27546931505,-3.103371372772756,495.5287186272273,1.1056341674787973,471.9412591674788,0.683009311910098,422.7647926452434,-2.625064683175708,408.77254198349095,2.929939259098944,266.1259725924323,0.2622101092383175,27.17041310923832,-0.4364654362122948,26.030331563787705,0.5775356049566653,49.95904627162333,-0.1953288823483632,49.49998278431831,-0.4268667331184659,50.03211793354821,1.9343240414077711,215.41066866666668,324.83117,649.4648433333333,29.22973633333333,0.0787578166666666,38.37090616666666,-89.37955666666666,527.4777866666666,81207.7925,5260940.569102783,1276.0415267806288,1178717.8395330703,14.51483660922159,2.308537798463295,2025-03-29
2025-03-29 18:30:00,2833.67431640625,2777.65673828125,56.017578125,1.7467448333333333,1.9687500333333328,0.5244349206499759,14.826316333333333,6.8946350333333335,1.4424922999999998,0.0,422.76497,420.5162766666667,424.87044,528.3520616666667,15.565592333333331,0.110036463,0.1213177133333333,411.4786383333334,498.3337333333333,470.52943833333336,418.4750166666667,408.4089866666666,262.80100666666664,26.908854,26.466797,49.474610000000006,49.653646,50.47330733333333,0.016482912611307,1.7632277459446404,0.011388438569958,1.9801384719032915,0.0067272511050452,0.5311621717550211,0.2716730444667163,15.09798937780005,-0.0002020421655739,6.89443299116776,0.0215695104653621,1.464061810465362,0.0,0.0,-2.687080637203735,420.0778893627962,-1.6021501580281663,418.91412650863856,1.3156704025426509,426.1861104025426,3.0309974463930303,531.3830591130597,-0.1651068705083975,15.400485462824935,0.0014001283396047,0.1114365913396047,0.0017840664333077,0.1231017797666411,-1.6091318571126862,409.8695064762207,-3.678645758632456,494.6550875747009,1.3481063954499746,471.8775447287833,-2.4711761636287406,416.003840503038,-2.267265354499216,406.1417213121674,3.0621656301470352,265.8631722968137,-0.0404723196067529,26.86838168039325,-0.2604547923955493,26.20634220760445,0.4794079172272845,49.95401791722729,0.484611665349469,50.13825766534947,0.0123911123590829,50.485698445692414,1.94365528201415,214.3082943333333,322.8691333333333,647.2617,29.24272733333333,0.0787447943333333,38.386060666666665,-89.32226666666668,518.1313666666666,80717.28333333333,4521586.72516276,1096.711196878565,1013065.0338926369,12.550782088503189,1.9768530843743242,2025-03-29
2025-03-29 18:45:00,2847.8876953125,2768.630126953125,79.257568359375,1.636556,1.8819987,0.5246610095288353,13.549585333333331,5.162552933333333,1.4762532000000002,0.0,422.3711,422.56445333333335,422.04166,531.5923533333333,15.494547666666666,0.110414065,0.1214166696666666,414.1091316666667,498.4818216666666,472.7324516666666,418.7059533333333,408.40172,262.98058,26.910156,26.466797,49.52864466666667,49.69010433333333,50.48697966666666,-0.0145805909941283,1.6219754090058716,0.019886337312805,1.901885037312805,-0.0012305472725466,0.5234304622562886,0.0241851218279105,13.573770455161243,-0.0018727691742475,5.160680164159086,0.0011101876528285,1.4773633876528287,0.0,0.0,-0.0787220895622908,422.2923779104377,3.337517788141895,425.9019711214752,-3.937513645528213,418.1041463544718,1.353699382104196,532.9460527154375,-0.1046319000524711,15.389915766614196,0.0002315191201395,0.1106455841201396,-0.0013707023561025,0.120045967310564,1.3200468595321126,415.4291785261988,-1.4418549427825835,497.0399667238841,-2.955062361952912,469.7773893047137,-1.1010088274952068,417.6049445058381,-2.352609102788336,406.0491108972117,3.6364189629177295,266.6169989629177,-0.3350633765083444,26.575092623491656,0.2599348466131381,26.726731846613134,-0.0442391848684806,49.48440548179819,0.2424297416744778,49.93253407500781,-0.2803168095372683,50.2066628571294,1.941101409974656,215.2435133333333,323.35287,653.2265566666666,29.229737,0.078739586,38.3535885,-89.35937333333334,519.8134216666667,80838.2175,6407040.549556274,1554.0281623815201,1435502.4344366817,17.757720034297908,2.783029980073636,2025-03-29
2025-03-29 19:00:00,2837.160400390625,2786.954833984375,50.20556640625,1.6472982,1.9220377666666664,0.5219295970155643,12.790501333333332,4.3757102,1.4752078,0.0,423.83203,416.1263066666667,425.55794,532.03494,15.6542155,0.1097265656666666,0.1208776113333333,414.52933833333327,498.62991,472.331685,418.1804,407.8638333333333,263.0144066666667,26.908854,26.466797,49.22851633333334,49.83854166666666,50.501302,0.0155444984048118,1.662842698404812,0.0111182266230933,1.93315599328976,0.0066951137691729,0.5286247107847373,0.2343693712827335,13.024870704616069,-0.0001282269417393,4.375581973058261,0.0220587035928605,1.4972665035928605,0.0,0.0,-2.693862836459118,421.1381671635409,-1.5854245482967713,414.54088211837,1.3177993419005816,426.87573934190056,3.0521250157423765,535.0870650157424,-0.1660469114261804,15.48816858857382,0.0013961851372612,0.1111227508039279,0.00177759440887,0.1226552057422033,-1.621061950437536,412.9082763828957,-3.6808321027744455,494.9490778972256,1.3532699836541724,473.68495498365417,-2.4694363950521847,415.71096360494784,-2.2642389586413856,405.599594374692,3.064652173687193,266.07905884035387,-0.0404723196067529,26.86838168039325,-0.2604547923955493,26.20634220760445,0.4770232748384018,49.70553960817174,0.4864162175658251,50.32495788423249,0.0123979850028348,50.51369998500284,1.9495780878129116,214.25539633333327,323.65394,646.91015,29.20809083333333,0.078231773,38.383893,-89.35807333333332,520.6888266666667,80913.485,4062307.3443286135,985.3129488579806,910163.1302485825,11.248596327899884,1.7695709554996473,2025-03-29
2025-03-29 19:15:00,2849.60009765625,2758.60498046875,90.9951171875,1.6888021,1.9568684666666665,0.5248244723200999,12.240873,3.691370333333333,1.4914959333333335,0.0,422.79362,422.88672,421.9414066666666,531.6760683333333,15.630208333333332,0.11042188,0.1208099033333333,415.4389816666667,498.77799833333336,472.4484283333333,418.3504333333333,407.84716333333336,262.7469433333333,26.909505,26.466797,49.52278733333333,50.080729,50.49479166666666,0.0240662337386601,1.71286833373866,-0.0039278419947834,1.952940624671883,-0.0003410360905916,0.5244834362295082,-0.0995891294348592,12.14128387056514,-0.0259110691725394,3.665459264160794,0.0265346106517294,1.518030543985063,0.0,0.0,0.3617517945751842,423.1553717945752,0.675456851235424,423.5621768512354,-2.734820169487648,419.206586497179,2.052172295610489,533.7282406289438,0.1810760541038956,15.811284387437228,0.0009185239278361,0.1113404039278361,0.0013001243526481,0.1221100276859814,-2.92741969184425,412.5115619748224,-1.6531053651750651,497.1248929681583,-1.6756804691855791,470.7727478641477,-0.818314663606202,417.5321186697272,-4.412649426023279,403.4345139073101,2.746979684794553,265.4939230181279,-0.2953793138835472,26.61412568611645,-0.1329284735743598,26.33386852642564,0.3936726090554785,49.91645994238881,0.4694452185114457,50.55017421851144,-0.6767354319206262,49.81805623474604,1.956652633162946,213.79201666666663,323.20404,650.2851566666667,29.17127766666667,0.078906253,38.30161983333333,-89.36002533333334,520.8718366666666,80801.01000000001,7352497.37381836,1783.3487855077205,1647332.7736370468,20.387527007856047,3.193259196697179,2025-03-29
2025-03-29 19:30:00,2838.441650390625,2784.956298828125,53.4853515625,1.5732421666666667,1.859375,0.5237498165951245,14.216552,5.445838300000001,1.5053436666666666,0.0,424.1328166666667,419.94335666666666,422.7506533333333,533.9522883333333,15.400227833333334,0.1094322933333333,0.1213906313333333,415.8127433333333,498.92608666666666,473.900865,420.4511766666667,409.3497666666667,263.14318000000003,26.909505,26.466797,50.20768233333333,50.110026000000005,50.48242200000001,0.0224194496859733,1.59566161635264,-0.0037321523308568,1.8556428476691431,-0.0003403377687593,0.5234094788263652,-0.115662831992898,14.100889168007102,-0.0382263170995207,5.40761198290048,0.0267809701651529,1.5321246368318195,0.0,0.0,0.3628976415665761,424.4957143082333,0.6707555569285546,420.6141122235952,-2.7400653150721723,420.0105880182612,2.060958088127677,536.013246421461,0.178411728678876,15.57863956201221,0.000910292234697,0.1103425855680303,0.0013063739943929,0.1226970053277263,-2.930053429435929,412.8826899038974,-1.653596175954931,497.2724904907117,-1.6808319727340972,472.22003302726586,-0.8224238241022022,419.6287528425645,-4.42890664767998,404.92086001898673,2.751122279413892,265.8943022794139,-0.2953793138835472,26.61412568611645,-0.1329284735743598,26.33386852642564,0.3991170603090879,50.60679939364242,0.4697198418414459,50.57974584184145,-0.676569652610759,49.80585234738925,1.9451217156869351,214.65487166666668,324.19182333333333,650.50781,29.151792166666667,0.0785807309999999,38.3037845,-89.36067800000001,524.948165,81047.95583333333,4334878.411167806,1051.4250814162515,971232.890456634,11.983434751320232,1.8843209813786157,2025-03-29
2025-03-29 19:45:00,2846.52734375,2795.984375,50.54296875,1.6184896,1.9147135333333327,0.5215070187021368,14.788309666666668,6.573361466666667,1.5054357333333332,0.0,424.08268333333336,420.6451833333333,421.9628933333333,532.8863733333334,15.674153666666667,0.1094375,0.1203828183333333,414.5032883333333,499.074175,472.11907,420.8002,409.5549133333333,263.0621066666667,26.908203,26.466797,49.65039133333333,50.31380266666667,50.48502666666667,0.0115802335055712,1.6300698335055712,0.0004744119249204,1.9151879452582536,-0.0063396277377361,0.5151673909644007,0.1971420650561075,14.985451731722776,0.0545547139975814,6.627916180664249,0.0065599729945879,1.5119957063279212,0.0,0.0,-2.6640718297826997,421.41861150355066,-0.2871084614934034,420.3580748718399,-1.574992275603904,420.38790105772944,1.7135917206626343,534.599965053996,-0.0089445001410766,15.665209166525592,0.0015041869369995,0.1109416869369995,0.0011490659858488,0.1215318843191821,-3.067685348962243,411.4356029843711,-3.106122808071177,495.9680521919288,1.108648001965264,473.2277180019653,0.6809354641743539,421.4811354641743,-2.6133067411924458,406.9416065921409,2.9284483665746848,265.9905550332414,0.2622101092383175,27.17041310923832,-0.4364654362122948,26.030331563787705,0.580680266924027,50.23107160025735,-0.1977598793925707,50.1160427872741,-0.4270870400377831,50.05793962662889,1.9644728816877135,212.7590406666667,324.9732466666667,649.8164,29.138808,0.0782500016666666,38.329771,-89.37304666666667,526.4109583333334,81243.31166666668,4106278.162714844,995.9780741317543,920014.8264177254,11.324191586286585,1.7756010270189415,2025-03-29
2025-03-29 20:00:00,2865.39306640625,2765.596435546875,99.796630859375,1.7233073,1.9348958,0.5226810726968069,12.801468,4.435213733333334,1.5122068000000002,0.0,422.5358033333334,421.9628933333333,422.68619999999993,530.198365,15.5934245,0.11010417,0.12041407,415.43901166666666,499.2222633333333,471.2159183333333,419.3333733333333,408.3913766666666,262.89641666666665,26.906901,26.466797,49.811197666666665,49.87369666666667,50.61783866666667,-0.0153534855504458,1.7079538144495543,0.0204452800865004,1.9553410800865003,-0.0012259035009984,0.5214551691958084,0.0228497814168857,12.824317781416886,-0.0016089193986479,4.433604813934686,0.0011372258619886,1.5133440258619888,0.0,0.0,-0.078752787189444,422.45705054614393,3.332766519584368,425.2956598529177,-3.943526997492313,418.7426730025076,1.3501495922442928,531.5485145922443,-0.1052995975655193,15.48812490243448,0.00023086932414,0.11033503932414,-0.0013593837642724,0.1190546862357275,1.3242860896850177,416.7632977563517,-1.4439966647682354,497.7782666685651,-2.945582474210539,468.2703358591228,-1.102658660637189,418.23071467269614,-2.3525495197382043,406.0388271469285,3.63525517682632,266.531671843493,-0.3350228478956332,26.571878152104368,0.2599348466131381,26.726731846613134,-0.0444915623459252,49.76670610432074,0.2433254580860335,50.1170221247527,-0.281043372655553,50.33679529401112,1.948749613142324,214.2371996666667,323.99898,643.5468666666667,29.11714883333333,0.0787656266666666,38.3081185,-89.36783666666666,518.2908500000001,80999.74500000001,8083501.651468507,1960.6539274844422,1811114.8524352037,22.359513013716324,3.482825167317761,2025-03-29
2025-03-29 20:15:00,2843.311767578125,2790.589111328125,52.72265625,1.5258789,1.755045566666667,0.5214126146377828,15.508755333333331,7.383626299999999,1.4613899333333336,0.0,424.2330733333333,416.2981766666667,424.6126266666667,534.97775,15.414143666666666,0.1093802133333333,0.121250005,415.34255,499.3703516666667,474.1688283333333,422.7517533333333,410.71973,263.38311,26.90625,26.466797,49.72851599999999,49.95898433333334,50.74283833333334,0.0013829607729998,1.527261860773,-0.0258226145009055,1.7292229521657612,3.899982001132063e-05,0.5214516144577941,-0.2174836190860407,15.291271714247292,0.0647235082836115,7.448349808283611,-0.0066876616381132,1.4547022716952205,0.0,0.0,-0.0166784670836364,424.2163948662497,-1.348976516686207,414.94920014998047,-0.2594034102278328,424.35322325643887,0.0468316757317097,535.0245816757317,-0.1559726290984144,15.258171037568252,-0.0003454600870877,0.1090347532462455,-0.0007507024830231,0.1204993025169768,-1.685780811907307,413.6567691880927,-6.727484968373346,492.64286669829335,-2.9010675232356675,471.2677608100976,2.5598996456115515,425.3116529789448,1.9673356308559848,412.687065630856,2.8115704937257533,266.19468049372574,0.2417616070480228,27.148011607048023,-0.1766373270545607,26.29015967294544,0.1205900556467938,49.84910605564679,-0.3838626835778242,49.57512164975552,0.2752877344466071,51.018126067779946,1.939819068150643,216.0390846666667,325.22694666666666,646.5000066666666,29.099827833333336,0.0782617224999999,38.316780833333326,-89.37695333333333,527.1740883333333,81306.73666666666,4286707.128085937,1039.741133117772,960440.0768948796,11.81255227143597,1.854269266254544,2025-03-29
2025-03-29 20:30:00,2843.147705078125,2793.69482421875,49.452880859375,1.754069,2.0782878,0.5219782704686702,13.625419666666666,5.518445033333333,1.4684600666666665,0.0,423.67448,419.55664,422.8079466666666,530.9636866666667,15.854166583333331,0.1090416749999999,0.1205989616666666,415.376885,499.51844,470.749125,420.6536766666666,409.21757,262.5322233333333,26.90625,26.466797,49.80794233333334,50.13606833333333,50.858072,0.0249963181285348,1.779065318128535,-0.0041715558491222,2.074116244150878,-0.0003391866007076,0.5216390838679625,-0.1108535055292172,13.514566161137449,-0.0387359701334641,5.479709063199869,0.0261247887143278,1.4945848553809944,0.0,0.0,0.3625054783364589,424.0369854783364,0.670137872783755,420.22677787278377,-2.740436662754803,420.0675100039118,2.0494226327851948,533.0131092994519,0.1836706117277717,16.037837195061105,0.0009070429485427,0.1099487179485427,0.0012978542540034,0.12189681592067,-2.926982123361711,412.4499028766383,-1.6555594190745069,497.8628805809255,-1.6696533787433054,469.0794716212567,-0.8228199243716858,419.8308567422949,-4.427476363010328,404.7900936369897,2.7447348195624954,265.2769581528958,-0.2953435845133221,26.61090641548668,-0.1329284735743598,26.33386852642564,0.3959393981212855,50.20388173145462,0.4699639566757625,50.6060322900091,-0.6816041454091248,50.17646785459088,1.9740991895559827,211.268186,323.4780366666667,643.3711,29.11714583333333,0.078414065,38.21501366666666,-89.44075666666667,523.5528816666666,80869.50916666667,3999230.2019753014,970.0135832832794,896030.6472862638,11.07995654381436,1.7393707956518605,2025-03-29
2025-03-29 20:45:00,2845.4501953125,2786.5380859375,58.912109375,1.6928711,1.9469401,0.5277676108985169,13.113846666666667,4.74582,1.4805802,0.0,423.52408,418.08854,422.9941366666667,531.817575,15.484212,0.1100651066666666,0.1209765699999999,416.84650166666665,499.3860310416667,473.01855166666667,421.0578033333333,409.40259,262.69790666666665,26.90625,26.466797,49.58203133333333,49.63541733333333,50.909505333333335,0.0241242189253687,1.7169953189253686,-0.0039079136980189,1.943032186301981,-0.0003429485709118,0.527424662327605,-0.1066914568164847,13.007155209850184,-0.033312634386748,4.712507365613252,0.0263404131836004,1.5069206131836006,0.0,0.0,0.3623767926909522,423.8864567926909,0.6677929464562453,418.7563329464562,-2.7416434563031657,420.2524932103635,2.0527184854397547,533.8702934854398,0.1793846857363181,15.663596685736318,0.0009155561750367,0.1109806628417034,0.0013019179754069,0.1222784879754069,-2.9373378794638825,413.9091637872028,-1.6551205746183657,497.7309104670483,-1.6777025830871253,471.34084908357954,-0.8236104166263658,420.23419291670695,-4.42947816287608,404.9731118371239,2.7464670138365364,265.4443736805032,-0.2953435845133221,26.61090641548668,-0.1329284735743598,26.33386852642564,0.3941435587193993,49.97617489205273,0.4652709695171069,50.10068830285044,-0.6822934592551633,50.22721187407817,1.95014540142214,212.81066833333333,322.28053,644.3437533333333,29.1106575,0.07857943,38.217175833333336,-89.403645,520.2103833333333,80570.1325,4746556.458198243,1151.277622378214,1063469.6781194275,13.199304073620922,2.0703967854383762,2025-03-29
2025-03-29 21:00:00,2857.057861328125,2789.31689453125,67.740966796875,1.6240234333333332,1.8971354,0.5225233978790217,15.414540666666667,6.669883766666668,1.4684322,0.0,423.28775666666667,422.4641933333333,420.3157566666667,534.5024433333333,15.473307333333333,0.1101093799999999,0.1214687586666666,416.5840616666667,499.2536220833333,473.38030833333335,423.1222466666666,410.8788166666666,262.96108,26.90625,26.466797,49.68359366666667,49.632812666666666,50.972656,0.0116198278793508,1.635643261212684,0.0004700565600441,1.897605456560044,-0.006351983210224,0.5161714146687977,0.205490312781837,15.620030979448504,0.0553557876183754,6.725239554285043,0.0063987291938754,1.4748309291938753,0.0,0.0,-2.659078129679756,420.6286785369869,-0.2883500141920194,422.1758433191413,-1.5688442764128467,418.7469123902538,1.718788483632352,536.2212318169657,-0.0088298866126503,15.464477446720682,0.0015134217342055,0.1116228017342055,0.0011594313944425,0.1226281900611092,-3.083084883896788,413.5009767827699,-3.107239645419781,496.14638243791353,1.111609689910324,474.49191802324367,0.6846929812211897,423.8069396478878,-2.6217543641925545,408.2570623024741,2.9273237219775297,265.8884037219775,0.2621910780029957,27.168441078003,-0.4364654362122948,26.030331563787705,0.5810685808781528,50.26466224754482,-0.1950832281929067,49.43772943847376,-0.4312122268973297,50.54144377310267,1.9542267762224208,212.8999596666667,323.67086666666665,650.6484466666667,29.095496833333332,0.0784101583333333,38.193367,-89.45508,526.7089783333333,80917.71666666666,5481444.357995605,1329.5247371959285,1228121.8854899951,15.177416468004576,2.371004371797535,2025-03-29
2025-03-29 21:15:00,2851.659423828125,2800.64453125,51.014892578125,1.7114258,1.957682266666667,0.5214275889852973,14.663196666666666,6.192102466666667,1.4391185,0.0,423.92513,419.1054666666667,424.05404,532.5024833333333,15.680664,0.1094375,0.1213333386666666,416.013305,499.121213125,471.713065,422.40565,410.26549,262.7936466666667,26.90625,26.466797,49.46289166666667,49.91341133333333,51.057292,0.0161496295073071,1.7275754295073071,0.0113244159268313,1.969006682593498,0.0066886742016625,0.5281162631869598,0.2686840878399028,14.931880754506569,-0.0001814549698098,6.1919210116968575,0.021519062213813,1.460637562213813,0.0,0.0,-2.6944545770834907,421.2306754229165,-1.596775028479442,417.50869163818726,1.3131423064090768,425.36718230640906,3.054807171736797,535.5572905050701,-0.1663274551389495,15.51433654486105,0.0013925070016608,0.1108300070016608,0.0017842962153564,0.1231176348820231,-1.6268651630851991,414.3864398369148,-3.684458849342264,495.4367542756577,1.3514975853504438,473.0645625853505,-2.494387316061818,419.91126268393816,-2.2775716548638343,407.98791834513617,3.0620798711945554,265.85572653786124,-0.040468403054966,26.865781596945038,-0.2604547923955493,26.20634220760445,0.4792943668268563,49.94218603349353,0.4871469335709975,50.400558266904326,0.0125344796160149,51.06982647961601,1.957752307989611,213.49833166666667,323.56937666666664,648.1171866666667,29.082506666666667,0.0787161506666666,38.189036,-89.45312666666666,526.0715433333334,80892.34416666666,4126714.2480552164,1000.9348481527912,924593.5472841779,11.42992648821241,1.7889546048820086,2025-03-29
2025-03-29 21:30:00,2837.4423828125,2798.74072265625,38.70166015625,1.6972656333333334,1.9912109333333337,0.5239766681793221,13.886516,5.485348999999999,1.4805983666666669,0.0,422.7363266666667,416.70638333333335,425.39323,531.9845066666667,15.623453833333333,0.109757818,0.119885422,416.7875916666667,498.9888041666667,472.01275,422.0106866666667,409.94818333333336,262.53752000000003,26.90625,26.466797,49.69401066666666,50.41276066666666,51.16471333333334,0.0121438731240417,1.709409506457375,0.0004933658196695,1.9917042991530032,-0.0063696496890552,0.5176070184902668,0.1851203080258283,14.071636308025829,0.0455249034134839,5.530873903413483,0.0064517435624158,1.4870501102290823,0.0,0.0,-2.655614066687235,420.08071259997945,-0.2844200607867151,416.4219632725466,-1.587796135464771,423.8054338645352,1.710691606622504,533.6951982732892,-0.0089155681377253,15.614538265195607,0.0015085896157091,0.1112664076157091,0.0011443182883282,0.1210297402883282,-3.08459118316307,413.7030004835036,-3.105591479651764,495.8832126870149,1.1083983372872694,473.12114833728725,0.68289426386184,422.6935809305285,-2.615816136413059,407.3323671969203,2.9226085860506146,265.46012858605064,0.2621910780029957,27.168441078003,-0.4364654362122948,26.030331563787705,0.5811904116669595,50.27520107833362,-0.1981488367185448,50.21461182994812,-0.4328369699830858,50.73187636335025,1.9690559346819576,211.94442566666663,322.38201333333336,645.19922,29.09116883333333,0.0783658883333333,38.17821083333333,-89.42838666666667,524.7903416666667,80595.50333333334,3119179.780128581,756.5572879332748,698854.6635826039,8.671137156278121,1.3639628557986274,2025-03-29
2025-03-29 21:45:00,2843.667724609375,2789.6923828125,53.975341796875,1.5996093666666666,1.8601887666666668,0.5234691777452285,15.558149666666669,7.154238833333333,1.4726579,0.0,422.80794,420.5162733333333,421.23241666666667,534.3413533333332,15.437744166666668,0.109406255,0.1208984433333333,416.8822833333333,498.8563952083333,473.45313833333336,424.0269933333333,411.1554966666667,263.10198,26.90625,26.466797,49.765625666666665,50.08658833333334,51.29231766666667,0.0114451461311206,1.611054512797787,0.0004609022280077,1.8606496688946743,-0.006363480451984,0.5171056972932444,0.207404755707282,15.765554422373947,0.0593756262153055,7.213614459548639,0.006417142784884,1.479075042784884,0.0,0.0,-2.656063939015155,420.1518760609848,-0.287020474864164,420.2292528584692,-1.572265744134711,419.660150922532,1.7182704698416271,536.0596238031749,-0.0088095923909623,15.428934574275706,0.001503757483468,0.110910012483468,0.0011539876778074,0.1220524310111408,-3.0852919839689434,413.7969913493644,-3.104767396767727,495.7516278115656,1.1117807120933207,474.5649190454267,0.6861570349251451,424.7131503682585,-2.6235198166035048,408.5319768500632,2.9288922427351736,266.03087224273514,0.2621910780029957,27.168441078003,-0.4364654362122948,26.030331563787705,0.5820279764111405,50.347653643077805,-0.1968668067807897,49.88972152655255,-0.4339164614802158,50.85840120518645,1.9494240192158836,213.56138766666663,324.7026133333333,652.2421866666667,29.073847666666666,0.078367192,38.19336483333333,-89.43619666666666,531.0568183333335,81175.65333333334,4381483.634251302,1062.7291817455123,981674.8270537821,12.093217445663289,1.8980889127716005,2025-03-29
2025-03-29 22:00:00,2831.829345703125,2785.84033203125,45.989013671875,1.5950520666666663,1.7589518333333334,0.5239589128451454,16.653232833333334,9.303330666666668,1.4835657666666666,0.0,423.2376266666667,418.66861666666665,423.5813766666667,534.1015366666666,15.486409333333334,0.1090494833333333,0.120888028,413.24517333333336,498.72398625,473.12341333333336,422.7379333333333,410.79272,263.0941566666666,26.90625,26.466797,49.38085966666667,49.789062666666666,50.415363333333325,-0.0006452094224507,1.5944068572442158,0.0065752150345423,1.7655270483678758,0.000216033317326,0.5241749461624714,-0.0022821297262538,16.65095070360708,-0.1860666133333328,9.117264053333336,0.0049584118872758,1.4885241785539425,0.0,0.0,-4.298799582649053,418.9388270840177,-4.879108916476241,413.7895077501904,0.1512951855718824,423.7326718522386,2.891685062669353,536.9932217293359,-0.2718249472865164,15.214584386046818,0.0008277407199407,0.109877224053274,0.0018230847691132,0.1227111127691132,0.2293020172766091,413.47447535061,-4.46709603347125,494.2568902165288,-2.6707092763149376,470.4527040570184,0.7732815283393393,423.5112148616727,1.4235550502617116,412.2162750502617,3.726962171298396,266.821118837965,-0.3030668849607849,26.60318311503921,-0.078841816756892,26.387955183243108,-0.8029744993900962,48.57788516727658,0.1475663276192875,49.936628994285954,0.5839221666825125,50.99928550001584,1.9388279887634845,214.34468666666663,324.7702733333333,641.0742133333333,29.0781785,0.0780520876666666,38.2344985,-89.44661333333333,528.1369266666666,81192.56833333333,3733966.135136312,905.6737641191581,836598.02612979,10.303874397656262,1.6240037112990726,2025-03-29
2025-03-29 22:15:00,2810.566650390625,2752.816162109375,57.75048828125,1.4721679666666667,1.6860351666666666,0.5244091330011542,17.967928333333333,11.142397333333337,1.4751223,0.0,423.653,417.1145833333333,423.66732,533.1949766666667,15.540364666666669,0.1086823,0.1197734433333333,405.46121,498.5915772916666,473.89539333333335,417.95938666666666,408.05518666666666,263.0615433333333,26.90625,26.466797,49.75065133333334,50.066406,50.416666,0.0138919065227323,1.486059873189399,0.0097530451287723,1.695788211795439,0.0067269203109233,0.5311360533120776,0.3292390154998763,18.29716734883321,-0.0003265196890094,11.142070813644326,0.0220574251159184,1.4971797251159185,0.0,0.0,-2.692724927501104,420.9602750724989,-1.5891898427824458,415.52539349055087,1.311944774149424,424.97926477414944,3.058779798470482,536.2537564651371,-0.1648392763812758,15.375525390285391,0.0013828976695063,0.1100651976695064,0.001761356804225,0.1215348001375584,-1.5856000507757244,403.8756099492242,-3.680549134864578,494.9110281568021,1.3577501394808564,475.2531434728142,-2.4681312684390377,415.4912553982276,-2.265301248643084,405.7898854180236,3.065201411615988,266.1267447449493,-0.040468403054966,26.865781596945038,-0.2604547923955493,26.20634220760445,0.4820827518683686,50.232734085201706,0.4886401371154676,50.55504613711547,0.0123772070066792,50.42904320700668,1.9450422788659785,214.2486243333333,324.6485,637.7812433333334,29.060860666666663,0.0780559933333333,38.230173666666666,-89.45052,529.9006583333334,81162.125,4687152.348693848,1136.8691511945221,1050160.141032916,12.939041961172359,2.054763165756044,2025-03-29
2025-03-29 22:30:00,2794.354248046875,2752.565673828125,41.78857421875,1.8157552,2.0830078333333333,0.5232400011367191,13.472633,7.330453666666666,1.465317566666667,0.0,423.1302066666667,421.2467433333333,422.73633,528.03621,15.840169416666663,0.1080078186666666,0.1202447963333333,406.8932116666667,498.4591683333333,470.10794833333335,414.47307,405.40181,262.55591666666663,26.90625,26.466797,49.47721466666667,49.667969,50.39908833333334,0.0258753758391154,1.8416305758391156,-0.0041810299376767,2.0788268033956565,-0.0003400064856732,0.5228999946510459,-0.1096104658275081,13.363022534172492,-0.0514551169000636,7.278998549766602,0.026068881747296,1.491386448413963,0.0,0.0,0.3620397857484931,423.4922464524152,0.6728373944802684,421.9195807278136,-2.7399724781515147,419.9963575218485,2.0381231087530978,530.0743331087531,0.1835084544708358,16.0236778711375,0.0008984430063925,0.1089062616730592,0.0012940428199899,0.1215388391533232,-2.8672013288981475,404.0260103377685,-1.6520486634253189,496.807119669908,-1.667379252821377,468.440569080512,-0.8107303442916418,413.6623396557084,-4.386192243154653,401.01561775684536,2.744982529790832,265.30089919645746,-0.2953435845133221,26.61090641548668,-0.1329284735743598,26.33386852642564,0.3933103372296358,49.870525003896304,0.4655761013427906,50.13354510134279,-0.6754528078225377,49.7236355255108,1.9972306112680849,209.50353966666663,323.4103833333333,647.2734333333333,29.0521985,0.0778697939999999,38.22583983333333,-89.42317666666668,521.6484433333333,80852.59583333333,3378714.701759847,819.5075025006541,757003.6652849292,9.362762660649633,1.4954644439930367,2025-03-29
