timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-29 22:45:00,2814.22802734375,2750.986083984375,63.241943359375,1.6350911333333336,1.8932291666666667,0.5225018261984583,12.713016,5.437823566666666,1.5000012333333337,0.0,423.4095066666667,416.5703133333333,427.35547333333335,529.8259366666666,15.098551333333331,0.108687505,0.12065365,410.7296183333333,498.4787223976608,473.73154,415.5870366666666,405.6837766666667,262.91074,26.90625,26.466797,49.58138066666667,49.97460966666667,50.39843733333333,0.0116990168654089,1.6467901501987423,0.0004690887057712,1.893698255372438,-0.0063517209770813,0.5161501052213769,0.1694764502382941,12.882492450238296,0.0451304725828878,5.482954039249554,0.0065362920280414,1.5065375253613749,0.0,0.0,-2.6598429587048718,420.7496637079618,-0.2843271871490174,416.2859861461843,-1.5951202820702406,425.7603530512631,1.703750337591032,531.5296870042577,-0.0086160310408498,15.089935302292483,0.0014938784716031,0.1101813834716031,0.0011516511010701,0.1218053011010701,-3.039756904251078,407.6898614290822,-3.1024168481118863,495.3763055495489,1.1124344655023606,474.8439744655024,0.6724995656310853,416.2595362322977,-2.5886056151218213,403.09517105154487,2.926763329252651,265.8375033292526,0.2621910780029957,27.168441078003,-0.4364654362122948,26.030331563787705,0.5798731608516619,50.16125382751833,-0.1964266713419817,49.77818299532469,-0.4263545222099481,49.972082811123386,1.9359104850477404,216.2447523333333,322.63234,652.0781233333333,29.054365500000003,0.0777148466666666,38.20418983333333,-89.45702999999999,518.4211833333334,80658.085,5100974.043045655,1237.2416339739052,1142877.2145507154,14.169406756318544,2.2472217156854493,2025-03-29
2025-03-29 23:00:00,2833.322998046875,2753.09375,80.229248046875,1.7154948,1.9257812333333333,0.5245938041402816,13.612623,6.066521633333333,1.4543478666666667,0.0,423.74609,420.0794266666667,420.1080733333333,532.2021216666667,15.464437,0.1086666749999999,0.1202474,410.7152016666666,498.4982764619882,471.93987333333337,416.57790666666665,406.34984333333335,262.8279,26.90625,26.466797,50.004558,50.118489,50.40625,0.0244466174184978,1.739941417418498,-0.0038654434520768,1.9219157898812569,-0.0003408862001456,0.524252917940136,-0.1107493945811661,13.501873605418831,-0.0425831188647123,6.023938514468621,0.0258737241796749,1.4802215908463416,0.0,0.0,0.3625667494739559,424.108656749474,0.6709728950699514,420.75039956173663,-2.7229373893239317,417.3851359440094,2.0542027651783883,534.2563244318451,0.1791555922467402,15.64359259224674,0.0009039235805973,0.1095705985805973,0.0012940708399646,0.1215414708399646,-2.8941332473790453,407.8210684192876,-1.6521782799230778,496.8460981820652,-1.6738767258987082,470.26599660743466,-0.8148475115552287,415.7630591551114,-4.3964493667055535,401.9533939666278,2.74782607454074,265.57572607454074,-0.2953435845133221,26.61090641548668,-0.1329284735743598,26.33386852642564,0.3975023594699038,50.40206035946991,0.4697991720541594,50.58828817205416,-0.6755487890797127,49.73070121092029,1.95367844295476,213.74969633333336,322.8454433333333,653.2851566666667,29.04569933333333,0.077707035,38.176046166666666,-89.52278666666666,523.951455,80711.36083333332,6475411.788498331,1570.611611478035,1450821.0638706053,17.975425626468,2.8316308483776926,2025-03-29
2025-03-29 23:15:00,2832.108154296875,2766.082275390625,66.02587890625,1.4550781333333334,1.5986328333333333,0.5221132024092264,11.791382,5.167529900000001,1.4682895333333337,0.0,423.23047333333335,418.5182266666666,423.1445333333333,529.3393116666666,15.21248375,0.1083124999999999,0.12025261,410.7204383333334,498.5178305263158,471.7788033333333,415.23828333333336,404.90357666666665,263.7426766666667,26.906901,26.466797,49.904948,49.814453333333326,50.43685,0.0104110304773354,1.4654891638106688,0.0003960960564071,1.5990289293897404,-0.0063469967258912,0.5157662056833352,0.1571902029198835,11.948572202919882,0.0428872072832176,5.210417107283218,0.0063981075203891,1.4746876408537226,0.0,0.0,-2.658718277885157,420.5717550554482,-0.2856567219265571,418.2325699447401,-1.5794027910827708,421.5651305422505,1.7021855076145584,531.0414971742812,-0.0086810468968003,15.2038027031032,0.0014887241358196,0.1098012241358196,0.0011478231343441,0.1214004331343441,-3.0396889642556744,407.6807493690777,-3.1026602481042573,495.4151702782115,1.1078489748043123,472.8866523081376,0.6719352158210654,415.9102185491544,-2.583627279242819,402.31994938742383,2.9360245778735816,266.67870124454026,0.2621974217481018,27.169098421748103,-0.4364654362122948,26.030331563787705,0.5836574042471767,50.48860540424717,-0.1957971721690867,49.61865616116424,-0.4266794809787129,50.01017051902129,2.0691170708304734,219.31786466666665,328.45753666666667,647.1328133333333,29.0392015,0.0776770866666666,38.3557555,-89.364582,519.8727033333334,82114.38416666667,5421674.385449626,1315.0275259042573,1214730.3765035397,14.79314968785511,2.331333243967944,2025-03-29
2025-03-29 23:30:00,2809.35205078125,2773.671142578125,35.680908203125,1.4243164,1.5764974,0.5218197904128481,12.378686666666669,5.595204366666667,1.4528346666666667,0.0,424.0182266666666,417.3365866666666,425.0781233333334,531.2983549999999,15.563151166666668,0.107625,0.1198072973333333,411.32540833333337,498.5373845906432,471.5166366666667,416.3994,405.6762966666667,264.03791333333334,26.90625,26.466797,50.19596366666667,49.608725,50.58072933333333,0.0101909314077857,1.434507331407786,0.0003906115213299,1.57688801152133,-0.0063434299036546,0.5154763605091934,0.1650195260415614,12.543706192708228,0.0464366329965892,5.641640999663256,0.0063307625612365,1.4591654292279033,0.0,0.0,-2.6636669153717207,421.3545597512949,-0.284850201714562,417.05173646495206,-1.5866199880503018,423.4915033452831,1.7084851628588922,533.0068401628588,-0.0088811562503625,15.554270010416303,0.0014792746462096,0.1091042746462097,0.0011435725806071,0.1209508699139404,-3.044166269159632,408.28124206417374,-3.1027819481004717,495.4346026425428,1.1072333450412657,472.623870011708,0.6738141253757135,417.0732141253757,-2.5885578863953924,403.0877387802713,2.939311198456096,266.97722453178943,0.2621910780029957,27.168441078003,-0.4364654362122948,26.030331563787705,0.5870609434834435,50.78302461015012,-0.194988550911475,49.413736449088525,-0.4278966537258242,50.15283267960751,2.082586976018893,218.75673,329.8952433333333,641.3906333333333,29.034873500000003,0.0771666699999999,38.461840833333326,-89.35286333333333,524.8863200000001,82473.81083333334,2942740.4735060628,713.7619209738053,659323.2992611332,7.994335324137288,1.270076072993505,2025-03-29
2025-03-29 23:45:00,2865.393310546875,2771.7861328125,93.607177734375,1.3751627666666666,1.6176758,0.5241673726808919,11.740353333333331,5.110254633333334,1.4601354333333332,0.0,422.9082,421.6334633333333,421.91276,530.8691466666667,15.376139333333334,0.1079713566666666,0.12067188,412.604475,498.55693865497074,473.5391166666667,416.89668,406.41831,263.86871333333335,26.906901,26.466797,49.75520866666667,49.60872366666666,50.733072666666665,0.0195967239567633,1.39475949062343,-0.0032470117687615,1.6144287882312385,-0.0003406091008,0.5238267635800918,-0.0955170082823606,11.644836325050973,-0.0358707334503662,5.074383899882967,0.0259766884752445,1.4861121218085778,0.0,0.0,0.361849831817608,423.2700498318176,0.6734550839491931,422.3069184172825,-2.7346344956463327,419.17812550435366,2.0490577256915685,532.9182043923582,0.1781326632668065,15.55427199660014,0.0008981397040084,0.1088694963706751,0.0012986389818966,0.1219705189818966,-2.907446143383879,409.6970288566161,-1.6523727046696877,496.90456595030105,-1.6795489234517618,471.8595677432149,-0.815471048361303,416.0812089516387,-4.397190132915341,402.0211198670847,2.7587076210434702,266.6274209543768,-0.2953507303873657,26.61155026961264,-0.1329284735743598,26.33386852642564,0.3955202011968026,50.15072886786347,0.4650207492341494,50.07374441590081,-0.6799288938625594,50.053143772804106,2.0609360108338435,220.46298,329.17130333333336,648.38672,29.019716000000003,0.0776757841666666,38.344925333333336,-89.35807333333332,522.5963366666667,82292.82583333334,7703199.1740448,1868.411533266907,1725907.78562464,20.97276121153137,3.2668177659879296,2025-03-29
2025-03-30 00:00:00,2829.681640625,2739.500244140625,90.181396484375,1.3671875,1.5192057333333333,0.5214331943059526,11.900696333333334,5.4562166,1.4986825999999998,0.0,423.25911,416.4270833333333,424.4049466666667,533.0854433333334,15.455973333333334,0.10797657,0.1188619866666666,410.57813166666665,498.57649271929824,473.9435816666667,415.2694933333334,405.45043,263.76516666666663,26.90625,26.466797,49.26367200000001,49.76562466666667,50.776042,0.0129012730741941,1.3800887730741942,0.0087880029847675,1.5279937363181009,0.0066887461045775,0.5281219404105302,0.2180648470909609,12.118761180424295,-0.0001598903803285,5.456056709619672,0.0224097210258633,1.5210923210258631,0.0,0.0,-2.69022137525036,420.5688886247496,-1.586570495340368,414.84051283799295,1.314228937701614,425.71917560436833,3.0581514385610262,536.1435947718944,-0.1639441232353942,15.29202921009794,0.0013739178045946,0.1093504878045946,0.0017479531618406,0.1206099398285073,-1.6056103280954517,408.9725213385712,-3.680437782181741,494.8960549371165,1.3578882031067678,475.3014698697735,-2.452246926427449,412.817246406906,-2.2508410512917862,403.19958894870825,3.0734000529196805,266.8385667195863,-0.040468403054966,26.865781596945038,-0.2604547923955493,26.20634220760445,0.477363932499685,49.74103593249969,0.4857045592758666,50.25132922594253,0.0124654332123768,50.78850743321237,2.063454587002437,219.81001833333332,329.22205,643.7461,29.03271,0.0774674516666666,38.32977183333334,-89.42382833333333,526.09888,82305.51250000001,7422426.055612184,1800.309992483903,1663000.3493571559,20.20521224938798,3.1869803015881453,2025-03-30
2025-03-30 11:15:00,2780.782470703125,2702.466064453125,78.31640625,1.6796875,2.016276066666667,0.5323625474168531,26.113606,12.891918333333336,1.4739784666666669,0.0,423.1875033333333,420.68099,421.19661333333335,536.609495,15.773356166666666,0.111453132,0.12387761,410.6763433333333,499.4564256140351,470.1797733333333,426.77522,416.1744833333333,263.26214333333337,27.609375,26.270833,95.87109666666667,95.015625,96.78385366666669,0.0120181022271561,1.6917056022271562,0.0004995762516459,2.016775642918313,-0.0064715914668511,0.5258909559500019,0.3481189080389306,26.46172490803893,0.1069947120847789,12.998913045418114,0.006422897186403,1.48040136385307,0.0,0.0,-2.658448341924497,420.5290549914088,-0.2871329010861245,420.3938570989139,-1.5721321068544398,419.6244812264789,1.725564086221766,538.3350590862218,-0.009001110328402,15.764355056338264,0.0015318912186598,0.1129850232186598,0.0011824241202353,0.1250600341202354,-3.0393626228507173,407.6369807104826,-3.108501847921616,496.3479237661135,1.1040940715876673,471.283867404921,0.690604192984722,427.4658241929847,-2.655545196504818,413.51893813682847,2.930675205921432,266.1928185392548,0.2690427612260713,27.87841776122607,-0.4332337828791814,25.837599217120815,1.121249047745664,96.99234571441234,-0.3734617052282232,94.64216329477178,-0.81876018128834,95.96509348537832,2.066031547794736,216.155038,324.9766333333334,640.1836,30.002689,0.0799088583333333,39.08756216666667,-88.83073,524.3219916666667,81244.15833333334,6362750.509472657,1543.2856098612754,1425579.216397156,17.546851929319093,2.816344215166085,2025-03-30
2025-03-30 11:30:00,2789.1376953125,2719.67919921875,69.45849609375,1.4389648333333334,1.8115234333333328,0.5326747816305277,34.753759,21.600955,2.6620801000000003,1.4334395666666666,422.80078,420.87434666666667,423.90365,539.8985866666667,15.2130535,0.11077084,0.1229114666666666,407.42726333333337,499.4759796783626,471.15841,436.87476,424.2279333333333,264.12162333333333,27.609375,26.270182,95.86002666666668,95.009765,96.78971333333334,0.0102957404090242,1.4492605737423576,0.000448844333152,1.8119722776664853,-0.0064753870987616,0.5261993945317661,0.4633002670457742,35.21705926704578,0.1792741701601876,21.780229170160187,0.0116000790859156,2.673680179085916,0.0039385538961917,1.4373781205628584,-2.656018960158292,420.14476103984174,-0.287264875342089,420.5870817913246,-1.5822362224227504,422.3214137775772,1.7361407504612316,541.6347274171279,-0.0086813720262508,15.20437212797375,0.0015225133115107,0.1122933533115107,0.0011732021859331,0.1240846688525998,-3.015316601035863,404.4119467322975,-3.108623547917773,496.3673561304448,1.1063921435235216,472.2648021435235,0.7069471865428341,437.5817071865428,-2.706933018966936,421.5210003143664,2.940243071221346,267.0618664045547,0.2690427612260713,27.87841776122607,-0.4332230472016078,25.836958952798398,1.1211195798727545,96.98114624653942,-0.3734386723260883,94.63632632767391,-0.8188097521781259,95.9709035811552,2.0043128215495893,221.8213753333333,326.5936033333333,653.2617233333334,29.959380666666668,0.0790468773333333,39.13735966666667,-88.76172000000001,536.0043166666667,81648.40083333333,5671175.130343017,1375.5439501566916,1270631.2130782409,15.562230247129346,2.490321514440962,2025-03-30
2025-03-30 11:45:00,2788.67333984375,2709.39111328125,79.2822265625,1.5058593666666666,1.9003906333333331,0.5325807955848875,37.826211666666666,24.060145,1.4461328333333334,0.4830009666666666,423.25195333333335,418.9407533333333,422.48568,538.3036616666667,15.5264485,0.1111197933333333,0.1229583396666666,404.22598,499.4955337426901,467.47360833333335,437.4365966666667,425.1467466666666,264.5565266666667,27.609375,26.269531,95.85547,95.01236833333331,96.788412,0.0214592127140005,1.5273185793806672,-0.0038144792372347,1.8965761540960984,-0.0003460762255379,0.5322347193593495,-0.3077459826355593,37.51846568403111,-0.1688868970329977,23.891258102967004,0.0257275737905793,1.4718604071239128,-0.0031283777743014,0.4798725888923652,0.3621439549531828,423.6140972882865,0.6691541462941473,419.60990747962745,-2.7383478860525656,419.7473321139474,2.0777535926357587,540.3814152593025,0.1798739958335389,15.706322495833538,0.0009243293904511,0.1120441227237844,0.0013232452584679,0.1242815849251346,-2.8484064953647703,401.3775735046352,-1.6554835006158442,497.8400502420743,-1.6580357735705888,465.8155725597628,-0.8556481670119638,436.5809484996547,-4.599820021602227,420.5469266450644,2.765898605759105,267.3224252724258,-0.3030616224361431,27.306313377563857,-0.1319377126497158,26.137593287350285,0.7619860472138669,96.61745604721388,0.8906240564815278,95.90299238981486,-1.2971664133623904,95.4912455866376,1.984473423284156,223.623688,329.50621333333333,653.5429733333334,29.9442265,0.0795572956666666,39.150353,-88.79883,535.7811633333333,82376.55333333333,6530996.564811198,1584.093703111723,1463274.8763753918,17.763244723948457,2.843008732135769,2025-03-30
2025-03-30 12:00:00,2829.876708984375,2757.278564453125,72.59814453125,1.6622721333333337,2.099934933333333,0.5308573277734723,35.30911333333333,20.935678666666664,1.4517907666666667,0.0,422.94401,418.7115866666666,423.79622666666666,537.883635,15.922607333333332,0.11144011,0.1222421916666666,407.20283833333326,499.5150878070176,467.4020683333333,436.0805333333333,423.9585333333334,263.48743666666667,27.609375,26.270182,95.854167,95.001955,96.78125,0.0118934959197785,1.674165629253112,0.0005203045555313,2.100455237888865,-0.0064532934730364,0.5244040343004358,0.4707036621990426,35.77981699553237,0.1737528002677208,21.109431466934385,0.0063262137414781,1.4581169804081449,0.0,0.0,-2.65691872575394,420.28709127424605,-0.2857886984576794,418.42579796820894,-1.581835260814728,422.2143914058519,1.7296613119423228,539.6132963119423,-0.0090862809289777,15.913521052404354,0.001531712235018,0.112971822235018,0.0011668138894276,0.1234090055560943,-3.013655660570919,404.1891826727624,-3.108866947910201,496.40622085910735,1.0975713587934024,468.4996396921267,0.705661975404837,436.7861953087381,-2.7052140191132708,421.2533193142201,2.933183206417425,266.4206198730841,0.2690427612260713,27.87841776122607,-0.4332230472016078,25.836958952798398,1.1210510488357812,96.9752180488358,-0.3734079748916628,94.62854702510832,-0.8187381551082353,95.96251184489176,2.0230999340859683,220.38384366666668,326.08619,647.9297,29.90742333333333,0.079734379,39.083228,-88.91276,531.90138,81521.5475,5918313.087816162,1435.4872801444053,1326002.6652877915,16.265670929367374,2.5654172247420988,2025-03-30
2025-03-30 12:15:00,2800.724365234375,2745.367919921875,55.3564453125,1.7566731666666666,2.2373046666666667,0.531047113311714,31.745686000000003,18.15439433333333,4.6750791000000005,0.0,423.4238266666666,418.1243533333333,422.72916333333336,538.27319,15.765055333333333,0.1110885466666666,0.1227057353333333,410.7733833333333,499.53464187134506,469.5384133333333,435.3323066666667,423.4093433333333,262.66685666666666,27.609375,26.270182,95.84505,95.01041866666668,96.79492,0.0125689318380366,1.7692420985047033,0.0005543408949009,2.237859007561568,-0.006455600574608,0.5245915127371059,0.4231998271424793,32.16888582714248,0.150669911532578,18.30506424486591,0.0203717714177384,4.695450871417739,0.0,0.0,-2.6599329164185974,420.763893750248,-0.2853878864062267,417.8389654469271,-1.57785240702799,421.15131092630537,1.73091399592181,540.0041039959218,-0.0089963734343729,15.75605895989896,0.0015268800981954,0.1126154267648621,0.0011712384598746,0.1238769737932079,-3.040080803368596,407.7333025299647,-3.108988647906358,496.4256532234387,1.102588005580742,470.64100133891407,0.7044512010929793,436.03675786775966,-2.701709722418343,420.70763361091497,2.92404838197956,265.5909050486462,0.2690427612260713,27.87841776122607,-0.4332230472016078,25.836958952798398,1.1209444220428963,96.9659944220429,-0.373441241582114,94.63697742508457,-0.8188537988985445,95.97606620110145,2.0680186860395646,215.55412466666667,321.2690633333333,644.5078,29.8727765,0.0793802123333333,38.98147333333333,-89.02604333333333,527.325465,80317.26583333332,4446078.333752441,1078.3966309194204,996147.3198791962,12.40265476599148,1.9765045785884598,2025-03-30
2025-03-30 12:30:00,2832.12060546875,2737.522705078125,94.597900390625,1.5942383,2.0164388,0.5342483955839337,33.39331,19.938745333333333,5.8641331,1.4012489333333331,422.63606333333337,422.7291666666667,421.3828133333333,540.0540666666666,15.403645833333334,0.1114270883333333,0.1216406299999999,410.412035,499.5541959356725,470.10768666666667,438.63865333333337,425.89509,263.16895,27.609375,26.26888,95.83789,95.00390533333332,96.853515,0.0114067163468489,1.605645016346849,0.0004996165723687,2.0169384165723687,-0.0064945165185196,0.527753879065414,0.4451642034043672,33.83847420340437,0.165478888487506,20.10422422182084,0.0255531032782725,5.889686203278273,0.0038501061183542,1.4050990394516876,-2.654984216112382,419.981079117221,-0.2885308699086408,422.4406357967581,-1.572827105316037,419.8099862280173,1.7366407242906234,541.7907073909572,-0.0087901340805629,15.394855699252773,0.0015315332559578,0.1129586215892912,0.0011610719234301,0.1228017019234301,-3.0374065109824078,407.3746284890176,-3.109110347902572,496.44508558776994,1.1039247949283322,471.211611461595,0.7098015044012413,439.3484548377346,-2.7175708885511654,423.1775191114488,2.9296377632116446,266.09858776321164,0.2690427612260713,27.87841776122607,-0.4332015758464607,25.83567842415354,1.1208606831115446,96.95875068311156,-0.3734156407341231,94.6304896925992,-0.8193494936968477,96.03416550630315,2.030195302597786,219.9141216666667,322.8894266666667,638.98828,29.82515083333333,0.0795390649999999,38.8797125,-89.11914,533.02817,80722.35666666667,7636165.455249838,1852.1524997816657,1710888.828623318,21.194733395708813,3.3401790943492644,2025-03-30
2025-03-30 12:45:00,2815.792236328125,2722.790771484375,93.00146484375,1.5135091,1.9256185,0.5297860968831248,36.45119366666667,22.595321,4.8402248000000005,2.0185698666666667,423.9967433333333,421.7480433333333,420.9101533333333,540.0166166666667,15.615152916666666,0.1110833399999999,0.12365365,408.63221166666665,499.57375,467.2115783333333,440.77230333333335,427.4207,263.53668666666664,27.609375,26.269531,95.84114666666666,95.00716,96.90690333333332,0.0108291018927813,1.5243382018927814,0.0004771138676067,1.9260956138676064,-0.0064402712033019,0.5233458256798229,0.4859286663035149,36.93712233297018,0.187526774708715,22.782847774708717,0.0210913978409621,4.861316197840963,0.0055462723354167,2.0241161390020834,-2.6635319578613235,421.333211375472,-0.2878612109610685,421.46018212237226,-1.5710628841943617,419.33909044913895,1.736520297097968,541.7531369637646,-0.0089108311961414,15.606242085470525,0.0015268085340607,0.1126101485340607,0.0011802863997387,0.1248339363997387,-3.0242342681629,405.60797739850375,-3.109232047898786,496.4645179521012,1.0971240429120712,468.3087023762454,0.7132541594930331,441.4855574928264,-2.7273055706844502,424.6933944293155,2.9337314650924213,266.47041813175906,0.2690427612260713,27.87841776122607,-0.4332123115240343,25.836318688475966,1.120898771070543,96.9620454377372,-0.3734284332970645,94.63373156670292,-0.8198011417747324,96.0871021915586,2.0190496620006004,219.44439466666665,325.70053666666666,644.7890566666666,29.753697666666667,0.0798971373333333,38.84939683333333,-89.12369666666666,537.4634183333333,81425.13416666667,7572656.752598877,1836.7484592246349,1696659.6542395721,20.83705076575901,3.3028525202920016,2025-03-30
2025-03-30 13:00:00,2797.0625,2726.757568359375,70.304931640625,1.6855469,2.112141933333333,0.5320487720481843,35.353603666666665,22.280330000000003,2.5205994,0.4982064333333333,423.71028666666666,417.5800766666666,424.61263333333335,537.0805633333333,15.943359333333332,0.1110677166666666,0.123408862,405.13994333333335,499.3774181944444,467.0503516666666,435.32619,424.66256,263.14670333333333,27.609375,26.26888,95.84374666666666,95.0,96.915364,0.0120600260184506,1.6976069260184508,0.0005233291052961,2.1126652624386293,-0.0064677771001038,0.5255809949480805,0.4712967601518159,35.82490042681848,0.1849125500074038,22.465242550007407,0.0109835734784655,2.5315829734784656,0.0013688842799809,0.4995753176133143,-2.661732447609893,421.0485542190568,-0.2850163941305368,417.2950602725361,-1.5848825292216588,423.0277508041117,1.7270788909461317,538.8076422242794,-0.0090981231164981,15.934261210216835,0.0015265937958411,0.1125943104625077,0.0011779498739085,0.1245868118739086,-2.998388440874294,402.1415548924591,-3.1080101239248847,496.2694080705196,1.0967454443058386,468.1470971109725,0.7044413031526915,436.0306313031527,-2.70970630469958,421.9528536953004,2.929390109851454,266.0760934431848,0.2690427612260713,27.87841776122607,-0.4332015758464607,25.83567842415354,1.1209291790623723,96.96467584572903,-0.3734002907067264,94.62659970929327,-0.8198727162854738,96.09549128371452,2.068056285106221,215.6899643333333,324.5909733333333,648.6679666666668,29.70823166666667,0.0797382856666666,38.788771,-89.20442733333334,531.18737,81147.74333333332,5705086.547840982,1383.7691669959645,1278229.0926291824,15.751874791866456,2.513527375259759,2025-03-30
2025-03-30 13:15:00,2786.78515625,2715.4033203125,71.3818359375,1.597819033333333,1.980957,0.5337470468200948,33.21805833333334,20.118543,4.3498859,0.6598364,424.11849,422.2350266666666,419.61393,536.9089516666667,15.416097,0.111005214,0.1221588566666666,403.20221333333336,499.1810863888889,470.41859,429.7352266666667,420.02188666666666,263.01131333333336,27.609375,26.270182,95.85351533333332,95.00521,96.59830633333333,0.0114323363620292,1.6092513696953623,0.0004908251846524,1.9814478251846528,-0.006488421941811,0.5272586248782837,0.4428279339963055,33.660886267329644,0.1669710946185993,20.2855140946186,0.018954734102369,4.368840634102369,0.0018129827615351,0.6616493827615352,-2.664296765946631,421.4541932340534,-0.288193598068176,421.9468330685985,-1.5662246821398185,418.04770531786016,1.726527042848943,538.6354787095156,-0.0087972393740525,15.407299760625948,0.0015257347146785,0.1125309487146785,0.0011660184485561,0.1233248751152228,-2.9840475511912814,400.2181657821421,-3.106788199950984,496.0742981889379,1.104654869990327,471.5232448699903,0.6953940517194042,430.4306207183861,-2.6800948838355225,417.3417917828312,2.927882927272492,265.93919626060585,0.2690427612260713,27.87841776122607,-0.4332230472016078,25.836958952798398,1.1210434273455263,96.97455876067886,-0.3734207687647739,94.63178923123522,-0.8171905107025736,95.78111582263077,2.0415297213798467,218.2154843333333,322.2297766666667,638.37892,29.647605500000004,0.0795625023333333,38.70649416666667,-89.26106866666667,529.7450333333334,80557.44416666667,5750338.263049317,1394.7449738893188,1288367.7747307804,15.993156039872051,2.5614402235999423,2025-03-30
2025-03-30 13:30:00,2803.39306640625,2748.6650390625,54.72802734375,1.637858066666667,2.0603841333333333,0.5300574293822603,36.301863,22.051746666666663,1.4684644666666669,0.485801,422.43554666666665,421.33984333333336,422.93684666666667,537.1949999999999,15.596028583333332,0.110934902,0.123526045,401.8454016666667,498.98475458333337,469.7570933333334,431.09374333333335,421.36392,263.0891033333333,27.609375,26.270182,95.84961,95.00260333333334,95.85611833333331,-0.0145921915146809,1.6232658751519855,0.0217712657662398,2.082155399099573,-0.0012432041111749,0.5288142252710853,0.064796446358784,36.36665944635878,-0.0079994979090649,22.0437471687576,0.0011043302866411,1.469568796953308,-0.000670267611657,0.485130732388343,-0.0787341012180604,422.3568125654486,3.327845517731305,424.6676888510647,-3.94586545069194,418.9909812159747,1.367966516090064,538.56296651609,-0.1053171824729926,15.49071140086034,0.0002326112248816,0.1111675132248816,-0.0013945156079998,0.1221315293920001,1.2809540285976482,403.1263556952644,-1.4433096724843608,497.541444910849,-2.9364633227011154,466.8206300106322,-1.133583158083468,429.9601601752499,-2.427278204848335,418.9366417951517,3.637919592003186,266.7270229253365,-0.3437694828222142,27.265605517177782,0.258003857764475,26.52818585776448,-0.085613257639082,95.76399674236092,0.463501876148257,95.4661052094816,-0.5322180380611599,95.32390029527215,2.033007406952672,218.1744403333333,323.6979333333333,654.5507833333334,29.625952833333336,0.079414065,38.66319533333333,-89.28776,534.346045,80924.48333333332,4428837.336645507,1074.2148257873193,992284.4610245206,12.261857229748813,1.9522067026407903,2025-03-30
2025-03-30 13:45:00,2799.300537109375,2739.571044921875,59.7294921875,1.3105469,1.6406249666666666,0.5317141229423954,38.630561666666665,24.96569333333333,3.0170214333333334,0.0,422.64323,421.33268,420.73112,537.8723866666667,15.380370833333334,0.11122136,0.1226744833333333,401.2642308333334,498.7884227777778,470.279515,431.03311333333335,421.1114733333334,264.20468,27.609375,26.270833,95.83984333333336,94.99739666666666,95.84310133333334,-0.0116760736128325,1.2988708263871676,0.0173358363589426,1.6579608030256092,-0.0012470897434304,0.5304670331989649,0.0689530208640789,38.69951468753074,-0.0090565620328071,24.956636771300527,0.0022688925880776,3.019290325921411,0.0,0.0,-0.0787728095150441,422.5644571904849,3.3277889399661262,424.6604689399661,-3.925286726666684,416.8058332733333,1.369691480541405,539.2420781472081,-0.1038608843848543,15.27650994894848,0.0002332118775622,0.1114545718775622,-0.0013849021209385,0.1212895812123947,1.2791014427097025,402.5433322760431,-1.442741784204486,497.3456809935733,-2.939728993587039,467.3397860064129,-1.1334237283818425,429.8996896049515,-2.425823979028792,418.6856493543046,3.653345461644392,267.8580254616444,-0.3437694828222142,27.265605517177782,0.258010251344519,26.52884325134452,-0.0856045340130862,95.75423879932026,0.4634764736889138,95.46087314035556,-0.5321457643000116,95.31095556903333,1.9928397946461471,222.5293553333333,328.53534,648.41016,29.591313,0.0795598983333333,38.77578483333333,-89.18424666666665,538.0029116666667,82133.835,4905812.255961915,1189.9051279844368,1099151.0638730638,13.382439330551943,2.1337291725445855,2025-03-30
2025-03-30 14:00:00,2800.610107421875,2742.539306640625,58.07080078125,1.393391933333333,1.7623698,0.5326237614574357,40.46030166666666,25.53244833333333,1.4517182333333334,0.0,422.5,421.36849,424.6556033333333,537.72671,15.868082666666666,0.11086719,0.1230000046666666,400.68306,498.5920909722222,466.74862,433.48236,422.37924,264.0468233333333,27.609375,26.270182,95.82291666666669,94.99348833333332,95.83138,0.0099696679872267,1.40336160132056,0.0004366654513503,1.7628064654513504,-0.006474766879104,0.5261489945783316,0.5393738434717008,40.99967551013836,0.2119030610968941,25.74435139443023,0.0063258976757056,1.458044131009039,0.0,0.0,-2.6541294712532704,419.84587052874673,-0.2876021494577117,421.0808878505423,-1.5850429163532451,423.0705604169801,1.729156691456183,539.4558666914562,-0.0090551662736633,15.859027500393005,0.0015238376145274,0.1123910276145274,0.0011740472899576,0.1241740519566243,-2.96540362244582,397.7176563775542,-3.1031224280292804,495.4889685441929,1.09603690650124,467.8446569065012,0.7014576324298218,434.1838176324298,-2.695136791908908,419.68410320809113,2.9394103859646066,266.986233719298,0.2690427612260713,27.87841776122607,-0.4332230472016078,25.836958952798398,1.1206855642662958,96.94360223093295,-0.3733746964096127,94.62011363692372,-0.810702561319232,95.02067743868078,2.0211425510541834,219.8658793333333,329.02585,640.3711,29.578322666666665,0.07953646,38.76495683333333,-89.17903666666666,538.6142066666666,82256.4625,4776698.646807861,1158.5886124699507,1070223.0589968676,13.010808226731946,2.07350536325485,2025-03-30
2025-03-30 14:15:00,2814.698974609375,2742.292724609375,72.40625,1.4861653666666663,1.8837890666666663,0.5335088772240804,38.326483333333336,22.70677166666667,2.9486506,0.0,423.29492,418.74739,422.2851566666666,535.346425,15.688314000000002,0.1108645866666666,0.1195807313333333,403.126985,498.39575916666666,465.84578833333336,432.8472,422.3124800000001,263.88994,27.609375,26.269531,95.80989666666666,94.97981666666668,95.97135333333334,0.0106334584874026,1.4967988251540691,0.000466749715664,1.8842558163823304,-0.0064855266661522,0.5270233505579281,0.5109280398491194,38.837411373182455,0.188451744265869,22.895223410932537,0.0128488170422564,2.9614994170422566,0.0,0.0,-2.659123129476484,420.6357968705235,-0.2858131357752995,418.4615768642247,-1.5761951355442534,420.7089615311224,1.7215024580718818,537.0679274580718,-0.0089525807753609,15.67936141922464,0.00152380183246,0.1123883884991267,0.001141409985581,0.1207221413189144,-2.983490796003821,400.14349420399617,-3.1019005040553798,495.2938586626113,1.093916842756812,466.9397051760902,0.7004298216792222,433.5476298216792,-2.6947108066445367,419.6177691933555,2.937663936249521,266.82760393624955,0.2690427612260713,27.87841776122607,-0.4332123115240343,25.836318688475966,1.120533290399521,96.93042995706618,-0.3733209595221609,94.60649570714452,-0.8118866905663396,95.159466642767,2.0189092323207256,220.663143,328.08205,646.4062533333333,29.56966,0.0791731801666666,38.74980416666666,-89.15234333333335,530.4657983333334,82020.5125,5938797.733203125,1440.4558324083587,1330592.2660705731,16.22267680990866,2.5724331679215737,2025-03-30
2025-03-30 14:30:00,2824.83984375,2750.695556640625,74.144287109375,1.5299479333333332,1.9378255,0.5327813968205327,39.667385333333335,25.23008433333333,1.4794774333333336,0.9072717333333332,422.6862,418.51823,424.6412766666666,539.2153283333333,15.691569166666667,0.11053907,0.1232395933333333,403.7282866666667,498.19942736111113,469.68573,438.45267,426.5364733333333,263.76470666666665,27.609375,26.26888,95.81054666666668,94.98372333333332,96.33528333333334,0.0109467211401086,1.540894654473442,0.0004801384173718,1.938305638417372,-0.0064766831515309,0.5263047136690018,0.528803523611387,40.19618885694472,0.2093936324542085,25.439477965787543,0.0064468590680251,1.4859242924013587,0.0024928421841557,0.9097645755174892,-2.6552991728096345,420.0309008271904,-0.2856567242017149,418.2325732757983,-1.584989441534276,423.0562872251324,1.7339436107299662,540.9492719440633,-0.0089544383454303,15.682614728321235,0.0015193276995734,0.1120583976995735,0.0011763341876335,0.1244159275209668,-2.987940952046131,400.74034571462056,-3.1006785800814782,495.09874878102966,1.1029339401945322,470.78866394019457,0.7095005476825804,439.16217054768254,-2.721663456688248,423.8148098766451,2.9362698192667267,266.7009764859334,0.2690427612260713,27.87841776122607,-0.4332015758464607,25.83567842415354,1.1205408923974716,96.93108755906414,-0.3733363147902508,94.61038701854308,-0.8149654209690738,95.52031791236426,2.024230333634108,219.89296366666667,327.16193,648.0117266666667,29.55666983333333,0.0791432316666666,38.732479,-89.20247333333333,537.2853433333332,81790.4825,6064297.017294311,1470.895693109713,1358710.4785962352,16.61208538042596,2.624725337028233,2025-03-30
2025-03-30 14:45:00,2819.632568359375,2756.44580078125,63.186767578125,1.7470703333333333,2.2527669,0.529281619604831,36.318521,21.32602533333333,1.4972413,0.0,423.3522133333333,419.4062466666667,423.5026,537.10674,15.857991583333334,0.1101328193333333,0.1205677136666666,406.2537033333333,498.0030955555556,467.35149,434.85580333333337,423.8501666666666,263.50836333333336,27.609375,26.269531,95.81054666666668,94.98567666666668,96.64583333333331,-0.006542494284742,1.7405278390485912,-0.0180093195776214,2.2347575804223783,0.0064797666010176,0.5357613862058487,-0.1102039412273114,36.208317058772685,0.076652649350482,21.402677982683816,0.0187299663815918,1.515971266381592,0.0,0.0,-4.24299435459335,419.10921897874,1.816791657737781,421.22303832440446,-0.7643789477631913,422.7382210522368,-0.1015482838488424,537.0051917161511,0.0381734034195204,15.896164986752854,-7.218825444108012e-05,0.1100606310788922,-4.040560548503047e-05,0.1205273080611816,-1.4292540202587247,404.8244493130746,3.3904684367428217,501.3935639922984,-3.8035766143667615,463.5479133856333,0.9857611285498252,435.8415644618832,2.958457332749504,426.8086239994161,3.878235077199463,267.3865984105328,-0.1135167533657863,27.495858246634214,-0.1156680008622359,26.153862999137765,1.2364961957618164,97.04704286242848,0.0810905844949019,95.06676725116158,-1.9109575014539928,94.73487583187934,2.0605147384730063,217.66112733333333,326.2654733333333,656.6484300000001,29.548010500000004,0.0792708366666666,38.70000666666667,-89.22981666666668,529.5569266666666,81566.36833333333,5153915.158070068,1250.0825053652243,1154738.7126810187,14.157044579476725,2.240957502306434,2025-03-30
2025-03-30 15:00:00,2813.868408203125,2749.50732421875,64.361083984375,1.5084635333333332,1.9682617333333332,0.5302998112827014,39.209924666666666,25.763822333333334,7.5188995,1.7578876333333333,422.2923233333333,420.39453,424.3977833333333,540.4112233333333,15.448893166666668,0.1108255246666666,0.122742194,404.900385,497.80676375,469.67540666666673,440.6147833333334,428.77115333333336,264.07281666666665,27.609375,26.269531,95.80599,94.97526066666668,96.875002,0.0107930010490269,1.51925653438236,0.0004876796562003,1.9687494129895335,-0.0064465161011461,0.5238532951815553,0.5227051430296044,39.73262980969627,0.2138233179488082,25.977645651282145,0.0327637883018807,7.551663288301881,0.0048300154037412,1.7627176487370746,-2.6528248540663526,419.639498479267,-0.2869373797937555,420.1075926202063,-1.5840805935639537,422.8137027397694,1.737789225617803,542.1490125589511,-0.0088159545993597,15.440077212067308,0.0015232649365136,0.1123487896031803,0.0011715864614776,0.1239137804614776,-2.9966155005622,401.9037694994378,-3.098234732133676,494.7085290178663,1.1029096985495812,470.7783163652163,0.7129992619090331,441.3277825952424,-2.735922605140104,426.03523072819326,2.9396997478020808,267.01251641446873,0.2690427612260713,27.87841776122607,-0.4332123115240343,25.836318688475966,1.1204876004425586,96.92647760044257,-0.3733030520303231,94.60195761463636,-0.8195312667855319,96.05547073321446,2.03831817610031,219.56457433333333,326.26886,647.7890633333333,29.5133715,0.0792760441666666,38.68051766666667,-89.276042,537.4915816666667,81567.21500000001,5249754.374986573,1273.328314564786,1176211.5640129298,14.420151086596858,2.2872812316576874,2025-03-30
2025-03-30 15:15:00,2798.039794921875,2724.211181640625,73.82861328125,1.6155599,2.0880533666666667,0.5315623015260047,38.086089666666666,23.24227133333333,3.480869033333333,0.0,424.3834633333333,421.47591,420.81706,534.2859383333334,15.77880875,0.11049219,0.1223567786666666,400.43146666666667,497.6104319444444,466.84713,429.7775633333333,420.51135,263.2479433333333,27.609375,26.269531,95.80208133333332,94.97070533333334,96.98763,0.0115592716099239,1.627119171609924,0.0005173606389528,2.0885707273056195,-0.0064618633886763,0.5251004381373283,0.5077233663643668,38.59381303303103,0.1928960504719015,23.435167383805236,0.0151679718707113,3.4960370052040446,0.0,0.0,-2.665961318687664,421.7175020146457,-0.2876754682359888,421.188234531764,-1.5707154098471392,419.2463445901529,1.7180922729689885,536.0040306063024,-0.0090042218605095,15.76980452813949,0.0015186833474674,0.1120108733474674,0.0011679076337505,0.1235246863004171,-2.9635416126516816,397.467925054015,-3.097012808159775,494.5134191362847,1.09626823143941,467.9433982314394,0.6954625605694105,430.47302589390273,-2.683218073881392,417.8281319261186,2.930517129308498,266.17846046264185,0.2690427612260713,27.87841776122607,-0.4332123115240343,25.836318688475966,1.1204418870948416,96.92252322042818,-0.373285147158839,94.5974201861745,-0.8204840633337653,96.16714593666624,2.0632126830875888,217.184204,325.75806,642.5742166666666,29.478722000000005,0.0794466166666666,38.62855533333333,-89.27604000000001,531.9689533333333,81439.515,6012566.458747558,1458.348442282192,1347120.2065893293,16.541358412919447,2.6385833902448623,2025-03-30
2025-03-30 15:30:00,2810.56103515625,2744.36865234375,66.1923828125,1.4182942666666667,1.7745768000000002,0.5326019704718236,37.52458833333333,25.423732333333334,4.4213201,2.062638533333333,422.93684666666667,420.40168666666665,424.51237,538.9736616666667,15.315673833333337,0.111492194,0.1224791733333333,401.1132500000001,497.4141001388889,470.85133666666667,433.96887,423.5035466666666,263.7657,27.609375,26.269531,95.79882833333332,95.01237333333334,97.03841333333334,0.0101478432654822,1.428442109932149,0.0004396900011156,1.7750164900011158,-0.0064745019800099,0.5261274684918136,0.50023802592451,38.02482635925784,0.2110007875315283,25.634733120864865,0.0192660103744239,4.440586110374424,0.0056673564905049,2.0683058898238382,-2.656873725957269,420.2799729407094,-0.2869422645271129,420.11474440213954,-1.584508292581404,422.9278617074186,1.7331664882140103,540.7068281548807,-0.0087399326098385,15.306933900723497,0.0015324281146061,0.1130246221146061,0.0011690759030289,0.1236482492363623,-2.9685874031235926,398.14466259687646,-3.095790884185874,494.318309254703,1.1056710622135597,471.9570077288802,0.7022448989583836,434.6711148989584,-2.7023108193604344,420.8012358473062,2.936280877208162,266.70198087720814,0.2690427612260713,27.87841776122607,-0.4332123115240343,25.836318688475966,1.1204038420189164,96.91923217535224,-0.3734489244568664,94.63892440887648,-0.8209136739519636,96.21749965938136,2.023255591652718,221.031732,325.28446,645.9609300000001,29.44841433333333,0.07930469,38.554936,-89.34049533333332,537.7460599999999,81321.115,5382838.374819336,1305.6078486340398,1206029.1380187215,14.830455017970689,2.3551305943733083,2025-03-30
2025-03-30 15:45:00,2805.893310546875,2744.448974609375,61.4443359375,1.487141933333333,1.8813476333333332,0.5312420883043701,40.83317066666667,27.305490666666667,3.1791127666666665,1.8908513666666664,423.1875,418.81901,423.9466166666666,538.9777266666667,15.800537166666668,0.110783858,0.12189063,401.10723666666667,497.2177683333333,467.2680666666667,436.7235933333333,425.3617466666667,263.86847666666665,27.609375,26.269531,95.79361833333331,95.09830666666666,97.08203,0.0106404457859516,1.497782379119285,0.0004661447974521,1.881813778130785,-0.0064579707610624,0.5247841175433077,0.544344537642452,41.37751520430912,0.2266181833202942,27.53210884998696,0.0138530615650434,3.19296582823171,0.0051953498357955,1.896046716502462,-2.658448320984633,420.52905167901537,-0.2858620195111143,418.5331479804889,-1.5823965971125062,422.36422006955416,1.7331795599507132,540.7109062266175,-0.0090166212429636,15.791520545423705,0.0015226922401736,0.1123065502401736,0.0011634581983191,0.1230540881983191,-2.9685428992195284,398.1386937674472,-3.094568960211973,494.1231993731213,1.097256690970255,468.36532335763695,0.7067025698712541,437.4302959032046,-2.7141677069923844,422.6475789596743,2.937425003078033,266.8059016697447,0.2690427612260713,27.87841776122607,-0.4332123115240343,25.836318688475966,1.1203429090814438,96.91396124241476,-0.3737866879478986,94.72451997871876,-0.8212826568820191,96.26074734311796,2.046361778266387,218.8413623333333,327.92307,645.3984333333333,29.4354235,0.0789648474999999,38.609071166666666,-89.24739666666666,539.20236,81980.7675,5037253.8186840825,1221.786288810215,1128600.64856266,13.76665141080388,2.1898315130707644,2025-03-30
2025-03-30 16:00:00,2810.84619140625,2736.190673828125,74.655517578125,1.6722005333333332,2.0940754666666668,0.5333300949515735,38.196787666666665,23.325818666666663,2.891977133333333,0.0,422.7864533333333,422.22070333333335,420.87434666666667,536.1117466666667,15.756998666666668,0.1100937533333333,0.1210234466666666,403.0381166666667,497.6970294444444,466.614625,434.1469366666667,423.3239,263.3992,27.609375,26.269531,95.80013,95.09244666666666,97.09895933333333,0.0238296535118662,1.6960301868451997,-0.0042032449795819,2.089872221687085,-0.0003465631276169,0.5329835318239565,-0.3107609098576134,37.88602675680905,-0.1637323937726762,23.162086272893987,0.0514500143994389,2.943427147732772,0.0,0.0,0.3617456626129183,423.1481989959463,0.6743930544802197,422.8950963878136,-2.727904002541379,418.1464426641253,2.069293201985829,538.1810398686525,0.1825449208501908,15.93954358751686,0.00091579446702,0.1110095478003534,0.001302422449744,0.1223258691164107,-2.840036133731189,400.19808053293553,-1.6495226981853648,496.0475067462591,-1.6549891307865323,464.9596358692135,-0.8492134252218762,433.2977232414448,-4.580097968783093,418.74380203121694,2.753798929920208,266.1529989299202,-0.3030616224361431,27.306313377563857,-0.1319377126497158,26.137593287350285,0.7615461317051029,96.56167613170513,0.8913746923336845,95.98382135900034,-1.3013283947632177,95.79763093857012,2.063247251577854,217.701325,325.74451666666664,650.57812,29.431092,0.0791289116666666,38.65237283333333,-89.28776,529.7781,81436.12916666667,6079656.372496542,1474.6211058577157,1362151.7541139477,16.726626965854145,2.6559801744532767,2025-03-30
2025-03-30 16:15:00,2802.587646484375,2738.31787109375,64.269775390625,1.4705403666666663,1.8990885333333327,0.5368305532006563,39.764723333333336,27.541139,4.7608039,0.4373139666666667,424.23307,417.32226666666674,423.8678366666666,539.4379000000001,15.629475833333334,0.1107552166666666,0.1225625066666666,401.04413666666665,498.1762905555556,469.446255,437.8974,426.46875,263.57346333333334,24.730469,23.291016,95.79427033333332,95.09374666666668,97.126302,0.0138765479036286,1.4844169145702952,0.010985474404874,1.9100740077382072,0.006886257550823,0.5437168107514794,0.7286370536999414,40.49336038703328,-0.0008070726498274,27.540331927350174,0.0711880469272427,4.831991946927243,-0.001411434707386,0.4359025319592807,-2.6964118338813137,421.5366581661187,-1.5899811079576125,415.7322855587091,1.3125657018928223,425.1804023685594,3.094593578815534,542.5324935788157,-0.1657844935975951,15.46369133973574,0.0014092739205372,0.1121644905872039,0.0018023720371754,0.124364878703842,-1.568326606291066,399.4758100603756,-3.6774835330635938,494.498807022492,1.34500298414315,470.7912579841432,-2.58586910543562,435.3115308945644,-2.36752337293882,424.1012266270612,3.071166319624808,266.64462965295814,-0.0371959149725569,24.69327308502744,-0.2292025263563779,23.06181347364362,0.9282444393763,96.72251477270964,0.928099800293694,96.02184646696035,0.0238443443611942,97.1501463443612,1.893404644248205,217.16939166666668,325.55848,648.7734333333333,29.422434000000003,0.0786302124999999,38.574431833333335,-89.38932333333332,536.1279166666667,81389.62,5230892.59652832,1268.7533887952343,1171985.5678318217,14.399693324920575,2.293229811072862,2025-03-30
2025-03-30 16:30:00,2822.197509765625,2759.3154296875,62.882080078125,1.5882161666666663,1.9484049333333333,0.5362622332540276,34.85203666666667,22.853395000000003,1.4861873666666667,0.0,423.7747433333333,418.8476533333333,421.9557266666666,531.833535,15.752034416666667,0.11040626,0.1217682366666666,401.98168166666665,498.65555166666667,464.032955,431.7902833333333,420.63254666666666,263.4302566666667,24.730469,23.291016,95.79817833333334,95.102865,96.94336033333332,0.0113636282045452,1.5995797948712118,0.0004827597020939,1.9488876930354275,-0.0065189974568287,0.5297432357971988,0.4646104006981133,35.316647067364784,0.1896686245570151,23.043063624557018,0.0064760977664879,1.492663464433155,0.0,0.0,-2.662137362020814,421.1126059713125,-0.2858815698202193,418.5617717635131,-1.5749655257526456,420.380761140914,1.710206130147526,533.5437411301475,-0.0089889430114329,15.743045473655236,0.0015175022643515,0.1119237622643515,0.0011622899417674,0.1229305266084341,-2.975014553825133,399.0066671128415,-3.103517392786614,495.55203427388005,1.0896598784005391,465.12261487840055,0.6987195277177989,432.4890028610511,-2.683991411120701,417.948555255546,2.932546669746557,266.36280333641326,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.120396240020952,96.91857457335428,-0.3738046046109815,94.729060395389,-0.8201095562343568,96.12325077709896,1.8794573700126027,218.2273343333333,326.9961666666667,647.7773366666667,29.405115666666667,0.0786302124999999,38.60906850000001,-89.265625,524.6278950000001,81749.04166666667,5140549.784393311,1246.8407329847025,1151744.1902799592,14.08877910735907,2.228124709930283,2025-03-30
2025-03-30 16:45:00,2822.73681640625,2745.400634765625,77.336181640625,1.2503255333333334,1.5475260000000002,0.5411834773024077,32.12545766666667,21.878673000000003,1.4725924,0.4871949666666667,423.40951,419.23438,421.7981766666667,537.0001583333333,15.395019583333331,0.1107135466666666,0.1204869833333333,404.5833283333334,498.6608725,469.71630166666665,433.8279233333333,421.33903333333336,264.24125333333336,24.730469,23.291016,95.815105,95.11783866666669,95.90820333333332,0.0089460331620159,1.259271566495349,0.0003834332268213,1.5479094332268215,-0.0065788218775065,0.5346046554249011,0.4282625403466227,32.55372020701329,0.1815790526984173,22.06025205269842,0.0064168573670333,1.4790092573670333,0.0013386289026694,0.4885335955693361,-2.659842979644793,420.7496670203552,-0.2861455274326658,418.9482344725674,-1.5743774644872133,420.22379920217946,1.726820334245872,538.7269786675791,-0.0087852114865913,15.386234371846742,0.0015217258311354,0.1122352724978021,0.0011500602511441,0.1216370435844774,-2.9942690050855845,401.5890593282478,-3.103550508428782,495.5573219915712,1.103005729747906,470.81930739641456,0.7020168202077457,434.5299401535411,-2.68849939358762,418.65053393974574,2.9415748110242816,267.18282814435764,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.1205942038446892,96.93569920384468,-0.3738634590476692,94.743975207619,-0.8113524619374033,95.09685087139592,1.8497138033277276,220.95725266666665,328.1023466666667,649.2773366666667,29.39645283333333,0.0786419316666666,38.6285565,-89.22851466666667,530.6209383333334,82025.58666666667,6343545.669632162,1538.6274745279156,1421276.3570456714,17.327231840735447,2.739758846490162,2025-03-30
