timestamp,baseline_nphr,optimized_nphr,delta_nphr,No1 AIR PH INLET FLUE GAS O2_lever_now,No2 AIR PH INLET FLUE GAS O2_lever_now,COAL FLOW MILL GROUP 1 P_lever_now,R SH 1ST SPRAY WATER FLOW_lever_now,L SH 1ST SPRAY WATER FLOW_lever_now,L SH 2ST SPRAY WATER FLOW_lever_now,R SH 2ST SPRAY WATER FLOW_lever_now,NO.1 HP HEATER LVL_lever_now,NO.3 HP HEATER LVL_lever_now,NO.2 HP HEATER LVL_lever_now,MAIN STEAM OUTLET TEMPERATURE_lever_now,MAIN STEAM PRESSURE_lever_now,CDST A SIDE WTR CIRCLE INLET PRESS_lever_now,CDST B SIDE WTR CIRCLE INLET PRESS_lever_now,SH 1ST SPRAY OUT STM TEMP R_lever_now,SH 2ND SPRAY OUT STM TEMP L_lever_now,SH 2ND SPRAY OUT STM TEMP R_lever_now,SH 1ST SPRAY IN STM TEMP(R)_lever_now,SH 1ST SPRAY IN STM TEMP(L)_lever_now,HP HEATER OUTLET HDR WTR TEMP_lever_now,No.1 FD FAN MOVABLE BLADE POSI_lever_now,No.2 FD FAN MOVABLE BLADE POSI_lever_now,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_now,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_now,No1 AIR PH INLET FLUE GAS O2_lever_delta,No1 AIR PH INLET FLUE GAS O2_lever_optimized,No2 AIR PH INLET FLUE GAS O2_lever_delta,No2 AIR PH INLET FLUE GAS O2_lever_optimized,COAL FLOW MILL GROUP 1 P_lever_delta,COAL FLOW MILL GROUP 1 P_lever_optimized,R SH 1ST SPRAY WATER FLOW_lever_delta,R SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 1ST SPRAY WATER FLOW_lever_delta,L SH 1ST SPRAY WATER FLOW_lever_optimized,L SH 2ST SPRAY WATER FLOW_lever_delta,L SH 2ST SPRAY WATER FLOW_lever_optimized,R SH 2ST SPRAY WATER FLOW_lever_delta,R SH 2ST SPRAY WATER FLOW_lever_optimized,NO.1 HP HEATER LVL_lever_delta,NO.1 HP HEATER LVL_lever_optimized,NO.3 HP HEATER LVL_lever_delta,NO.3 HP HEATER LVL_lever_optimized,NO.2 HP HEATER LVL_lever_delta,NO.2 HP HEATER LVL_lever_optimized,MAIN STEAM OUTLET TEMPERATURE_lever_delta,MAIN STEAM OUTLET TEMPERATURE_lever_optimized,MAIN STEAM PRESSURE_lever_delta,MAIN STEAM PRESSURE_lever_optimized,CDST A SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST A SIDE WTR CIRCLE INLET PRESS_lever_optimized,CDST B SIDE WTR CIRCLE INLET PRESS_lever_delta,CDST B SIDE WTR CIRCLE INLET PRESS_lever_optimized,SH 1ST SPRAY OUT STM TEMP R_lever_delta,SH 1ST SPRAY OUT STM TEMP R_lever_optimized,SH 2ND SPRAY OUT STM TEMP L_lever_delta,SH 2ND SPRAY OUT STM TEMP L_lever_optimized,SH 2ND SPRAY OUT STM TEMP R_lever_delta,SH 2ND SPRAY OUT STM TEMP R_lever_optimized,SH 1ST SPRAY IN STM TEMP(R)_lever_delta,SH 1ST SPRAY IN STM TEMP(R)_lever_optimized,SH 1ST SPRAY IN STM TEMP(L)_lever_delta,SH 1ST SPRAY IN STM TEMP(L)_lever_optimized,HP HEATER OUTLET HDR WTR TEMP_lever_delta,HP HEATER OUTLET HDR WTR TEMP_lever_optimized,No.1 FD FAN MOVABLE BLADE POSI_lever_delta,No.1 FD FAN MOVABLE BLADE POSI_lever_optimized,No.2 FD FAN MOVABLE BLADE POSI_lever_delta,No.2 FD FAN MOVABLE BLADE POSI_lever_optimized,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR DOWN ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR MIDDLE ANGLE 1 SEC AIR VLV POST_lever_optimized,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_delta,BURNOUT AIR UP ANGLE 1 SEC AIR VLV POST_lever_optimized,AIR COAL RATIO MILL_exo_now,COAL FLOW MILL TOTAL_exo_now,LOAD_exo_now,HOTWELL LEVEL_exo_now,INLET TEMP CONDENSER_exo_now,OUTLET PRESS SIDE CONDENSER_exo_now,OUTLET TEMP CONDENSER_exo_now,CDST VAM_exo_now,RH OUT STEAM TEMP_exo_now,energy_kwh,delta_kcal,fuel_saving_kg,cost_saving_rp,bpp_saving_rp_kwh,efficiency_pct,date
2025-03-30 17:00:00,2805.593994140625,2750.418212890625,55.17578125,1.4951172,1.8593750333333332,0.537310916602858,25.03950933333333,14.217575333333334,1.4938889666666668,0.0,423.94661333333335,417.98828,421.9485666666667,532.6245533333333,15.825358166666668,0.11035157,0.12251563,409.2676233333333,498.6661933333333,467.6550716666667,427.13001,416.00686666666667,263.3870733333333,24.730469,23.291016,95.92447866666669,95.20833533333332,95.94401,0.0106975085253533,1.5058147085253533,0.0004607006078749,1.8598357339412084,-0.0065317456305021,0.5307791709723558,0.3338001900982412,25.373309523431573,0.1179968209541346,14.335572154287467,0.0065096576766829,1.5003986243433498,0.0,0.0,-2.6632170430438578,421.2833962902895,-0.2852950104933711,417.70298498950666,-1.5749388007849348,420.37362786588176,1.7127497914883634,534.3373031248217,-0.0090307854168454,15.816327381249822,0.0015167505660435,0.1118683205660435,0.0011694238855418,0.1236850538855418,-3.0289368679136146,406.2386864654197,-3.103583624070893,495.5626097092624,1.0981654708676842,468.7532371375344,0.691178311279657,427.8211883112797,-2.65447566040433,413.3523910062624,2.93206594615026,266.3191392794836,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.1218733705994453,97.04635203726612,-0.3742191588544301,94.8341161744789,-0.8116553747868096,95.1323546252132,1.8765870380958103,218.207022,326.25533333333334,642.5625,29.383458833333336,0.0786315133333333,38.57442516666667,-89.25130333333334,524.2961983333332,81563.83333333333,4500348.225911458,1091.559797303682,1008306.5315633302,12.362176841819151,1.966634565273254,2025-03-30
2025-03-30 17:15:00,2816.04345703125,2762.19873046875,53.8447265625,1.3525391000000002,1.7036132666666666,0.537551808146232,23.664541,12.976140666666666,3.053655333333333,0.4927314666666667,424.16146,419.26302,422.27082666666666,536.9158150000001,15.441080916666667,0.1096953133333333,0.1221927133333333,413.2156816666667,498.6899703333333,471.95125,429.3335533333333,416.8305966666667,263.25777666666664,24.730469,23.291016,95.977214,95.04362,96.01172,0.0096773674686665,1.3622164674686668,0.0004221072422005,1.7040353739088672,-0.0065346739951366,0.5310171341510954,0.3154705700990696,23.98001157009907,0.1076937038153431,13.083834370482007,0.0133063777336355,3.0669617110669685,0.0013538411265771,0.4940853077932438,-2.6645667019072903,421.4968932980927,-0.2861650754666698,418.97685492453337,-1.5761416482835102,420.6946850183832,1.7265491131283852,538.6423641131285,-0.0088114965167918,15.432269420149876,0.0015077305070571,0.1112030438403905,0.0011663416138101,0.1233590549471434,-3.058155938176526,410.15752572849016,-3.103731606646818,495.5862387266865,1.108253920642312,473.0595039206423,0.6947440671954723,430.0282974005288,-2.6597317545002284,414.1708649121665,2.93062659550759,266.18840326217423,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.1224901304398855,97.09970413043987,-0.3735717403981056,94.67004825960188,-0.812228179544789,95.19949182045522,1.8528313106943493,220.63309533333336,324.64849333333336,645.6562533333334,29.35531483333333,0.0785898476666666,38.53761766666667,-89.28971333333334,530.8008916666666,81162.12333333334,4370152.338115235,1059.9807750239481,979136.0413128716,12.063953000484647,1.9120701574422643,2025-03-30
2025-03-30 17:30:00,2796.03662109375,2746.019775390625,50.016845703125,1.3678385333333332,1.7573242,0.5369027242421458,26.37568333333333,15.524504333333333,1.5229119000000002,0.4801846,422.4140633333333,418.13151,425.54361666666665,538.9492650000001,15.821858499999998,0.1100572966666666,0.1203515666666666,412.0121983333333,498.7137473333333,470.16497333333336,431.92498,419.1403,263.58934666666664,24.730469,23.291016,95.91080533333331,95.046875,95.91471533333332,0.0097868343509393,1.3776253676842725,0.0004354152942034,1.7577596152942034,-0.0065267834966871,0.5303759407454587,0.3516126451774077,26.72729597851074,0.1288434993502178,15.65334783268355,0.0066361258178826,1.5295480258178829,0.0013193670463688,0.4815039670463689,-2.653589620271873,419.7604737130615,-0.2853927711395272,417.84611722886046,-1.5883574593207186,423.95525920734593,1.7330880363562071,540.6823530363563,-0.0090287883221602,15.812829711677836,0.0015127058637805,0.1115700025304471,0.0011487676855791,0.1215003343522458,-3.049249113325459,408.9629492200079,-3.1038795892227995,495.6098677441105,1.1040593176633138,471.2690326509967,0.6989374927692893,432.6239174927693,-2.6744696152721303,416.4658303847279,2.934317684418886,266.5236643510856,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.1217134557501112,97.03251878908344,-0.3735845342712167,94.67329046572878,-0.8114075513567514,95.10330778197658,1.8834238672947712,217.86848166666664,327.1652966666666,647.5195333333332,29.33799,0.078417973,38.528958333333335,-89.31836,537.065925,81791.32416666666,4090944.0406984454,992.258781694854,916579.2044149875,11.206313307109061,1.7888480188631963,2025-03-30
2025-03-30 17:45:00,2807.05419921875,2727.7353515625,79.31884765625,1.4495442666666667,1.8720703333333333,0.5355675712205545,24.814128,13.741228833333333,2.9722826,0.5142817000000001,422.66471666666666,425.17122666666666,419.3489566666667,535.4317266666667,15.681478000000002,0.11005209,0.1218984433333333,412.64487500000007,498.7375243333333,469.5256966666667,429.64528666666666,417.4199966666667,263.30038666666667,24.730469,23.291016,95.63997166666668,95.02408833333334,95.85091333333332,0.010371435865057,1.4599157025317238,0.000463846144586,1.8725341794779196,-0.0065105528941712,0.5290570183263833,0.3307956451245459,25.144923645124543,0.1140434483603662,13.8552722816937,0.0129517940597243,2.985234394059724,0.0014130530790253,0.5156947530790255,-2.655164215299237,420.0095524513674,-0.2901976810769611,424.8810289855897,-1.5652356592664205,417.7837210074003,1.7217767608822214,537.1535034275489,-0.0089486797926188,15.672529320207383,0.0015126342996458,0.1115647242996458,0.0011635327773637,0.123061976110697,-3.053931471694113,409.590943528306,-3.104027571798724,495.6334967615346,1.1025581438191807,470.6282548104859,0.6952485115422746,430.34053517820894,-2.663492625004096,414.7565040416626,2.9311009366678604,266.23148760333453,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.118545952702732,96.7585176193694,-0.3734949706085047,94.65059336272483,-0.810867807018127,95.0400455263152,1.8743963930553769,218.48589600000005,326.15722,643.0078166666666,29.314176333333336,0.078750003,38.468336,-89.29036533333333,529.1962766666666,81539.305,6467603.711291503,1568.717761770107,1449071.658079901,17.771449708577983,2.8256970484690234,2025-03-30
2025-03-30 18:00:00,2826.701171875,2763.62841796875,63.07275390625,1.2936198333333333,1.6891276,0.5342970136745813,30.216216000000003,18.889022333333333,1.4684453333333334,1.1737872333333332,423.4238266666666,417.8235666666666,425.3502566666666,539.5161233333333,15.465983166666666,0.1100572966666666,0.1214661533333333,410.3959,498.7613013333333,469.6923233333333,435.57576666666665,421.86551333333335,263.89845,24.730469,23.291016,95.63151166666668,95.07487,95.853515,-0.0006432957889841,1.2929765375443492,-0.0252981796202804,1.6638294203797197,0.0005833867609487,0.53488040043553,-0.0457589882106823,30.17045701178932,-0.0346022366087801,18.854420096724557,-0.0002725628411812,1.468172770492152,-0.0037709945198511,1.170016238813482,-1.4668278767810534,421.9569987898856,-3.506804656253109,414.3167620104135,-0.0898798185065743,425.26037684816,0.6788692741431532,540.1949926074765,-0.0012245555482568,15.464758611118407,0.0018915989565442,0.1119488956232108,-0.0016511943914802,0.119814958941853,-1.7944982046407745,408.60140179535927,-0.0174659953647164,498.7438353379686,0.0778871726348029,469.7702105059681,-1.126580513059082,434.4491861536076,-3.882736682874963,417.9827766504584,-1.3599300126013532,262.5385199873986,-0.0768131952345214,24.65365580476548,0.0957271532425494,23.38674315324255,0.5903157066646401,96.22182737333132,-0.1066396822170645,94.96823031778293,-0.0359000984324353,95.81761490156757,1.8546011721043127,220.793062,327.39870666666667,654.6562466666667,29.2881935,0.0785846383333333,38.515969,-89.29687333333334,538.0876283333333,81849.67666666667,5162484.5137028,1252.161003212042,1156658.6834970596,14.131499727330135,2.2313201881333904,2025-03-30
2025-03-30 18:15:00,2828.031005859375,2766.487060546875,61.5439453125,1.2765299333333333,1.6435547,0.5364052654219594,31.661694333333333,20.679926,1.5013460333333333,0.0,424.2330733333333,417.4798133333333,424.48372666666666,538.4055599999999,15.744547499999998,0.1103958366666666,0.1200416716666666,408.2867933333334,498.7850783333333,469.2437183333334,435.96588,422.2152,264.1047766666666,24.730469,23.291016,95.91081,95.19270866666666,95.95703,0.0091335246793375,1.285663458012671,0.0004072264259717,1.643961926425972,-0.006520736207539,0.5298845292144204,0.4220801392952928,32.083774472628626,0.1716302160077703,20.85155621600777,0.0065421520269026,1.507888185360236,0.0,0.0,-2.6650165742351533,421.56805675909817,-0.284947960085617,417.1948653732477,-1.5844013802688437,422.8993252863978,1.731339655400916,540.1368996554008,-0.0089846705812526,15.735562829418743,0.0015173589986351,0.1119131956653018,0.0011458097069522,0.1211874813736189,-3.021677871651093,405.2651154616823,-3.1043235369506306,495.6807547963827,1.1018959915450637,470.34561432487845,0.7054764443125237,436.6713564443125,-2.694090077966848,419.5211099220332,2.940055531502651,267.0448321981693,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.1217135103285614,97.03252351032856,-0.374157737782042,94.81855092888462,-0.8117655197868032,95.1452644802132,1.8461480238408317,221.612755,329.4148666666667,651.6328133333333,29.279534166666668,0.078751305,38.5224615,-89.24479333333333,537.4796083333333,82353.71666666667,5068372.634814453,1229.334159979833,1135572.8435981711,13.78896896899619,2.176211830244703,2025-03-30
2025-03-30 18:30:00,2812.760986328125,2766.67724609375,46.083740234375,1.3468424666666667,1.7430012666666668,0.5372451473532702,29.95716433333333,18.82064,1.5013496333333334,0.0,423.69596,418.5468766666666,422.5644466666667,536.2130316666667,15.708252,0.10939063,0.1195546933333333,409.276435,498.8088553333333,468.5614233333333,434.0670933333333,420.94693,263.88732,24.730469,23.291016,95.92057133333331,95.150392,96.24869666666666,0.0096366082668801,1.356479074933547,0.000431866475931,1.7434331331425978,-0.006530946115742,0.5307142012375282,0.3993571525764281,30.356521485909763,0.1561993262744003,18.9768393262744,0.0065421677139905,1.507891801047324,0.0,0.0,-2.6616424480164937,421.0343175519835,-0.2856762767859777,418.2612003898806,-1.5772375959112992,420.9872090707554,1.724289187257341,537.937320853924,-0.0089639584514777,15.699288041548522,0.0015035427223405,0.1108941727223405,0.0011411614502788,0.1206958547836121,-3.029002081921533,406.24743291807846,-3.104471519526612,495.7043838138067,1.100293800410327,469.6617171337437,0.7024038431582085,434.76949717649154,-2.6859974426870963,418.2609325573129,2.937634770001239,266.8249547700012,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.1218276728455692,97.0423990061789,-0.3739914108806204,94.7764005891194,-0.8142329257003666,95.4344637409663,1.84886647892392,219.95008966666663,328.2985433333333,643.8632733333333,29.27087133333333,0.0782239625,38.54194916666667,-89.21809999999999,529.2795933333333,82074.63583333333,3782306.1975742592,917.3986498630221,847428.6548379695,10.32509795789797,1.6383809523230874,2025-03-30
2025-03-30 18:45:00,2798.191650390625,2745.5205078125,52.671142578125,1.3447265666666668,1.7202148333333334,0.5373952439668485,32.18000933333334,21.289697666666665,1.5189130000000002,1.3919495666666668,422.9368433333333,419.9720066666667,422.1347666666666,539.184845,15.598388666666668,0.110437505,0.1221510483333333,408.77958666666666,498.8326323333333,468.6108116666667,438.4992833333333,424.48502,263.5794366666667,24.730469,23.291016,95.90625,95.02473833333332,96.52864666666666,0.009621469080274,1.3543480357469408,0.0004262206414438,1.7206410539747772,-0.0065327707444059,0.5308624732224425,0.428989765327799,32.60899909866114,0.1766909325144645,21.46638859918113,0.0066187005134161,1.5255317005134164,0.0038245549492161,1.395774121615883,-2.6568737050173468,420.279969628316,-0.2866489894139477,419.6853576772528,-1.575633799246532,420.5591328674201,1.733845586103712,540.9186905861037,-0.0089012646294435,15.589487402037223,0.0015179317178829,0.1119554367178829,0.0011659439172371,0.1233169922505704,-3.0253249715204333,405.7542616951462,-3.104619502102537,495.7280128312308,1.1004097759778233,469.7112214426445,0.7095759769998153,439.20885931033314,-2.7085734493394966,421.7764465506605,2.934207364754513,266.5136440314212,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.121660179389039,97.02791017938904,-0.3734975254526063,94.65124080788073,-0.816601212393536,95.71204545427312,1.8724709167328,218.5806883333333,325.74790666666667,653.7187333333333,29.26437666666667,0.0787265675,38.44451983333334,-89.30078333333331,535.0054749999999,81436.97666666667,4289378.609141439,1040.3891010467103,961038.6243098777,11.801010593057104,1.8823279159871753,2025-03-30
2025-03-30 19:00:00,2808.860107421875,2750.74609375,58.114013671875,1.4819336,1.8844401,0.5372856726305136,30.22110733333333,18.93001433333333,1.5081688,0.0,422.2708333333333,420.65951,424.96354333333335,537.6195749999999,15.739257833333332,0.109750005,0.121825527,409.9565233333333,498.8564093333334,468.7274116666666,435.8933233333334,422.5632366666667,263.1990666666666,24.728516,23.291016,95.93164166666668,95.03515866666667,96.118488,-0.0055496003357051,1.476383999664295,-0.0150648005285343,1.8693752994714656,0.0065777567702348,0.5438634294007485,-0.0917021135411033,30.12940521979223,0.0680406089842051,18.998054942317538,0.0188666655947613,1.527035465594761,0.0,0.0,-4.23215635944257,418.03867697389074,1.822220566789724,422.4817305667897,-0.7670158012981574,424.1965275320352,-0.1016452431872494,537.5179297568127,0.0378875871915038,15.777145420524835,-7.193733288413107e-05,0.1096780676671158,-4.082713383433967e-05,0.1217846998661656,-1.4422810285736318,408.5142423047597,3.3962779055111696,502.2526872388445,-3.814774660348234,464.9126370063184,0.988113050447282,436.8814363837807,2.9494746124519797,425.51271127911866,3.873682943951167,267.0727496106178,-0.1016720172721754,24.626843982727824,-0.1025532301574152,23.188462769842584,1.2380590039498005,97.16970067061648,0.0811328279619516,95.11629149462864,-1.900530414368788,94.2179575856312,1.8765649620386669,218.644167,324.84131333333335,647.0390566666666,29.27304216666667,0.0785599008333333,38.41204033333334,-89.33202999999999,529.283765,81210.32833333334,4719458.131060791,1144.7049211132057,1057398.2767799015,13.020490108594785,2.068953648432681,2025-03-30
2025-03-30 19:15:00,2821.5771484375,2766.704345703125,54.872802734375,1.1964518333333334,1.5818685,0.53862179211493,29.576534666666664,18.158628333333336,1.4884782,0.0,423.6888,417.05013333333335,424.2115866666666,537.9638833333333,15.554931583333335,0.1104114633333333,0.1222317753333333,409.9521983333334,498.88018633333337,469.41497833333335,434.7329,421.61275666666666,264.21636666666666,24.729818,23.290364666666665,95.91406333333332,95.03776133333334,95.88476666666668,0.0085605688218006,1.205012402155134,0.0003919423281819,1.582260442328182,-0.006547681106841,0.532074111008089,0.3942830014259826,29.970817668092646,0.1507050510361978,18.30933338436953,0.0064860801287163,1.4949642801287164,0.0,0.0,-2.6615974691596307,421.0272025308403,-0.2846546849725087,416.7654786483608,-1.5833856075441304,422.6282010591225,1.72991936485289,539.6938026981862,-0.0088764657218742,15.54605511761146,0.0015175737826704,0.1119290371160038,0.0011667144644889,0.1233984897978223,-3.0340033191502584,406.9181950141832,-3.1049154672544432,495.7752708660789,1.1022981508072007,470.51727648414055,0.7034812460958051,435.4363812460958,-2.690245979964516,418.9225106867021,2.9412977687726425,267.1576644354393,0.2409825836093055,24.970800583609304,-0.3840827121536492,22.906281954513016,1.1217515593029503,97.03581489263628,-0.3735487127366639,94.66421262059669,-0.8111541952976467,95.07361247136905,1.8516906044638368,220.99068166666663,329.49267333333336,649.5351633333333,29.27303883333333,0.0789049516666666,38.4791545,-89.21093666666667,530.49036,82373.16833333333,4520046.616560466,1096.3376434223976,1012719.9713585713,12.294294268984206,1.9447564198186755,2025-03-30
2025-03-30 19:30:00,2821.107421875,2769.934326171875,51.173095703125,1.3839518333333334,1.7679036333333336,0.5386864812830483,22.718195,11.800978666666666,1.5054501666666666,0.0,422.45703,420.37305,423.3164100000001,533.5037616666667,15.923421333333334,0.110075527,0.1213671946666666,414.1630283333333,498.90396333333337,467.0828916666667,428.3964133333334,416.5786,263.63649333333336,24.730469,23.291016,95.87435133333334,95.00390833333334,95.81770933333333,0.0099021244192507,1.393853957752584,0.0004380365789256,1.7683416699122592,-0.0065484674917405,0.5321380137913078,0.3028548885977464,23.021049888597744,0.097940607604837,11.898919274271504,0.0065600358881905,1.5120102025548572,0.0,0.0,-2.653859535292611,419.8031704647074,-0.2869227187682668,420.0861272812317,-1.5800443271671725,421.7363656728329,1.7155770435933846,535.2193387102601,-0.0090867454403813,15.914334587892952,0.0015129564344647,0.1115884834344647,0.0011584619559512,0.1225256566226179,-3.065167128609801,411.09786120472353,-3.105063449830425,495.7988998835029,1.0968218559746106,468.1797135226413,0.6932275948627762,429.08964092819616,-2.658123802632701,413.9204761973673,2.9348425284595123,266.5713358617929,0.2409889273544116,24.97145792735441,-0.3840934533282407,22.90692254667176,1.121287112313894,96.99563844564724,-0.3734156525257077,94.63049268080763,-0.8105869118891462,95.00712242144418,1.886007319582474,218.083455,328.22074,652.8515566666666,29.26437983333333,0.0785781276666666,38.55277666666667,-89.22330866666668,521.18805,82055.185,4199017.834942627,1018.4720885362653,940793.2223436044,11.46537202181196,1.8139364458909437,2025-03-30
2025-03-30 19:45:00,2827.8466796875,2741.961181640625,85.885498046875,1.1617838333333337,1.5221354,0.5366833347280004,24.506737333333334,12.203734666666668,1.4818762333333335,1.0232442333333334,422.4928366666666,417.1217400000001,427.11914,536.943895,15.311442,0.109744795,0.122299485,417.01686666666666,498.91961550505056,470.3121833333333,431.806,418.7676100000001,264.18531333333334,24.729818,23.291016,95.875,94.98958466666666,95.95768333333332,0.0065107825116783,1.1682946158450118,0.0181996382652669,1.540335038265267,0.0056138812046697,0.5422972159326702,0.0274135372951427,24.53415087062848,-0.0191936242202999,12.184541042446368,0.0187715559196266,1.5006477892529602,-0.0006385997700442,1.0226056335632892,0.422324345775678,422.9151610124423,-4.2820970237712,412.8396429762288,-0.2920784015067283,426.8270615984933,3.23323686323522,540.1771318632352,-0.0933983203578474,15.218043679642152,0.0002402739888941,0.1099850689888941,0.0004943530296432,0.1227938380296432,-0.0272563392188658,416.9896103274478,-3.015136599746313,495.90447890530425,1.423713320338834,471.73589665367217,3.511352549538117,435.31735254953816,-1.0952518476113369,417.6723581523887,1.8942098450547744,266.0795231783881,0.2609481961595499,24.990766196159548,0.2655202755586394,23.55653627555864,1.5617432985344948,97.4367432985345,-1.6257212461094357,93.36386342055722,-1.6685270352768669,94.28915629805644,1.8543262490982304,221.9804913333333,328.4372466666667,642.99608,29.279537166666664,0.0785859409999999,38.5138025,-89.21484466666668,524.8692216666666,82109.31166666668,7051999.126777751,1710.4629133120582,1580005.9069137475,19.242712852447053,3.03713417929596,2025-03-30
2025-03-30 20:00:00,2815.722900390625,2742.149658203125,73.5732421875,1.2431640666666668,1.6002604,0.5379105240959476,26.704970333333332,15.588784666666667,1.4766934666666665,0.6062732666666667,423.53841,423.01563,421.3541666666667,536.5357683333334,15.809895833333332,0.1093854203333333,0.1190156293333333,408.68101,498.9352676767677,469.82566333333335,428.3554566666666,417.23742,263.85395,24.729818,23.291016,95.86588666666668,95.2181,96.29557333333332,0.0088947931316551,1.252058859798322,0.0003964993214502,1.6006568993214505,-0.0065390346758239,0.5313714894201237,0.3560023503323144,27.06097268366565,0.1293769851806345,15.718161651847302,0.0064347278652463,1.4831281945319128,0.0016658113757384,0.6079390780424051,-2.66065272470712,420.8777572752928,-0.2887263934761677,422.7269036065239,-1.572720180561646,419.781446486105,1.7253270049003504,538.2610953382338,-0.0090219617925768,15.800873871540755,0.0015034711169717,0.1108888914503051,0.0011360160307316,0.120151645364065,-3.0245954183308754,405.65641458166914,-3.105258280859516,495.8300093959082,1.1032625369834932,470.9289258703169,0.6931613191175643,429.0486179857842,-2.662327631450694,414.5750923685493,2.9372632899609243,266.7912132899609,0.2409825836093055,24.970800583609304,-0.3840934533282407,22.90692254667176,1.1211881148081917,96.98707478147486,-0.374257539163608,94.8438424608364,-0.8146294871788058,95.48094384615452,1.8765804487629367,219.29331933333333,328.68080333333336,642.9257833333334,29.28603183333333,0.0784322933333333,38.55494316666667,-89.16276,528.18754,82170.20083333334,6045528.086506348,1466.343287549504,1354505.2850081034,16.484142320102887,2.6129432756786257,2025-03-30
2025-03-30 20:15:00,2835.830810546875,2766.419189453125,69.41162109375,1.2415364333333334,1.5616861999999998,0.533271899373765,25.72617166666667,14.61494,1.5053472,0.0,423.72460666666666,417.2506533333333,424.15429666666665,533.70339,15.621500583333331,0.10934375,0.1193619866666666,404.6864516666666,498.9509198484849,470.69316833333335,421.32819,412.1207533333333,263.565,24.728515666666667,23.291016,95.85612133333332,95.22200333333332,96.62760466666668,-0.0005022099415077,1.2410342233918257,0.0058378077141647,1.5675240077141646,0.0002198731515661,0.5334917725253311,-0.0035254693002109,25.72264619736646,-0.2922988000000011,14.322641199999998,0.0050312103572787,1.5103784103572786,0.0,0.0,-4.303745809753764,419.4208608569129,-4.862584158547179,412.38806917478615,0.1514998216642311,424.3057964883309,2.8895294523786106,536.5929194523786,-0.2741961342492089,15.347304449084124,0.0008299743527381,0.1101737243527382,0.0018000708879385,0.1211620575546052,0.2245529427075325,404.9110046093742,-4.469128689219929,494.48179115926496,-2.6569909151383517,468.036177418195,0.7707027948181349,422.0988927948181,1.4281571974433405,413.5489105307767,3.7336320848919513,267.29863208489195,-0.2785372994304538,24.449978367236213,-0.0693814977140547,23.221634502285944,-1.5587015204003478,94.29741981293296,0.2822218492950128,95.50422518262832,1.1191628215638758,97.74676748823056,1.8705967421972176,219.96447866666665,327.04014,635.6015466666666,29.283861666666667,0.0780742213333333,38.5614375,-89.12695333333333,524.5572549999999,81760.035,5675096.570031739,1376.4950956451928,1271509.8147003339,15.551727866803553,2.447664396465328,2025-03-30
2025-03-30 20:30:00,2821.127685546875,2766.08984375,55.037841796875,1.1603190333333333,1.4505208666666665,0.5372680157190745,30.525339666666667,19.02617,1.4821307666666668,0.5260158666666667,422.07747666666666,421.6263033333333,423.6529933333333,538.5299633333334,15.465413333333334,0.1086406283333333,0.1205156316666666,403.5054816666667,498.9665720202021,471.0552016666667,427.10580333333337,416.40591666666666,263.88777666666664,24.729818,23.291016,95.88085666666666,95.234375,96.820963,0.0165350984982883,1.1768541318316217,-0.0029114970533037,1.4476093696133627,-0.0003491220271623,0.5369188936919121,-0.2483476467002567,30.27699201996641,-0.1335515980357691,18.89261840196423,0.0263679986981633,1.50849876536483,-0.0034069835461542,0.5226088831205125,0.3611390461235828,422.43861571279024,0.6734436476216388,422.2997469809549,-2.745913846628298,420.907079486705,2.078627075642544,540.6085904089759,0.1791669030740639,15.644580236407398,0.0009037069162318,0.1095443352495651,0.0012969574784964,0.1218125891451631,-2.84332945372438,400.6621522129423,-1.6537303570041786,497.3128416631979,-1.6707389717130925,469.3844626949536,-0.8354406113414825,426.2703627219919,-4.505249746386312,411.90066692028034,2.758906925319764,266.6466835919864,-0.2714534018111791,24.45836459818882,-0.1169782352158463,23.174037764784156,0.7621878540151386,96.6430445206818,0.8927050958398866,96.12708009583989,-1.2976026645938106,95.5233603354062,1.8603593982969653,221.51838533333333,327.83171666666664,649.5820199999999,29.31417683333333,0.0780742208333333,38.563599,-89.14648333333334,533.310115,81957.92916666665,4510787.539474486,1094.0918535857359,1010645.4679127518,12.331271399714604,1.950916368615408,2025-03-30
2025-03-30 20:45:00,2817.22021484375,2754.970947265625,62.249267578125,1.2488606666666666,1.5734049666666667,0.5376352721322849,32.038755333333334,20.572201,1.4527406666666665,0.0,423.8248733333333,416.7779933333333,424.26172333333335,536.34139,15.7723795,0.108281255,0.1186119833333333,403.25564,498.9822241919192,468.6386666666666,428.1660933333333,417.2952,264.11912,24.730469,23.291016,95.85612,95.22461,96.87304666666668,0.011784698508644,1.260645365175311,0.009101524066116,1.5825064907327828,0.0068965801783005,0.5445318523105854,0.5870686964072078,32.62582402974054,-0.0006028530909283,20.57159814690907,0.0217227537458077,1.4744634204124742,0.0,0.0,-2.6938173489144788,421.1310559844188,-1.5879074483743807,415.1900858849589,1.3137854267324656,425.5755087600658,3.076829828877408,539.4182198288775,-0.1673002969594108,15.60507920304059,0.0013777946840536,0.1096590496840536,0.0017442766784734,0.1203562600118068,-1.5769749300052922,401.6786650699947,-3.68343284806042,495.2987913438588,1.34268917567897,469.9813558423456,-2.528403851554572,425.6376894817788,-2.3165967949942115,414.9786032050058,3.077524328339109,267.1966443283391,-0.0371959149725569,24.69327308502744,-0.2292025263563779,23.06181347364362,0.9288437613290768,96.78496376132908,0.9293770055547128,96.15398700555473,0.0237821706013079,96.89682883726798,1.8680910811915457,221.17264900000004,329.71595,650.80078,29.286029166666665,0.0779192733333333,38.66752966666667,-89.11393199999999,530.6504966666666,82428.9875,5131144.099081421,1244.5593833119294,1149636.8391467286,13.94699697296086,2.2095989248599617,2025-03-30
2025-03-30 21:00:00,2794.184814453125,2731.1767578125,63.008056640625,1.3365885333333332,1.7060546666666667,0.5366060294173479,31.718041666666664,20.236500000000003,1.5065542333333333,0.0,424.12565,419.9290333333333,422.5429666666667,536.0349,15.767252416666668,0.10827084,0.120341152,404.16960333333327,498.9978763636364,468.7624666666667,429.2411133333333,418.22656,264.18983,24.730469,23.291016,95.852864,95.20898333333332,96.90364666666666,0.0190470227717107,1.355635556105044,-0.0034244065348674,1.7026302601317993,-0.0003486918619693,0.5362573375553785,-0.2580512155433609,31.459990451123304,-0.1420473439294838,20.09445265607052,0.026802506875009,1.5333567402083423,0.0,0.0,0.3628915096043101,424.48854150960426,0.670732678949264,420.5997660122826,-2.738719190525103,419.8042474761416,2.068996587919969,538.10389658792,0.1826637106033519,15.94991612727002,0.0009006309005689,0.1091714709005689,0.0012950797742899,0.1216362317742899,-2.8480092332602,401.321594100073,-1.653834109331342,497.34404225430507,-1.662607097353657,467.099859569313,-0.8396173859904934,428.4014959473428,-4.524947960526504,413.7016120394735,2.762064847386739,266.9518948473867,-0.2714605476852263,24.459008452314773,-0.1169782352158463,23.174037764784156,0.761965331279356,96.61482933127937,0.8924670802050372,96.10145041353836,-1.2987107980275283,95.60493586863912,1.886112402529268,218.76730766666668,329.6584433333333,647.2382766666666,29.294692,0.07826042,38.63938,-89.13151066666667,529.04982,82414.61083333332,5192784.467401733,1259.5102592379399,1163447.4117658623,14.11700425448464,2.254970978108221,2025-03-30
